      <span class="n">For</span> <span class="n">main</span> <span class="n">Kayshiyama</span> <span class="n">pump</span><span class="s1">&#39;s gate valve:</span>
            <span class="n">Pump</span> <span class="n">LowSP</span> <span class="ow">is</span> <span class="n">MU100</span> <span class="n">base</span> <span class="n">pressure</span> <span class="p">(</span><span class="mi">20</span> <span class="n">mTorr</span><span class="p">)</span>
            <span class="n">Pump</span> <span class="n">HighSP</span> <span class="ow">is</span> <span class="mi">600</span> <span class="n">Torr</span><span class="p">;</span>
      <span class="n">Second</span> <span class="n">Kayshiyama</span> <span class="n">pump</span> <span class="n">allow</span> <span class="n">Gas</span> <span class="n">Attenuator</span> <span class="n">operating</span> <span class="n">at</span> <span class="n">higher</span> <span class="n">pressure</span><span class="p">,</span>
      <span class="n">it</span><span class="s1">&#39;s gate valve is to be open when Gas Attenuator chamber pressure is above lowSP.</span>
<span class="o">*</span><span class="p">)</span>


<span class="o">///</span><span class="n">Check</span> <span class="n">valve</span> <span class="n">postion</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">THEN</span>
    <span class="n">q_stValve</span><span class="o">.</span><span class="n">eState</span><span class="o">:=</span><span class="n">OPEN</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">THEN</span>
    <span class="n">q_stValve</span><span class="o">.</span><span class="n">eState</span><span class="o">:=</span><span class="n">CLOSED</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">THEN</span>
    <span class="n">q_stValve</span><span class="o">.</span><span class="n">eState</span><span class="o">:=</span><span class="n">MOVING</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">q_stValve</span><span class="o">.</span><span class="n">eState</span><span class="o">:=</span><span class="n">INVALID</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">valve</span> <span class="nb">open</span> <span class="n">interlock</span>
<span class="n">q_stValve</span><span class="o">.</span><span class="n">xOPN_OK</span> <span class="o">:=</span> <span class="n">Pump</span><span class="o">.</span><span class="n">i_xIsRun</span> <span class="n">AND</span> <span class="n">Pump</span><span class="o">.</span><span class="n">RdyTmr</span> <span class="o">&lt;=</span> <span class="mf">0.0</span> <span class="n">AND</span> <span class="p">(</span><span class="n">Gauge</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">Pump</span><span class="o">.</span><span class="n">HighSP</span> <span class="n">OR</span> <span class="n">Pump</span><span class="o">.</span><span class="n">q_xLspdDo</span><span class="p">)</span> <span class="n">AND</span> <span class="n">i_xExtILK_OK</span><span class="p">;</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Override</span> <span class="n">logic</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Goal</span><span class="p">:</span> <span class="n">give</span> <span class="n">ability</span> <span class="n">to</span> <span class="n">override</span><span class="p">,</span> <span class="n">but</span> <span class="n">do</span> <span class="n">so</span> <span class="ow">in</span> <span class="n">a</span> <span class="n">way</span> <span class="n">that</span> <span class="n">people</span> <span class="n">won</span><span class="s1">&#39;t forget it.</span>
<span class="n">Solution</span><span class="p">:</span> <span class="n">Override</span> <span class="n">only</span> <span class="n">after</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">of</span> <span class="n">override</span><span class="p">,</span> <span class="n">protect</span> <span class="n">against</span> <span class="n">blips</span><span class="p">,</span>
<span class="n">when</span> <span class="n">the</span> <span class="n">valve</span> <span class="n">permission</span> <span class="n">goes</span> <span class="n">true</span> <span class="k">for</span> <span class="n">more</span> <span class="n">than</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">consistently</span><span class="p">,</span> <span class="n">remove</span> <span class="n">override</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">tonDelOK</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">q_stValve</span><span class="o">.</span><span class="n">xOPN_OK</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>
<span class="n">rtOK</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">tonDelOK</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtOK</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">pv_xOvrdOpn</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span> <span class="n">END_IF</span>

<span class="o">//</span><span class="n">Override</span> <span class="n">timer</span>
<span class="n">tonOvrd</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">q_stValve</span><span class="o">.</span><span class="n">pv_xOvrdOpn</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Here</span><span class="s1">&#39;s where the valve closes *)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">xOPN_OK</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
<span class="n">q_stValve</span><span class="o">.</span><span class="n">pv_xOPN_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">At_HiVac</span> <span class="o">:=</span> <span class="n">Gauge</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">Gauge</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">Pump</span><span class="o">.</span><span class="n">LowSP</span><span class="p">;</span>
<span class="n">tmrTP</span> <span class="p">(</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">At_HiVac</span> <span class="n">AND</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">,</span> <span class="n">PT</span> <span class="o">:=</span> <span class="n">tmrPT</span><span class="p">);</span>

<span class="n">IF</span> <span class="n">At_HiVac</span> <span class="n">AND</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">tmrTP</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">q_stValve</span><span class="o">.</span><span class="n">pv_xOPN_SW</span> <span class="o">:=</span> <span class="n">FALSE</span> <span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Here</span><span class="s1">&#39;s where the valve opens *)</span>
<span class="n">q_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_stValve</span><span class="o">.</span><span class="n">pv_xOPN_SW</span> <span class="n">AND</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">xOPN_OK</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>
<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="o">:=</span>       <span class="n">i_xOpnLS</span><span class="p">;</span>
<span class="n">q_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span><span class="o">:=</span>        <span class="n">i_xClsLS</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xOPN_DO</span><span class="o">:=</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#f-turbo-vrc-ilk">F_TURBO_VRC_ILK</a></p></li>
<li><p><a class="reference internal" href="#st-kashiyamadrypump">ST_KashiyamaDryPump</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
<li><p><a class="reference internal" href="#st-vrc">ST_VRC</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-kashiyamapump">
<h2>FB_KashiyamaPump<a class="headerlink" href="#fb-kashiyamapump" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">does</span> <span class="n">basic</span> <span class="n">controls</span> <span class="n">FOR</span> <span class="n">the</span> <span class="n">Kashiyama</span> <span class="n">pump</span><span class="o">.</span> <span class="n">Turns</span> <span class="n">off</span> <span class="n">pump</span>
<span class="ow">in</span> <span class="n">the</span> <span class="n">event</span> <span class="n">of</span> <span class="n">errors</span><span class="o">/</span> <span class="n">warnings</span><span class="o">.</span> <span class="n">Provides</span> <span class="n">interlocking</span> <span class="n">interface</span><span class="o">.*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_KashiyamaPump</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv:&#39;</span><span class="p">}</span>
    <span class="n">q_stPump</span> <span class="p">:</span> <span class="n">ST_KashiyamaDryPump</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">TONtmr</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">resetTmr</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Output</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">q_xRunDO</span>        <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xResetDo</span>      <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xLspdDo</span>       <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Input</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">i_xRemote</span>       <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xAlarm</span>        <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xWarning</span>      <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xIsRun</span>        <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span><span class="n">Kashiyama</span> <span class="n">Dry</span> <span class="n">pump</span> <span class="n">outputs</span> <span class="n">at</span> <span class="n">high</span> <span class="n">level</span> <span class="n">indicate</span> <span class="n">no</span> <span class="n">warning</span><span class="p">,</span> <span class="n">no</span> <span class="n">alarm</span> <span class="ow">and</span> <span class="n">remotely</span>
<span class="n">q_stPump</span><span class="o">.</span><span class="n">xIlkOK</span> <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xRemote</span> <span class="n">AND</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xWarningOK</span> <span class="n">AND</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xAlarmOK</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">xIlkOK</span> <span class="n">THEN</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xRunDO</span> <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">pv_xRunSW</span><span class="p">;</span>
    <span class="n">ELSE</span>
            <span class="n">q_stPump</span><span class="o">.</span><span class="n">PV_xRunSW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xRunDO</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">q_stPump</span><span class="o">.</span><span class="n">xLspd_IlkENA</span> <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xRunDO</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">xLspd_IlkENA</span> <span class="n">THEN</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xLspdDo</span> <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">xLspdSW</span><span class="p">;</span>
    <span class="n">ELSE</span>
            <span class="n">q_stPump</span><span class="o">.</span><span class="n">xLspdSW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xLspdDo</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">resetTmr</span> <span class="p">(</span><span class="n">In</span> <span class="o">:=</span> <span class="n">iq_stPump</span><span class="o">.</span><span class="n">xResetSW</span><span class="p">,</span> <span class="n">PT</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#2S);</span>
<span class="o">//</span><span class="n">IF</span> <span class="n">resetTmr</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
<span class="o">//</span>  <span class="n">iq_stPump</span><span class="o">.</span><span class="n">xResetSW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="o">//</span><span class="n">END_IF</span>

<span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xResetDo</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xIsRun</span> <span class="n">AND</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">xResetSW</span><span class="p">;</span>

<span class="o">//</span><span class="n">countdown</span> <span class="n">Timer</span>
<span class="n">TONtmr</span> <span class="p">(</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xIsRun</span><span class="p">,</span> <span class="n">PT</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#20S);</span>
<span class="n">q_stPump</span><span class="o">.</span><span class="n">RdyTmr</span> <span class="o">:=</span> <span class="n">TO_REAL</span><span class="p">(</span><span class="n">TONtmr</span><span class="o">.</span><span class="n">PT</span><span class="p">)</span> <span class="o">-</span> <span class="n">TO_REAL</span><span class="p">(</span><span class="n">TONtmr</span><span class="o">.</span><span class="n">ET</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">State</span> <span class="n">evaluation</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xAlarmOK</span> <span class="n">THEN</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xRunDo</span> <span class="n">AND</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xAlarmOK</span> <span class="n">THEN</span>
            <span class="n">q_stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPED</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xRunDo</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xIsRun</span> <span class="n">THEN</span>
            <span class="n">q_stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTARTING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xIsRun</span> <span class="n">THEN</span>
            <span class="n">q_stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpRUNNING</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">Mapping</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>
<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Output</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">q_xRunDO</span>        <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xRunDO</span><span class="p">;</span>
    <span class="n">q_xResetDo</span> <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xResetDo</span><span class="p">;;</span>
    <span class="n">q_xLspdDo</span> <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xLspdDo</span><span class="p">;;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Input</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xRemote</span> <span class="o">:=</span> <span class="n">i_xRemote</span><span class="p">;</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xAlarmOK</span> <span class="o">:=</span>  <span class="n">i_xAlarm</span><span class="p">;</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xWarningOK</span> <span class="o">:=</span>        <span class="n">i_xWarning</span><span class="p">;</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xIsRun</span> <span class="o">:=</span>    <span class="n">i_xIsRun</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-kashiyamadrypump">ST_KashiyamaDryPump</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-mks248">
<h2>FB_MKS248<a class="headerlink" href="#fb-mks248" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">MKS248</span> <span class="n">valve</span> <span class="n">using</span> <span class="n">MKS1249</span> <span class="n">Drive</span> <span class="n">Module</span> <span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_MKS248</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_xExtIlkOK</span>     <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">External</span> <span class="n">Interlock</span><span class="p">,</span> <span class="n">SET</span> <span class="n">to</span> <span class="n">TRUE</span> <span class="k">if</span> <span class="ow">not</span> <span class="n">used</span>
    <span class="n">i_rReqPos</span>       <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span> <span class="o">//</span><span class="n">Requested</span> <span class="n">position</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv:&#39;</span><span class="p">}</span>
    <span class="n">iq_stVFN</span>        <span class="p">:</span>       <span class="n">ST_VCN</span><span class="p">;</span> <span class="o">//</span><span class="n">Needle</span> <span class="n">valve</span> <span class="n">structure</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="n">rOpenVoltage</span>    <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.8</span><span class="p">;</span>
    <span class="n">rCloseVoltage</span>   <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="o">//</span> <span class="n">Requested</span> <span class="n">voltage</span>
    <span class="n">rReqVoltage</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_iRawPosition</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">MKS248</span> <span class="n">valve</span> <span class="n">using</span> <span class="n">MKS1249</span> <span class="n">Drive</span> <span class="n">Module</span> <span class="o">*</span><span class="p">)</span>


<span class="o">//</span> <span class="n">Interlocking</span>
<span class="n">iq_stVFN</span><span class="o">.</span><span class="n">xIlkOK</span> <span class="o">:=</span> <span class="n">i_xExtIlkOK</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">Checking</span> <span class="n">which</span> <span class="n">Control</span> <span class="n">mode</span> <span class="ow">is</span> <span class="n">selected</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">iq_stVFN</span><span class="o">.</span><span class="n">xIlkOK</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">iq_stVFN</span><span class="o">.</span><span class="n">eValveControl</span> <span class="o">=</span> <span class="n">OpenValve</span> <span class="n">THEN</span>
            <span class="n">iq_stVFN</span><span class="o">.</span><span class="n">rReqPosition</span> <span class="o">:=</span> <span class="n">iq_stVFN</span><span class="o">.</span><span class="n">rUpperLimit</span><span class="p">;(</span><span class="o">*</span><span class="n">Percentage</span><span class="o">*</span><span class="p">)</span><span class="o">//</span> <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">rUpperLimit</span><span class="p">;</span>
    <span class="n">ELSIF</span> <span class="n">iq_stVFN</span><span class="o">.</span><span class="n">eValveControl</span> <span class="o">=</span> <span class="n">CloseValve</span> <span class="n">THEN</span>
            <span class="n">iq_stVFN</span><span class="o">.</span><span class="n">rReqPosition</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Percentage</span><span class="o">*</span><span class="p">)</span>
    <span class="n">ELSIF</span> <span class="n">iq_stVFN</span><span class="o">.</span><span class="n">eValveControl</span> <span class="o">=</span> <span class="n">ManualControl</span> <span class="n">THEN</span>
            <span class="n">iq_stVFN</span><span class="o">.</span><span class="n">rReqPosition</span> <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">iq_stVFN</span><span class="o">.</span><span class="n">rReqPosition</span><span class="p">,</span> <span class="n">iq_stVFN</span><span class="o">.</span><span class="n">rUpperLimit</span><span class="p">);</span>
    <span class="n">ELSIF</span> <span class="n">iq_stVFN</span><span class="o">.</span><span class="n">eValveControl</span> <span class="o">=</span> <span class="n">PressureControl</span> <span class="n">THEN</span>
            <span class="n">iq_stVFN</span><span class="o">.</span><span class="n">rReqPosition</span> <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">i_rReqPos</span><span class="p">,</span> <span class="n">iq_stVFN</span><span class="o">.</span><span class="n">rUpperLimit</span><span class="p">);</span>
    <span class="n">END_IF</span>
<span class="n">ELSE</span>
    <span class="n">iq_stVFN</span><span class="o">.</span><span class="n">rReqPosition</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">iq_stVFN</span><span class="o">.</span><span class="n">eValveControl</span> <span class="o">:=</span> <span class="n">CloseValve</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span> <span class="n">Requested</span> <span class="n">Voltage</span> <span class="n">calculation</span>
<span class="n">rReqVoltage</span> <span class="o">:=</span> <span class="n">iq_stVFN</span><span class="o">.</span><span class="n">rReqPosition</span> <span class="o">*</span> <span class="p">(</span><span class="n">rOpenVoltage</span><span class="o">-</span><span class="n">rCloseVoltage</span><span class="p">)</span><span class="o">/</span><span class="mi">100</span> <span class="o">+</span> <span class="n">rCloseVoltage</span><span class="p">;</span>
<span class="n">rReqVoltage</span> <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="n">rCloseVoltage</span><span class="p">,</span> <span class="n">rReqVoltage</span><span class="p">,</span> <span class="n">rOpenVoltage</span><span class="p">);</span> <span class="o">//</span><span class="n">The</span> <span class="n">requested</span> <span class="n">voltage</span> <span class="n">should</span> <span class="n">remain</span> <span class="n">within</span> <span class="n">this</span> <span class="nb">range</span>
<span class="o">//</span><span class="n">Raw</span> <span class="n">position</span> <span class="n">calc</span>
<span class="n">iq_stVFN</span><span class="o">.</span><span class="n">q_iRawPosition</span> <span class="o">:=</span> <span class="n">REAL_TO_INT</span><span class="p">(</span> <span class="mi">32767</span><span class="o">/</span><span class="mi">10</span> <span class="o">*</span> <span class="n">rReqVoltage</span><span class="p">);</span>
<span class="p">(</span><span class="o">*</span><span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>
<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_iRawPosition</span> <span class="o">:=</span> <span class="n">iq_stVFN</span><span class="o">.</span><span class="n">q_iRawPosition</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vcn">ST_VCN</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-mks275">
<h2>FB_MKS275<a class="headerlink" href="#fb-mks275" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(* This function block is used to provide protection and automatic turn on of ion gauges,
 it also manages the turn on of the AT_VAC boolean, and checks to make sure the pressure is good *)
(* For MKS 275 mini-convectron *)
{attribute &#39;no_check&#39;}
FUNCTION_BLOCK FB_MKS275 EXTENDS FB_GaugeBase
VAR_IN_OUT

END_VAR
VAR_INPUT
END_VAR

VAR_OUTPUT
    {attribute &#39;pytmc&#39; := &#39;
    pv:
    &#39;}
    PG : ST_VG;
END_VAR
VAR
    V : REAL;
    iTermBits: UINT := 32767 ; // The terminal&#39;s maximum value in bits
    Vlowest: REAL := 10;
    (*IO*)
    i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
END_VAR

VAR CONSTANT
    MinPressure: REAL := 1E-4;
    rDeadband : REAL :=0.05;
    rValidLoBoundary        :       REAL := 0.375; //  0.375V as per manual page 27
    rValidHiBoundary        :       REAL := 5.659;// 5.534; // manual page 27
    rDisconnectedBoundary   :       REAL := 0.3;
    (*Default set point 50 mT*)
    rDefaultVAC_SP: REAL := 5E-2;
END_VAR
(* This function block is used to provide protection and automatic turn on of ion gauges,
 it also manages the turn on of the AT_VAC boolean, and checks to make sure the pressure is good *)
(* For MKS 275 mini-convectron *)

//Default setpoint 50 mT
IF PG.rVAC_SP = 0 THEN
    PG.rVAC_SP := rDefaultVAC_SP;
END_IF

(* Real-value calculation *)
If (iTermBits=0) THEN iTermBits := 32767;END_IF
V := 10*INT_TO_REAL(PG.i_iPRESS_R)/iTermBits;

Vlowest := MIN(V, Vlowest);

IF V &gt; rDisconnectedBoundary AND V &lt; rValidLoBoundary  THEN
    PG.rPRESS := MinPressure;
    PG.eState := ValidLo;

ELSIF V &gt;= rValidLoBoundary AND V &lt; rValidLoBoundary +rDeadband  THEN
    PG.rPRESS := MAX( MinPressure, LREAL_TO_REAL( -0.02585 + 0.03767*V + 0.04563*EXPT(V,2)+ 0.1151*EXPT(V,3) - 0.04158*EXPT(V,4)+ 0.008737*EXPT(V,5)) );
    PG.eState := ValidLo;

ELSIF V &gt;= rValidLoBoundary AND V &lt; 2.842 THEN
    PG.rPRESS := MAX( MinPressure, LREAL_TO_REAL( -0.02585 + 0.03767*V + 0.04563*EXPT(V,2)+ 0.1151*EXPT(V,3) - 0.04158*EXPT(V,4)+ 0.008737*EXPT(V,5)) );
    PG.eState := Valid;

ELSIF V &gt;= 2.842 AND V &lt; 4.945 THEN
    PG.rPRESS := LREAL_TO_REAL((0.1031-0.02322*V+0.07229*EXPT(V,2))/(1-0.3986*V+0.07438*EXPT(V,2)-0.006866*EXPT(V,3)));
    PG.eState := Valid;

ELSIF V &gt;= 4.945 AND V &lt; rValidHiBoundary THEN
    PG.rPRESS := LREAL_TO_REAL((100.624-20.5623*V)/(1-0.37679*V+0.0348656*EXPT(V,2)));
    PG.eState := ValidHi;

ELSIF V &lt;= rDisconnectedBoundary THEN
    PG.eState := GaugeDisconnected; //Most likely not connected
    PG.rPRESS := -1;

ELSE
    PG.eState := OoR; //Larger voltage, probably out of range?
    PG.rPRESS := -1;
END_IF

(* Protection Functions *)
(* If the PG pressure is greater than the IG.PRO_SP then the gauge is disabled *)
(* If the PG pressure is less than the IG.PRO_SP then the gauge is enabled *)
(* This FB also implements some hysteresis so the gauge doesn&#39;t have rapid power cycling while near the turn on boundary *)

(* Pressure OK check *)
PG.xPRESS_OK := (PG.rPRESS &gt;= MinPressure);

(* Setpoint evaluation *)
PG.xAT_VAC := PG.xPRESS_OK AND (PG.rPRESS&lt;=PG.rVAC_SP);

(*Logger*)
ACT_Logger();

(*Soft IO Mapping *)
IO();

(*Load or save the persistent variables*)
ACT_Persistent();

END_FUNCTION_BLOCK
ACTION ACT_Logger:
//STATE Logger
if (PG.xLog) THEN
    IF ePrevState &lt;&gt; PG.eState THEN
      CASE PG.eState OF
            ValidHi:
                    fbLogger(sMsg:=&#39;Gauge pressure valid high.&#39;, eSevr:=TcEventSeverity.Info);
            ValidLo:
                    fbLogger(sMsg:=&#39;Gauge pressure valid low.&#39;, eSevr:=TcEventSeverity.Info);
            Valid:
                    fbLogger(sMsg:=&#39;Gauge pressure valid.&#39;, eSevr:=TcEventSeverity.Info);
            GaugeDisconnected:
                    fbLogger(sMsg:=&#39;Gauge Disconnected.&#39;, eSevr:=TcEventSeverity.Critical);
            PressInvalid:
                    fbLogger(sMsg:=&#39;Gauge pressure invalid.&#39;, eSevr:=TcEventSeverity.Warning);
            OoR:
                    fbLogger(sMsg:=&#39;Gauge pressure out of range.&#39;, eSevr:=TcEventSeverity.Warning);
            Starting:
                    fbLogger(sMsg:=&#39;Gauge starting.&#39;, eSevr:=TcEventSeverity.Info);
      END_CASE
      ePrevState := PG.eState;
  END_IF
END_IF
END_ACTION
ACTION ACT_Persistent:
(*On first PLC pass, load the persistent value into the structrue variable*)
IF (SUPER^.bRestorePersistentData) THEN
    SUPER^.bRestorePersistentData   := FALSE;
    IF (rPRO_SP &lt;&gt; 0) THEN
            PG.rPRO_SP := rPRO_SP;
    END_IF;
END_IF
(*Check if a new value has been written in the structure variable copy it to the persistent variable*)
IF NOT (PG.rVAC_SP = rVAC_SP) THEN
    rVAC_SP:= PG.rVAC_SP;
END_IF;
END_ACTION
ACTION IO:
PG.i_iPRESS_R :=i_iPRESS_R;
PG.sPath := sPath;
END_ACTION
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-mks317">
<h2>FB_MKS317<a class="headerlink" href="#fb-mks317" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="ow">is</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Pirani</span> <span class="n">MKS</span> <span class="mi">317</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">a</span> <span class="mi">937</span><span class="n">A</span><span class="o">/</span><span class="n">B</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">used</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">protection</span> <span class="ow">and</span> <span class="n">automatic</span> <span class="n">turn</span> <span class="n">on</span> <span class="n">of</span> <span class="n">ion</span> <span class="n">gauges</span><span class="p">,</span>
 <span class="n">it</span> <span class="n">also</span> <span class="n">manages</span> <span class="n">the</span> <span class="n">turn</span> <span class="n">on</span> <span class="n">of</span> <span class="n">the</span> <span class="n">AT_VAC</span> <span class="n">boolean</span><span class="p">,</span> <span class="ow">and</span> <span class="n">checks</span> <span class="n">to</span> <span class="n">make</span> <span class="n">sure</span> <span class="n">the</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">good</span> <span class="o">*</span><span class="p">)</span>

<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_MKS317</span> <span class="n">Extends</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_IN_OUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">b937A</span> <span class="p">:</span><span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="kc">True</span> <span class="k">if</span> <span class="n">this</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">MKS937A</span> <span class="n">controller</span><span class="p">,</span> <span class="kc">False</span> <span class="k">if</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">MKS937B</span> <span class="n">controller</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">PG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span>      <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
<span class="n">END_VAR</span>

<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="n">rMinPressure</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-4</span><span class="p">;</span>
    <span class="n">rDefaultVAC_SP</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span><span class="mf">5E-2</span><span class="p">;</span> <span class="o">//</span> <span class="n">Default</span> <span class="mi">50</span> <span class="n">mT</span>
    <span class="n">rDisconnectedBoundary</span>   <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.10</span><span class="p">;</span>
    <span class="n">rValidLoBoundary</span>        <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.22</span><span class="p">;</span>
    <span class="n">rValidBoundaryMin</span>       <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.6</span><span class="p">;</span>
    <span class="n">rValidHiBoundary</span>        <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.7</span><span class="p">;</span>
    <span class="n">rValidHiBoundaryMax</span>     <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.9</span><span class="p">;</span>
    <span class="n">rNoSensorBoundary</span>       <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">937</span><span class="n">B</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">5</span><span class="o">-</span><span class="mi">20</span><span class="o">-</span><span class="mi">2016</span><span class="p">,</span> <span class="n">Alex</span> <span class="n">Wallace</span> <span class="ow">and</span> <span class="n">Scott</span> <span class="n">Stubbs</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">09</span><span class="o">-</span><span class="mi">28</span><span class="o">-</span><span class="mi">2018</span><span class="p">,</span> <span class="n">Margaret</span> <span class="n">Ghaly</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">will</span> <span class="n">read</span> <span class="n">the</span> <span class="n">pressure</span> <span class="kn">from</span> <span class="nn">any</span> <span class="n">gauge</span> <span class="n">on</span> <span class="n">a</span> <span class="mi">937</span><span class="n">B</span><span class="o">.</span> <span class="o">*</span><span class="p">)</span>

<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="mi">32767</span><span class="p">;</span>
<span class="k">if</span> <span class="p">(</span><span class="n">b937A</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="p">)</span><span class="o">/</span><span class="mf">0.6</span><span class="p">)</span><span class="o">-</span><span class="mi">12</span><span class="p">));</span> <span class="o">//</span><span class="n">manual</span> <span class="n">page</span> <span class="mi">61</span> <span class="n">MKS937A</span>
    <span class="n">ELSE</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,(</span><span class="n">rV</span><span class="o">-</span><span class="mf">7.2</span><span class="p">)</span><span class="o">/</span><span class="mf">0.6</span><span class="p">));</span>      <span class="o">//</span><span class="n">manual</span> <span class="n">page</span> <span class="mi">73</span> <span class="n">MKS937B</span>
<span class="n">END_IF</span>


<span class="o">//</span><span class="n">Default</span> <span class="n">setpoint</span>
<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">=</span> <span class="mi">0</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">rDefaultVAC_SP</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">IF</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span><span class="n">rValidHiBoundary</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="n">rValidBoundaryMin</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span> <span class="o">//</span> <span class="n">normal</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="n">rDisconnectedBoundary</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="n">rValidLoBoundary</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span> <span class="o">//</span><span class="n">LO</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">rMinPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;</span> <span class="n">rValidHiBoundary</span> <span class="n">AND</span> <span class="n">rV</span><span class="o">&lt;=</span> <span class="n">rValidHiBoundaryMax</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidHi</span><span class="p">;</span> <span class="o">//</span><span class="n">HIGH</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="n">rDisconnectedBoundary</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span> <span class="o">//</span><span class="ow">not</span> <span class="n">on</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">1</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span> <span class="o">//</span><span class="n">other</span> <span class="n">fault</span> <span class="o">-</span> <span class="n">could</span> <span class="n">be</span> <span class="n">no</span> <span class="n">gauge</span><span class="p">,</span> <span class="n">controller</span> <span class="n">powering</span> <span class="n">up</span> <span class="n">etc</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">1</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">OK</span> <span class="n">check</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>
<span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span><span class="n">rValidHiBoundary</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="n">rDisconnectedBoundary</span><span class="p">);</span>
<span class="o">//</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;=</span> <span class="n">rMinPressure</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">PG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="p">(</span><span class="o">*</span><span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span><span class="n">Valid</span><span class="p">)</span><span class="o">*</span><span class="p">)</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">Logger</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Logger</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">io</span><span class="o">*</span><span class="p">)</span>
<span class="n">IO</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>
<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">xLog</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
              <span class="n">CASE</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
                    <span class="n">ValidHi</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
                    <span class="n">ValidLo</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
                    <span class="n">Valid</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
                    <span class="n">GaugeDisconnected</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
                    <span class="n">PressInvalid</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
                    <span class="n">OoR</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
                    <span class="n">Starting</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
              <span class="n">END_CASE</span>
              <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
      <span class="n">END_IF</span>
 <span class="n">END_IF</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rPRO_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">PG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">:=</span> <span class="n">rPRO_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">=</span> <span class="n">rVAC_SP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rVAC_SP</span><span class="o">:=</span> <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span><span class="n">i_iPRESS_R</span><span class="p">;</span>

<span class="n">PG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-mks317a">
<h2>FB_MKS317A<a class="headerlink" href="#fb-mks317a" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span><span class="n">Deprecated</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="ow">is</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Pirani</span> <span class="n">MKS</span> <span class="mi">317</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">a</span> <span class="mi">937</span><span class="n">A</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">used</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">protection</span> <span class="ow">and</span> <span class="n">automatic</span> <span class="n">turn</span> <span class="n">on</span> <span class="n">of</span> <span class="n">ion</span> <span class="n">gauges</span><span class="p">,</span>
 <span class="n">it</span> <span class="n">also</span> <span class="n">manages</span> <span class="n">the</span> <span class="n">turn</span> <span class="n">on</span> <span class="n">of</span> <span class="n">the</span> <span class="n">AT_VAC</span> <span class="n">boolean</span><span class="p">,</span> <span class="ow">and</span> <span class="n">checks</span> <span class="n">to</span> <span class="n">make</span> <span class="n">sure</span> <span class="n">the</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">good</span> <span class="o">*</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;obsolete&#39;</span> <span class="o">:=</span> <span class="s1">&#39;FB_MKS317A has been deprecated and is not valid!&#39;</span><span class="p">}</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_MKS317A</span>  <span class="n">Extends</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">PG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span>      <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span>
    <span class="n">rMinPressure</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-3</span><span class="p">;</span>
    <span class="n">rDefaultVAC_SP</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span><span class="mf">5E-2</span><span class="p">;</span> <span class="o">//</span> <span class="n">Default</span> <span class="mi">50</span> <span class="n">mT</span>
    <span class="n">rValidLoBoundary</span>        <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.2</span><span class="p">;</span><span class="o">//</span><span class="n">Manual</span> <span class="n">page</span> <span class="mi">61</span>
    <span class="n">rValidHiBoundary</span>        <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.7</span><span class="p">;</span> <span class="o">//</span><span class="n">manual</span> <span class="n">oage</span> <span class="mi">61</span>
    <span class="n">rDisconnectedBoundary</span>   <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.17</span><span class="p">;</span>
    <span class="n">rNoSensorBoundary</span>       <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">937</span><span class="n">B</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">5</span><span class="o">-</span><span class="mi">20</span><span class="o">-</span><span class="mi">2016</span><span class="p">,</span> <span class="n">Alex</span> <span class="n">Wallace</span> <span class="ow">and</span> <span class="n">Scott</span> <span class="n">Stubbs</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">09</span><span class="o">-</span><span class="mi">28</span><span class="o">-</span><span class="mi">2018</span><span class="p">,</span> <span class="n">Margaret</span> <span class="n">Ghaly</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">will</span> <span class="n">read</span> <span class="n">the</span> <span class="n">pressure</span> <span class="kn">from</span> <span class="nn">any</span> <span class="n">gauge</span> <span class="n">on</span> <span class="n">a</span> <span class="mi">937</span><span class="n">A</span><span class="o">.</span> <span class="o">*</span><span class="p">)</span>

<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="mi">32767</span><span class="p">;</span>
<span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="p">)</span><span class="o">/</span><span class="mf">0.6</span><span class="p">)</span><span class="o">-</span><span class="mi">12</span><span class="p">));</span> <span class="o">//</span><span class="n">manual</span> <span class="n">page</span> <span class="mi">61</span> <span class="mi">937</span><span class="n">A</span>


<span class="o">//</span><span class="n">Default</span> <span class="n">setpoint</span>
<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">=</span> <span class="mi">0</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">rDefaultVAC_SP</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">IF</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span><span class="mf">9.7</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="mf">0.6</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span> <span class="o">//</span> <span class="n">normal</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="mf">0.18</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="mf">0.22</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span> <span class="o">//</span><span class="n">LO</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">rMinPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;</span> <span class="mf">9.7</span> <span class="n">AND</span> <span class="n">rV</span><span class="o">&lt;=</span> <span class="mf">9.9</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidHi</span><span class="p">;</span> <span class="o">//</span><span class="n">HIGH</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="mf">0.18</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span> <span class="o">//</span><span class="ow">not</span> <span class="n">on</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">1</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span> <span class="o">//</span><span class="n">other</span> <span class="n">fault</span> <span class="o">-</span> <span class="n">could</span> <span class="n">be</span> <span class="n">no</span> <span class="n">gauge</span><span class="p">,</span> <span class="n">controller</span> <span class="n">powering</span> <span class="n">up</span> <span class="n">etc</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">1</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">OK</span> <span class="n">check</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>
<span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span><span class="n">rValidHiBoundary</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="n">rDisconnectedBoundary</span><span class="p">);</span>
<span class="o">//</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;=</span> <span class="n">rMinPressure</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">PG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="p">(</span><span class="o">*</span><span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span><span class="n">Valid</span><span class="p">)</span><span class="o">*</span><span class="p">)</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">Logger</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">io</span><span class="o">*</span><span class="p">)</span>
<span class="n">IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>
<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">xLog</span><span class="p">)</span> <span class="n">THEN</span>
<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
            <span class="n">ValidHi</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">ValidLo</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">Valid</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">GaugeDisconnected</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">PressInvalid</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">OoR</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">Starting</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>
 <span class="n">END_IF</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span><span class="n">i_iPRESS_R</span><span class="p">;</span>
<span class="n">PG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-mks392">
<h2>FB_MKS392<a class="headerlink" href="#fb-mks392" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">implements</span> <span class="n">the</span> <span class="n">MKS392</span> <span class="n">gauge</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_MKS392</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">PG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>      <span class="o">//</span> <span class="nb">input</span> <span class="n">voltage</span>
    <span class="n">iTermBits</span><span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">32767</span> <span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Real</span><span class="o">-</span><span class="n">value</span> <span class="n">calculation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="n">iTermBits</span><span class="p">;</span>
<span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="p">(</span><span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,(</span><span class="mi">2</span><span class="o">*</span><span class="n">rV</span><span class="p">)</span><span class="o">-</span><span class="mi">11</span><span class="p">)));</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">State</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>

<span class="n">IF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="mf">0.5</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="mf">3.5</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span> <span class="o">//</span><span class="n">LO</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;</span> <span class="mf">3.5</span> <span class="n">AND</span> <span class="n">rV</span><span class="o">&lt;=</span> <span class="mf">6.5</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidHi</span><span class="p">;</span> <span class="o">//</span><span class="n">HIGH</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="mf">0.5</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span> <span class="o">//</span><span class="ow">not</span> <span class="n">on</span>
<span class="n">ELSE</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span> <span class="o">//</span><span class="n">other</span> <span class="n">fault</span> <span class="o">-</span> <span class="n">could</span> <span class="n">be</span> <span class="n">no</span> <span class="n">gauge</span><span class="p">,</span> <span class="n">controller</span> <span class="n">powering</span> <span class="n">up</span> <span class="n">etc</span>
<span class="n">END_IF</span>



<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>
<span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span><span class="mf">6.5</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="mf">0.5</span><span class="p">);</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">PG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>


<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Linking</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>
<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span><span class="n">i_iPRESS_R</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-mks422">
<h2>FB_MKS422<a class="headerlink" href="#fb-mks422" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="ow">is</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">Cathode</span> <span class="n">MKS</span> <span class="mi">422</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">a</span> <span class="mi">937</span><span class="n">A</span><span class="o">/</span><span class="n">B</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">This</span> <span class="n">function</span> <span class="n">provides</span> <span class="n">ILK</span> <span class="ow">and</span> <span class="n">Set</span> <span class="n">Point</span> <span class="n">Protection</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">Cathode</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_MKS422</span> <span class="n">EXTENDS</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
            <span class="n">PG</span>      <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span> <span class="n">Pirani</span> <span class="n">Gauge</span> <span class="n">Structure</span> <span class="n">used</span> <span class="n">to</span> <span class="n">Interlock</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">Cathode</span>
            <span class="n">b937A</span> <span class="p">:</span><span class="n">BOOL</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="kc">True</span> <span class="k">if</span> <span class="n">this</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">MKS937A</span> <span class="n">controller</span><span class="p">,</span> <span class="kc">False</span> <span class="k">if</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">MKS937B</span> <span class="n">controller</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">IG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">Cold</span> <span class="n">Cathode</span> <span class="n">Data</span> <span class="n">Structure</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span>      <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span>

    <span class="n">timer</span><span class="p">:</span><span class="n">TON</span><span class="p">;</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IOs</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span><span class="o">*</span><span class="p">)</span>
    <span class="o">///</span> <span class="n">Controls</span> <span class="ow">and</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
    <span class="n">q_xHV_DIS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="kc">True</span><span class="p">;</span> <span class="o">//</span> <span class="n">Disable</span> <span class="n">Gauge</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">when</span> <span class="kc">True</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL2794</span><span class="p">)</span> <span class="o">^</span><span class="n">Output</span>
    <span class="n">stPump</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="n">MinPressure</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-10</span><span class="p">;</span>
    <span class="n">cDefaultPressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">PERSISTENT</span>
    <span class="n">bWasOn</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">937</span><span class="n">B</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">5</span><span class="o">-</span><span class="mi">20</span><span class="o">-</span><span class="mi">2016</span><span class="p">,</span> <span class="n">Alex</span> <span class="n">Wallace</span> <span class="ow">and</span> <span class="n">Scott</span> <span class="n">Stubbs</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">09</span><span class="o">-</span><span class="mi">28</span><span class="o">-</span><span class="mi">2018</span><span class="p">,</span> <span class="n">Margaret</span> <span class="n">Ghaly</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">will</span> <span class="n">read</span> <span class="n">the</span> <span class="n">pressure</span> <span class="kn">from</span> <span class="nn">any</span> <span class="n">gauge</span> <span class="n">on</span> <span class="n">a</span> <span class="mi">937</span><span class="n">B</span><span class="o">.</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Linking</span><span class="o">*</span><span class="p">)</span>
<span class="n">IO</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Pressure</span> <span class="n">readbacks</span><span class="o">*</span><span class="p">)</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="mi">32767</span><span class="p">;</span>
<span class="k">if</span> <span class="p">(</span><span class="n">b937A</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="p">)</span><span class="o">/</span><span class="mf">0.6</span><span class="p">)</span><span class="o">-</span><span class="mi">12</span><span class="p">));</span> <span class="o">//</span><span class="n">manual</span> <span class="n">page</span> <span class="mi">61</span> <span class="n">MKS937A</span>
    <span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,(</span><span class="n">rV</span><span class="o">-</span><span class="mf">7.2</span><span class="p">)</span><span class="o">/</span><span class="mf">0.6</span><span class="p">));</span>      <span class="o">//</span><span class="n">manual</span> <span class="n">page</span> <span class="mi">73</span> <span class="n">MKS937B</span>
<span class="n">END_IF</span>



<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">State</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span><span class="mf">9.6</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="mf">0.6</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span> <span class="o">//</span> <span class="n">normal</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="mf">0.18</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="mf">0.22</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span> <span class="o">//</span><span class="n">LO</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;</span> <span class="mf">9.6</span> <span class="n">AND</span> <span class="n">rV</span><span class="o">&lt;=</span> <span class="mf">9.9</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidHi</span><span class="p">;</span> <span class="o">//</span><span class="n">HIGH</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="mf">0.18</span> <span class="n">THEN</span> <span class="o">//</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span> <span class="o">//</span><span class="ow">not</span> <span class="n">on</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span><span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span> <span class="o">//</span><span class="n">other</span> <span class="n">fault</span> <span class="o">-</span> <span class="n">could</span> <span class="n">be</span> <span class="n">no</span> <span class="n">gauge</span><span class="p">,</span> <span class="n">controller</span> <span class="n">powering</span> <span class="n">up</span> <span class="n">etc</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span><span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Ion</span> <span class="n">Gauge</span> <span class="n">Protection</span> <span class="n">Functions</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">disabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">enabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">FB</span> <span class="n">also</span> <span class="n">implements</span> <span class="n">some</span> <span class="n">hysteresis</span> <span class="n">so</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">doesn</span><span class="s1">&#39;t have rapid power cycling while near the turn on boundary *)</span>

    <span class="n">IF</span> <span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span><span class="p">)</span> <span class="n">THEN</span>
             <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>
             <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">AND</span> <span class="n">timer</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
            <span class="n">IF</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">OR</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">END_IF</span>
    <span class="n">ELSE</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span>




<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span><span class="mf">9.6</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="mf">0.6</span><span class="p">);</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>


<span class="p">(</span><span class="o">*</span><span class="n">Logger</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Linking</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span> <span class="n">check</span> <span class="n">ethercat</span> <span class="n">Diagnostics</span>
<span class="n">IO</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>
<span class="n">timer</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span> <span class="n">T</span><span class="c1">#2s);</span>

<span class="n">END_FUNCTION_BLOCK</span>
<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xLog</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost external interlock while gauge was on.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
    <span class="n">END_IF</span>


    <span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
    <span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">);</span>
    <span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Ion gauge commanded to switch on&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>



    <span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
    <span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
              <span class="n">CASE</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
                    <span class="n">ValidHi</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
                    <span class="n">ValidLo</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
                    <span class="n">Valid</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
                    <span class="n">GaugeDisconnected</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
                    <span class="n">PressInvalid</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
                    <span class="n">OoR</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
                    <span class="n">Starting</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
              <span class="n">END_CASE</span>
              <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
               <span class="n">stateTimer</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
      <span class="n">END_IF</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rVAC_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">rVAC_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rPRO_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">:=</span> <span class="n">rPRO_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rHYS_PR</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="o">:=</span> <span class="n">rHYS_PR</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">=</span> <span class="n">rVAC_SP</span><span class="p">)</span>  <span class="n">THEN</span>
    <span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">=</span> <span class="n">rPRO_SP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rPRO_SP</span><span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="o">=</span> <span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rHYS_PR</span><span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">stateTimer</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bWasOn</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">&gt;=</span><span class="n">Valid</span> <span class="p">);</span>
    <span class="n">stateTimer</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="o">:=</span>     <span class="n">i_iPRESS_R</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">;</span>

<span class="n">IG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-mks500">
<h2>FB_MKS500<a class="headerlink" href="#fb-mks500" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="ow">is</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">Cathode</span> <span class="n">MKS</span> <span class="mf">500.</span> <span class="n">If</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">Beckhoff</span> <span class="n">EP</span> <span class="n">boxes</span><span class="o">.</span>
<span class="n">Set</span> <span class="n">the</span> <span class="n">EP</span> <span class="n">bit</span> <span class="n">to</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">this</span> <span class="ow">is</span> <span class="n">necessary</span> <span class="k">for</span> <span class="n">the</span> <span class="n">MKS500</span><span class="o">-</span><span class="n">to</span><span class="o">-</span><span class="n">EP</span> <span class="n">box</span> <span class="n">interface</span> <span class="n">beacuse</span> <span class="n">the</span> <span class="n">EP</span>
<span class="n">boxes</span> <span class="n">do</span> <span class="ow">not</span> <span class="n">natively</span> <span class="n">support</span> <span class="n">the</span> <span class="mi">5</span><span class="n">v</span> <span class="n">IO</span> <span class="n">signals</span> <span class="n">on</span> <span class="n">the</span> <span class="n">MKS500</span> <span class="n">gauge</span><span class="o">.*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">This</span> <span class="n">function</span> <span class="n">provides</span> <span class="n">ILK</span> <span class="ow">and</span> <span class="n">Set</span> <span class="n">Point</span> <span class="n">Protection</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">Cathode</span><span class="o">*</span><span class="p">)</span>

<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_MKS500</span> <span class="n">EXTENDS</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">PG</span>      <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span>
    <span class="n">bEP</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Set</span> <span class="n">to</span> <span class="kc">True</span> <span class="k">if</span> <span class="n">This</span> <span class="n">Gauge</span> <span class="ow">is</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">EP</span> <span class="n">BOX</span> <span class="ow">and</span> <span class="ow">not</span> <span class="n">EL</span> <span class="n">Terminals</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">IG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">GaugeTurnOnTmr</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">iTermBits</span><span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">32767</span> <span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IOs</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span><span class="o">*</span><span class="p">)</span>
    <span class="o">///</span> <span class="n">Controls</span> <span class="ow">and</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
    <span class="n">q_xHV_DIS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Enable</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">when</span> <span class="kc">True</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EP2624</span><span class="p">)</span> <span class="o">^</span><span class="n">Output</span>
    <span class="o">//</span> <span class="n">only</span> <span class="k">for</span> <span class="n">EL</span> <span class="ow">and</span> <span class="n">ES</span> <span class="n">terminal</span>
    <span class="n">i_xHV_ON</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span>  <span class="kc">True</span> <span class="n">when</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="ow">is</span> <span class="n">on</span>  <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL1124</span><span class="p">)</span> <span class="o">^</span><span class="n">Input</span>
    <span class="n">i_xDisc_Active</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span><span class="o">//</span> <span class="n">Discharge</span> <span class="n">Current</span> <span class="n">Active</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL1124</span><span class="p">)</span> <span class="o">^</span><span class="n">Input</span>

<span class="n">END_VAR</span>

<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="o">//</span> <span class="n">Ranges</span> <span class="n">has</span> <span class="n">to</span> <span class="n">match</span> <span class="n">the</span> <span class="n">configurator</span> <span class="n">software</span>
    <span class="n">pBase</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span><span class="mf">1.0E-10</span><span class="p">;</span><span class="o">//</span><span class="n">default</span> <span class="n">curve</span> <span class="n">base</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="mf">1E-10</span><span class="o">.</span> <span class="n">Confusing</span> <span class="n">since</span> <span class="n">can</span><span class="s1">&#39;t actually read that low using analog out.</span>
    <span class="n">vBase</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">;</span>
    <span class="n">vDisconnected</span> <span class="p">:</span> <span class="n">REAL</span><span class="o">:=</span> <span class="mf">0.5</span><span class="p">;</span>
    <span class="n">vSlope</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1.0</span><span class="p">;</span>
    <span class="n">vGaugeOff</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.8</span><span class="p">;</span>
    <span class="n">vNoDischarge</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.3</span><span class="p">;</span>
    <span class="n">MinPressure</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-10</span><span class="p">;</span>
    <span class="n">cDefaultPressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">rDeadband</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span><span class="mf">0.3</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">PERSISTENT</span>
    <span class="n">bWasOn</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">500</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span><span class="p">,</span> <span class="n">factory</span> <span class="n">default</span> <span class="n">configuration</span> <span class="o">*</span><span class="p">)</span>
<span class="n">If</span> <span class="p">(</span><span class="n">iTermBits</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iTermBits</span> <span class="o">:=</span> <span class="mi">32767</span><span class="p">;</span><span class="n">END_IF</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="n">iTermBits</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Set</span> <span class="n">Guage</span> <span class="n">State</span> <span class="n">based</span> <span class="n">on</span> <span class="n">the</span> <span class="n">Analog</span> <span class="n">voltage</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="n">vDisconnected</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="n">vDisconnected</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="p">(</span><span class="n">vNoDischarge</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span>  <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="p">(</span><span class="n">vNoDischarge</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;</span><span class="p">(</span><span class="n">vGaugeOff</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span>   <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Starting</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="p">(</span><span class="n">vGaugeOff</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Off</span><span class="p">;</span>
    <span class="o">//</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">OoR</span><span class="p">;</span>
    <span class="o">//</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Set</span> <span class="n">Guage</span> <span class="n">State</span> <span class="n">based</span> <span class="n">on</span> <span class="n">the</span> <span class="n">inputs</span> <span class="n">HV</span> <span class="n">ON</span> <span class="ow">and</span> <span class="n">Discharge</span> <span class="n">current</span><span class="o">*</span><span class="p">)</span>
<span class="n">If</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">bEP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xDisc_Active</span> <span class="n">THEN</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Starting</span><span class="p">;</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
    <span class="n">ELSIF</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xDisc_Active</span> <span class="n">THEN</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
    <span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xDisc_Active</span> <span class="n">THEN</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Off</span><span class="p">;</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Ion</span> <span class="n">Gauge</span> <span class="n">Protection</span> <span class="n">Functions</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">disabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">enabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">FB</span> <span class="n">also</span> <span class="n">implements</span> <span class="n">some</span> <span class="n">hysteresis</span> <span class="n">so</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">doesn</span><span class="s1">&#39;t have rapid power cycling while near the turn on boundary *)</span>


<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span>  <span class="n">OR</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>

<span class="n">GaugeTurnOnTmr</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S, Q=&gt;IG.xTurnOnTime);</span>


<span class="o">//</span><span class="n">Backwards</span> <span class="n">compatibility</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">Valid</span><span class="p">)</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">))</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">Valid</span><span class="p">)</span> <span class="p">;</span>

<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Linking</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span> <span class="n">check</span> <span class="n">ethercat</span> <span class="n">Diagnostics</span>
<span class="n">IO</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>
<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xLog</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost external interlock while gauge was on.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
    <span class="n">END_IF</span>


    <span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
    <span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>   <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">);</span>
    <span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Ion gauge commanded to switch on&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>



    <span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
    <span class="n">tState</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">);</span>
    <span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
              <span class="n">CASE</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
                    <span class="n">ValidHi</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
                    <span class="n">ValidLo</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
                    <span class="n">Valid</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
                    <span class="n">GaugeDisconnected</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
                    <span class="n">PressInvalid</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
                    <span class="n">OoR</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
                    <span class="n">Starting</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
              <span class="n">END_CASE</span>
              <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
              <span class="n">stateTimer</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
      <span class="n">END_IF</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rVAC_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">rVAC_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rPRO_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">:=</span> <span class="n">rPRO_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rHYS_PR</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="o">:=</span> <span class="n">rHYS_PR</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">=</span> <span class="n">rVAC_SP</span><span class="p">)</span>  <span class="n">THEN</span>
    <span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">=</span> <span class="n">rPRO_SP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rPRO_SP</span><span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="o">=</span> <span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rHYS_PR</span><span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">stateTimer</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bWasOn</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">&gt;=</span><span class="n">Valid</span> <span class="p">);</span>
    <span class="n">stateTimer</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="o">:=</span>     <span class="n">i_iPRESS_R</span><span class="p">;</span>
<span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span><span class="o">:=</span> <span class="n">i_xHV_ON</span><span class="p">;</span>
<span class="n">IG</span><span class="o">.</span><span class="n">i_xDisc_Active</span><span class="o">:=</span><span class="n">i_xDisc_Active</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">;</span>

<span class="n">IG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-mks500-ep">
<h2>FB_MKS500_EP<a class="headerlink" href="#fb-mks500-ep" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span><span class="n">Deprecated</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="ow">is</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">Cathode</span> <span class="n">MKS</span> <span class="mi">500</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">Beckhoff</span> <span class="n">EP</span> <span class="n">boxes</span><span class="o">.</span>
<span class="n">A</span> <span class="n">separate</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">necessary</span> <span class="k">for</span> <span class="n">the</span> <span class="n">MKS500</span><span class="o">-</span><span class="n">to</span><span class="o">-</span><span class="n">EP</span> <span class="n">box</span> <span class="n">interface</span> <span class="n">beacuse</span> <span class="n">the</span> <span class="n">EP</span>
<span class="n">boxes</span> <span class="n">do</span> <span class="ow">not</span> <span class="n">natively</span> <span class="n">support</span> <span class="n">the</span> <span class="mi">5</span><span class="n">v</span> <span class="n">IO</span> <span class="n">signals</span> <span class="n">on</span> <span class="n">the</span> <span class="n">MKS500</span> <span class="n">gauge</span><span class="o">.*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">This</span> <span class="n">function</span> <span class="n">provides</span> <span class="n">ILK</span> <span class="ow">and</span> <span class="n">Set</span> <span class="n">Point</span> <span class="n">Protection</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">Cathode</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">500</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span><span class="p">,</span> <span class="n">factory</span> <span class="n">default</span> <span class="n">configuration</span> <span class="o">*</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;obsolete&#39;</span> <span class="o">:=</span> <span class="s1">&#39;FB_MKS500_EP has been deprecated and is not valid!&#39;</span><span class="p">}</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_MKS500_EP</span> <span class="n">EXTENDS</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>

    <span class="n">PG</span>      <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">IG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">GaugeTurnOnTmr</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span><span class="n">IOs</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span><span class="o">*</span><span class="p">)</span>
    <span class="o">///</span> <span class="n">Controls</span> <span class="ow">and</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
    <span class="n">q_xHV_DIS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Enable</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">when</span> <span class="kc">True</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EP2624</span><span class="p">)</span> <span class="o">^</span><span class="n">Output</span>
    <span class="o">//</span>
<span class="n">END_VAR</span>

<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="o">//</span> <span class="n">Ranges</span> <span class="n">has</span> <span class="n">to</span> <span class="n">match</span> <span class="n">the</span> <span class="n">configurator</span> <span class="n">software</span>
    <span class="n">pBase</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span><span class="mf">1.0E-10</span><span class="p">;</span><span class="o">//</span><span class="n">default</span> <span class="n">curve</span> <span class="n">base</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="mf">1E-10</span><span class="o">.</span> <span class="n">Confusing</span> <span class="n">since</span> <span class="n">can</span><span class="s1">&#39;t actually read that low using analog out.</span>
    <span class="n">vBase</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">;</span>
    <span class="n">vDisconnected</span> <span class="p">:</span> <span class="n">REAL</span><span class="o">:=</span> <span class="mf">0.5</span><span class="p">;</span>
    <span class="n">vSlope</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1.0</span><span class="p">;</span>
    <span class="n">vGaugeOff</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.8</span><span class="p">;</span>
    <span class="n">vNoDischarge</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.3</span><span class="p">;</span>
    <span class="n">MinPressure</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-10</span><span class="p">;</span>
    <span class="n">cDefaultPressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">500</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span><span class="p">,</span> <span class="n">factory</span> <span class="n">default</span> <span class="n">configuration</span> <span class="o">*</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;obsolete&#39;</span> <span class="o">:=</span> <span class="s1">&#39;FB_VCC_NO has been deprecated and is not valid!&#39;</span><span class="p">}</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="mi">32767</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Set</span> <span class="n">Guage</span> <span class="n">State</span> <span class="n">based</span> <span class="n">on</span> <span class="n">the</span> <span class="n">Analog</span> <span class="n">voltage</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="n">vDisconnected</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="n">vDisconnected</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="p">(</span><span class="n">vNoDischarge</span> <span class="o">-</span><span class="mf">0.3</span><span class="p">)</span>  <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="p">(</span><span class="n">vNoDischarge</span> <span class="o">-</span><span class="mf">0.3</span><span class="p">)</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;</span><span class="p">(</span><span class="n">vGaugeOff</span> <span class="o">-</span><span class="mf">0.3</span><span class="p">)</span>   <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Starting</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="p">(</span><span class="n">vGaugeOff</span> <span class="o">-</span><span class="mf">0.3</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Off</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">OoR</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
<span class="n">END_IF</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Ion</span> <span class="n">Gauge</span> <span class="n">Protection</span> <span class="n">Functions</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">disabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">enabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">FB</span> <span class="n">also</span> <span class="n">implements</span> <span class="n">some</span> <span class="n">hysteresis</span> <span class="n">so</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">doesn</span><span class="s1">&#39;t have rapid power cycling while near the turn on boundary *)</span>


<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>

    <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span>  <span class="n">OR</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>

<span class="n">GaugeTurnOnTmr</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S, Q=&gt;IG.xTurnOnTime);</span>


<span class="o">//</span><span class="n">Backwards</span> <span class="n">compatibility</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">Valid</span><span class="p">)</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">))</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">Valid</span><span class="p">)</span> <span class="p">;</span>

<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Linking</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span> <span class="n">check</span> <span class="n">ethercat</span> <span class="n">Diagnostics</span>
<span class="n">IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>
<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xLog</span><span class="p">)</span> <span class="n">THEN</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost external interlock while gauge was on.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
<span class="n">END_IF</span>


<span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
<span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Ion gauge commanded to switch on&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>



<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
            <span class="n">ValidHi</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">ValidLo</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">Valid</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">GaugeDisconnected</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">PressInvalid</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">OoR</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">Starting</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="o">:=</span>     <span class="n">i_iPRESS_R</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">;</span>

<span class="n">IG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#fb-vcc-no">FB_VCC_NO</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-mks722">
<h2>FB_MKS722<a class="headerlink" href="#fb-mks722" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(* This function is for the MKS 722*)

FUNCTION_BLOCK FB_MKS722
VAR_IN_OUT

END_VAR
VAR_OUTPUT
    {attribute &#39;pytmc&#39; := &#39;
    pv:
    &#39;}
    VG      :       ST_VG;
END_VAR
VAR_INPUT
    i_rMinPressure  :       REAL;
    i_rMaxPressure  :       REAL;
END_VAR
VAR
    iTermBits: UINT := 32767 ; // The terminal&#39;s maximum value in bits
    rMinPressure: REAL;
    rVMin   :       REAL := 0.01; // Anything less than this voltage is considered disconnected
    rVMax : REAL := 10.5; // Anything more than this is considered invalid
    rV      :REAL;

    (*IO*)
    i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
END_VAR
(* Real-value calculation *)
If (iTermBits=0) THEN iTermBits := 32767;END_IF
rV := 10*INT_TO_REAL(VG.i_iPRESS_R)/iTermBits;


// Is the gauge plugged in, and within a reasonable range?
IF rV &lt; rVMin THEN
    VG.eState := GaugeDisconnected;
ELSIF rV &gt; rVMax THEN
    VG.eState := PressInvalid;
ELSIF VG.rPRESS &gt;= rMinPressure AND VG.rPRESS &lt;= i_rMaxPressure THEN
                            VG.eState := Valid;
ELSIF VG.rPRESS &lt; i_rMinPressure THEN
                            VG.eState := ValidLo;
ELSE
                            VG.eState := ValidHi;
END_IF

// Legacy Press OK boolean eval
VG.xPRESS_OK := VG.eState &gt;= gc_GaugeValidState;

(*IO Soft Mapping*)
ACT_IO();

END_FUNCTION_BLOCK
ACTION ACT_IO:
VG.i_iPRESS_R :=i_iPRESS_R;
END_ACTION
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-mks909">
<h2>FB_MKS909<a class="headerlink" href="#fb-mks909" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(* Standard MKS 909 hot cathode *)
(* works for 972 and 925 *)

FUNCTION_BLOCK FB_MKS909 EXTENDS FB_GaugeBase

VAR_INPUT
    PG      : ST_VG;
END_VAR
VAR_OUTPUT
    {attribute &#39;pytmc&#39; := &#39;
    pv:
    &#39;}
    IG      : ST_VG;
END_VAR
VAR_IN_OUT

END_VAR
VAR
    rV : REAL;
    rMaxPressure    :       REAL := 5E-2; //Torr
    rMinPressure    :       REAL := 1E-10; //Torr
    timer:TON;
    (*Default set point 50 mT*)
    rDefaultVAC_SP: REAL := 9E-3; // as per manual
    iTermBits: UINT := 30518 ; // The terminal&#39;s maximum value in bits default el3174 as per vacuum architecture
    (*IO*)
    i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
    q_xHV_DIS AT %Q* : BOOL := True; // Active Low

END_VAR
(* Standard MKS 9XX series conversion *)
(* works for 972 and 925 *)

//Default setpoint 50 mT
IF PG.rVAC_SP = 0 THEN
    PG.rVAC_SP := rDefaultVAC_SP;
END_IF
// check no div by zero
If (iTermBits=0) THEN iTermBits := 30518;END_IF
rV := 10*INT_TO_REAL(IG.i_iPRESS_R)/iTermBits;

(* Pressure OK check *)
// Gauge state
// Is the gauge plugged in, and within a reasonable range?
IF  (rV &gt;= 0.1 and rV &lt;=8.7) THEN // as per manual
    IG.rPRESS := LREAL_TO_REAL(EXPT(10, rV-10));
    IG.eState := Valid;
    IG.xPRESS_OK := TRUE; //Backwards compatibility
ELSIF rV &gt; 8.7 AND rV &lt; 10 THEN
    IG.rPRESS :=rMaxPressure;
    IG.xPRESS_OK := FALSE;
    IG.eState := Off;
ELSE
    IG.xPRESS_OK := FALSE;
    IG.eState := GaugeDisconnected;
END_IF


IF (PG.rPRESS &lt;= IG.rPRO_SP)  AND (PG.xPRESS_OK) THEN
             IG.q_xHV_DIS := IG.xHV_SW;
             IG.xILKOk := TRUE;
    ELSIF NOT IG.q_xHV_DIS AND timer.Q THEN
            IF IG.rPRESS &gt; (IG.rPRO_SP + IG.rHYS_PR) OR PG.rPRESS &gt; (IG.rPRO_SP + IG.rHYS_PR) THEN
            IG.q_xHV_DIS := FALSE;
            IG.xHV_SW := FALSE;
            END_IF
    ELSE
            IG.q_xHV_DIS := FALSE;
            IG.xHV_SW := FALSE;
            IG.xILKOk := FALSE;
    END_IF


timer(IN:= NOT IG.q_xHV_DIS, PT:= T#2s);

(* Setpoint evaluation *)
IG.xAT_VAC := IG.xPRESS_OK AND (IG.rPRESS &lt; IG.rVAC_SP);

(*Soft IO Mapping*)
ACT_IO();
(*Load or save the persistent variables*)
ACT_Persistent();

(*Logger*)
THIS^.ACT_Logger();

(*Load or save the persistent variables*)
ACT_Persistent();

END_FUNCTION_BLOCK
ACTION ACT_IO:
(*soft link inputs*)
IG.i_iPRESS_R:=     i_iPRESS_R;

(*soft link outputs*)
q_xHV_DIS := IG.q_xHV_DIS;
END_ACTION
ACTION ACT_Logger:
// ILK logger
IF NOT IG.xILKOk AND NOT IG.q_xHV_DIS THEN
            fbLogger(sMsg:=&#39;Lost external interlock while gauge was on.&#39;, eSevr:=TcEventSeverity.Critical);
END_IF


// Log Action
tAction(CLK:=  IG.q_xHV_DIS);
IF tAction.Q THEN fbLogger(sMsg:=&#39;Ion gauge commanded to switch on&#39;, eSevr:=TcEventSeverity.Info); END_IF



//STATE Logger
IF ePrevState &lt;&gt; IG.eState THEN
      CASE IG.eState OF
            ValidHi:
            ValidLo:
            Valid:
                    fbLogger(sMsg:=&#39;Gauge pressure valid.&#39;, eSevr:=TcEventSeverity.Info);
            GaugeDisconnected:
                    fbLogger(sMsg:=&#39;Gauge Disconnected.&#39;, eSevr:=TcEventSeverity.Critical);
            PressInvalid:
                    fbLogger(sMsg:=&#39;Gauge pressure invalid.&#39;, eSevr:=TcEventSeverity.Warning);
            OoR:
                    fbLogger(sMsg:=&#39;Gauge pressure out of range.&#39;, eSevr:=TcEventSeverity.Warning);
            Starting:
                    fbLogger(sMsg:=&#39;Gauge starting.&#39;, eSevr:=TcEventSeverity.Info);
      END_CASE
      ePrevState := IG.eState;
  END_IF
END_ACTION
ACTION ACT_Persistent:
(*On first PLC pass, load the persistent value into the structrue variable*)
IF (SUPER^.bRestorePersistentData) THEN
    SUPER^.bRestorePersistentData   := FALSE;
    IF ( rVAC_SP &lt;&gt; 0) THEN
            IG.rVAC_SP := rVAC_SP;
    END_IF;
    IF ( rPRO_SP &lt;&gt; 0) THEN
            IG.rPRO_SP := rPRO_SP;
    END_IF;
    IF ( rHYS_PR &lt;&gt; 0) THEN
            IG.rHYS_PR := rHYS_PR;
    END_IF;
END_IF
(*Check if a new value has been written in the structure variable copy it to the persistent variable*)
IF NOT (IG.rVAC_SP = rVAC_SP)  THEN
    rVAC_SP := IG.rVAC_SP;
END_IF;

IF NOT (IG.rPRO_SP = rPRO_SP) THEN
    rPRO_SP:= IG.rPRO_SP;
END_IF;

IF NOT (IG.rHYS_PR = rHYS_PR) THEN
    rHYS_PR:= IG.rHYS_PR;
END_IF;
END_ACTION
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-mks-937a">
<h2>FB_MKS_937A<a class="headerlink" href="#fb-mks-937a" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="mi">937</span><span class="n">A</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">7</span><span class="o">-</span><span class="mi">15</span><span class="o">-</span><span class="mi">2015</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">will</span> <span class="n">read</span> <span class="n">the</span> <span class="n">pressure</span> <span class="kn">from</span> <span class="nn">any</span> <span class="n">gauge</span> <span class="n">on</span> <span class="n">a</span> <span class="mi">937</span><span class="n">A</span><span class="o">.</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">To</span> <span class="n">be</span> <span class="n">used</span> <span class="n">when</span> <span class="n">the</span> <span class="n">specific</span> <span class="n">device</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="ow">not</span> <span class="n">available</span> <span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_MKS_937A</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">PG</span>      <span class="p">:</span>       <span class="n">ST_VG</span> <span class="o">:=</span> <span class="n">g_DummyVG</span><span class="p">;</span> <span class="o">//</span> <span class="n">Gauge</span> <span class="n">Structure</span> <span class="n">used</span> <span class="n">to</span> <span class="n">Interlock</span> <span class="n">the</span> <span class="n">ion</span> <span class="n">gauges</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: &#39;</span><span class="p">}</span>
    <span class="n">VG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span> <span class="n">Vacuum</span> <span class="n">Gauge</span> <span class="n">Data</span> <span class="n">Structure</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span>      <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span>
            <span class="p">(</span><span class="o">*</span><span class="n">IOs</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span><span class="o">*</span><span class="p">)</span>
    <span class="o">///</span> <span class="n">Controls</span> <span class="ow">and</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
    <span class="n">q_xHV_DIS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Disable</span> <span class="n">Gauge</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">when</span> <span class="kc">True</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL2794</span><span class="p">)</span> <span class="o">^</span><span class="n">Output</span>

<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">937</span><span class="n">A</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">7</span><span class="o">-</span><span class="mi">15</span><span class="o">-</span><span class="mi">2015</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">will</span> <span class="n">read</span> <span class="n">the</span> <span class="n">pressure</span> <span class="kn">from</span> <span class="nn">any</span> <span class="n">gauge</span> <span class="n">on</span> <span class="n">a</span> <span class="mi">937</span><span class="n">A</span><span class="o">.</span> <span class="o">*</span><span class="p">)</span>

<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">VG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="mi">32767</span><span class="p">;</span>
<span class="n">VG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,</span><span class="n">rV</span><span class="o">/</span><span class="mf">0.6</span><span class="o">-</span><span class="mi">12</span><span class="p">));</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Ion</span> <span class="n">Gauge</span> <span class="n">Protection</span> <span class="n">Functions</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">disabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">enabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">FB</span> <span class="n">also</span> <span class="n">implements</span> <span class="n">some</span> <span class="n">hysteresis</span> <span class="n">so</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">doesn</span><span class="s1">&#39;t have rapid power cycling while near the turn on boundary *)</span>

<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">VG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="n">THEN</span>

<span class="n">VG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span>  <span class="n">NOT</span> <span class="n">VG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>

<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">VG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">VG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="n">VG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">VG</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="n">OR</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="n">VG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">VG</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="n">THEN</span>
            <span class="n">VG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">ELSE</span>
    <span class="n">VG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>
<span class="n">VG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span><span class="mf">9.6</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="mf">0.6</span><span class="p">);</span> <span class="o">//</span><span class="n">legacy</span>

<span class="n">IF</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span><span class="mf">9.6</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="mf">0.6</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">VG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span> <span class="o">//</span> <span class="n">normal</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="mf">0.18</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="mf">0.22</span> <span class="n">THEN</span>
    <span class="n">VG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span> <span class="o">//</span><span class="n">LO</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="mf">9.7</span> <span class="n">AND</span> <span class="n">rV</span><span class="o">&lt;=</span> <span class="mf">9.9</span> <span class="n">THEN</span>
    <span class="n">VG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidHi</span><span class="p">;</span> <span class="o">//</span><span class="n">HIGH</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="mf">0.18</span> <span class="n">THEN</span>
    <span class="n">VG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span> <span class="o">//</span><span class="ow">not</span> <span class="n">on</span>
<span class="n">ELSE</span>
    <span class="n">VG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span> <span class="o">//</span><span class="n">other</span> <span class="n">fault</span> <span class="o">-</span> <span class="n">could</span> <span class="n">be</span> <span class="n">no</span> <span class="n">gauge</span><span class="p">,</span> <span class="n">controller</span> <span class="n">powering</span> <span class="n">up</span> <span class="n">etc</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">VG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="p">(</span><span class="n">VG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span><span class="n">Valid</span><span class="p">)</span> <span class="n">AND</span> <span class="n">VG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">VG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Linking</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>
<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">VG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="o">:=</span>     <span class="n">i_iPRESS_R</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">VG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-mks-937b">
<h2>FB_MKS_937B<a class="headerlink" href="#fb-mks-937b" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(* 937B Logarithmic Output Conversion *)
(* 5-20-2016, Alex Wallace and Scott Stubbs *)
(* This function will read the pressure from any gauge on a 937B. *)
(* To be used when the specific device function block is not available *)
FUNCTION_BLOCK FB_MKS_937B
VAR_IN_OUT

END_VAR
VAR_INPUT
    PG      :       ST_VG := g_DummyVG; // Gauge Structure used to Interlock the ion gauges
END_VAR
VAR_OUTPUT
    {attribute &#39;pytmc&#39; := &#39;pv: &#39;}
    VG : ST_VG; // Vacuum Gauge Data Structure



END_VAR
VAR
    rV      :       REAL;


            (*IOs to be linked*)
    /// Controls and I/Os
    i_iPRESS_R AT %I* :INT; // input Pressure // Link to analog Input
    q_xHV_DIS AT %Q* : BOOL; // Disable Gauge High Voltage when True // &#39;TcLinkTo&#39; (EL2794) ^Output

END_VAR
(* 937B Logarithmic Output Conversion *)
(* 5-20-2016, Alex Wallace and Scott Stubbs *)
(* This function will read the pressure from any gauge on a 937B. *)

rV := 10*INT_TO_REAL(VG.i_iPRESS_R)/32767;
VG.rPRESS := LREAL_TO_REAL(EXPT(10,(rV-7.2)/0.6));


(* Gauge Protection Functions *)
(* If the PG pressure is greater than the VG.PRO_SP then the gauge is disabled *)
(* If the PG pressure is less than the VG.PRO_SP then the gauge is enabled *)
(* This FB also implements some hysteresis so the gauge doesn&#39;t have rapid power cycling while near the turn on boundary *)

IF PG.rPRESS &lt; VG.rPRO_SP THEN // might enable the gauge automatically, do we want that?

VG.q_xHV_DIS := NOT VG.xHV_SW;

ELSIF NOT VG.q_xHV_DIS THEN
    IF VG.rPRESS &gt; VG.rPRO_SP + VG.rHYS_PR OR PG.rPRESS &gt; VG.rPRO_SP + VG.rHYS_PR THEN
            VG.q_xHV_DIS := TRUE;
    END_IF
ELSE
    VG.q_xHV_DIS := TRUE;
END_IF


(* Pressure gauge OK checks *)
VG.xPRESS_OK := (rV &lt;=9.6 ) AND (rV&gt;=0.6);
(* Pressure gauge State checks *)
IF (rV &lt;=9.7 ) AND (rV&gt;=0.6) THEN
    VG.eState := Valid; // normal
ELSIF rV &gt;= 0.18 AND rV &lt;= 0.22 THEN
    VG.eState := ValidLo; //LO
ELSIF rV &gt; 9.7 AND rV&lt;= 9.9 THEN
    VG.eState := ValidHi; //HIGH
ELSIF rV &lt; 0.18 THEN
    VG.eState := GaugeDisconnected; //not on
ELSE
    VG.eState := PressInvalid; //other fault - could be no gauge, controller powering up etc
END_IF

(* Setpoint evaluation *)
VG.xAT_VAC := (VG.eState =Valid) AND VG.rPRESS &lt; VG.rVAC_SP;


(*Soft IO Linking*)
// check ethercat Diagnostics
ACT_IO();

END_FUNCTION_BLOCK
ACTION ACT_IO:
(*soft link inputs*)
VG.i_iPRESS_R:=     i_iPRESS_R;

(*soft link outputs*)
q_xHV_DIS := VG.q_xHV_DIS;
END_ACTION
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-pip-gamma">
<h2>FB_PIP_Gamma<a class="headerlink" href="#fb-pip-gamma" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">does</span> <span class="n">basic</span> <span class="n">controls</span> <span class="n">FOR</span> <span class="n">the</span> <span class="n">ION</span> <span class="n">pump</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">a</span> <span class="n">Gamma</span> <span class="n">QPCe</span> <span class="n">controller</span><span class="o">.</span>
 <span class="n">Provides</span> <span class="n">interlocking</span> <span class="n">interface</span><span class="o">.</span> <span class="n">Enable</span> <span class="n">HV</span> <span class="n">only</span> <span class="n">when</span> <span class="n">interlock</span> <span class="n">gauge</span> <span class="n">press</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="mf">1.0E-4</span> <span class="n">Torr</span> <span class="o">*</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;reflection&#39;</span><span class="p">}</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PIP_Gamma</span> <span class="n">Extends</span> <span class="n">FB_Pump</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_stGauge</span>       <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span><span class="n">Ion</span> <span class="ow">or</span> <span class="n">Pirani</span> <span class="n">gauge</span> <span class="k">for</span> <span class="n">pump</span> <span class="n">interlock</span>
    <span class="n">i_xOverrideMode</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">To</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="k">global</span> <span class="n">override</span> <span class="n">bit</span><span class="o">.</span> <span class="n">This</span> <span class="n">Overrides</span> <span class="n">Vacuum</span> <span class="n">interlock</span> <span class="n">logic</span><span class="o">*</span><span class="p">)</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">stPump</span>  <span class="p">:</span>       <span class="n">ST_PIP</span><span class="p">;</span> <span class="o">//</span><span class="n">Gamma</span> <span class="n">Ion</span> <span class="n">pump</span> <span class="n">structure</span>
    <span class="n">q_IG</span>    <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span><span class="n">When</span> <span class="n">ion</span> <span class="n">pump</span> <span class="ow">is</span> <span class="n">used</span> <span class="k">as</span> <span class="n">a</span> <span class="n">measuring</span> <span class="n">device</span> <span class="k">for</span> <span class="n">interlocking</span> <span class="n">gate</span> <span class="n">valves</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
 <span class="n">rPRESS</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>

 <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
 <span class="n">timer</span><span class="p">:</span><span class="n">TON</span><span class="p">;</span>

 <span class="p">(</span><span class="o">*</span> <span class="n">IO</span> <span class="n">Controls</span> <span class="o">*</span><span class="p">)</span>
 <span class="n">q_xHVEna_DO</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>  <span class="o">//</span> <span class="n">Enable</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">when</span> <span class="n">TRUE</span>
 <span class="n">i_iPRESS</span>  <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>  <span class="o">//</span>
 <span class="n">i_xSP_DI</span>  <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">NO</span> <span class="n">contact</span> <span class="o">//</span><span class="n">function</span> <span class="n">of</span> <span class="n">relay</span> <span class="nb">set</span> <span class="n">on</span> <span class="n">the</span> <span class="n">QPC</span> <span class="n">to</span> <span class="n">HV</span> <span class="n">output</span> <span class="n">state</span>

<span class="o">//</span> <span class="n">For</span> <span class="n">logging</span>
<span class="n">tTimeOutAction</span> <span class="p">:</span> <span class="n">F_TRIG</span><span class="p">;</span>
<span class="n">tOverrideActivated</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>

<span class="n">tPumpStartTimeout</span> <span class="p">:</span> <span class="n">TON</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10s); // Timeout pump start if pressure &lt; 1E-11 for more than 10s.</span>
<span class="n">MinPressure</span> <span class="p">:</span> <span class="n">REAL</span><span class="o">:=</span> <span class="mf">1E-11</span><span class="p">;</span> <span class="o">//</span> <span class="n">Minimum</span> <span class="n">readback</span> <span class="n">pressure</span><span class="p">,</span> <span class="n">pump</span> <span class="n">must</span> <span class="n">register</span> <span class="n">pressure</span> <span class="n">above</span> <span class="n">this</span> <span class="n">to</span> <span class="n">be</span> <span class="n">considered</span> <span class="n">running</span>
<span class="n">stateTimer</span><span class="p">:</span><span class="n">TON</span><span class="p">;</span>
<span class="o">//</span><span class="n">Overrides</span>
    <span class="n">tonOvrd</span> <span class="p">:</span>       <span class="n">TON</span><span class="p">;</span>
    <span class="n">tonDelOK</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">rtOK</span>    <span class="p">:</span>       <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">tOvrd</span>   <span class="p">:</span>       <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#10s;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;instance-path&#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;noinit&#39;</span><span class="p">}</span>
    <span class="n">sPath</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">CONSTANT</span>
     <span class="n">rDefaultHVEna_SP</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span><span class="mf">1E-4</span><span class="p">;</span> <span class="o">//</span> <span class="n">Default</span> <span class="n">protection</span> <span class="n">setpoint</span> <span class="k">as</span> <span class="n">per</span> <span class="n">the</span> <span class="n">gamma</span> <span class="n">QPCe</span> <span class="n">manual</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">PERSISTENT</span>
    <span class="n">rHVEna_SP</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">bWasOn</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Does</span> <span class="n">Gamma</span> <span class="n">Ion</span> <span class="n">pump</span> <span class="n">HV</span> <span class="n">interlock</span><span class="o">.</span> <span class="n">Enable</span> <span class="n">HV</span> <span class="n">only</span> <span class="n">when</span> <span class="n">interlock</span> <span class="n">gauge</span> <span class="n">press</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="mf">1.0E-4</span> <span class="n">Torr</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span><span class="n">Ensures</span> <span class="n">the</span> <span class="nb">set</span> <span class="n">point</span> <span class="ow">is</span> <span class="ow">not</span> <span class="n">higher</span> <span class="n">than</span> <span class="mf">1.0E-4</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">&gt;</span> <span class="n">rDefaultHVEna_SP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">:=</span> <span class="n">rDefaultHVEna_SP</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Interlock</span> <span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">stPump</span><span class="o">.</span><span class="n">xHV_ExtIlk</span>  <span class="o">:=</span> <span class="n">i_stGauge</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_stGauge</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span><span class="p">);</span><span class="o">//</span><span class="n">AND</span> <span class="n">NOT</span> <span class="n">tPumpStartTimeout</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span> <span class="o">//</span><span class="n">ADP</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Enable</span> <span class="n">HV</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">i_stGauge</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="n">AND</span> <span class="n">i_stGauge</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">xAutoOn</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">)</span> <span class="n">THEN</span>  <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">ELSE</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="n">OR</span> <span class="p">((</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">));</span>
    <span class="n">END_IF</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="p">(</span><span class="o">*</span><span class="n">AND</span> <span class="n">timer</span><span class="o">.</span><span class="n">Q</span><span class="o">*</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">q_IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">+</span> <span class="n">stPump</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span> <span class="o">//</span> <span class="n">Ion</span> <span class="n">pumps</span> <span class="n">when</span> <span class="n">running</span> <span class="n">switches</span> <span class="n">off</span> <span class="n">based</span> <span class="n">on</span> <span class="n">their</span> <span class="n">own</span> <span class="n">pressure</span> <span class="n">readings</span>
            <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">ELSE</span>
            <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="n">OR</span> <span class="p">((</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">));</span>
    <span class="n">END_IF</span>
<span class="n">ELSIF</span> <span class="p">(</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span>  <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="o">//</span><span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHV_ExtIlk</span><span class="p">;</span>
<span class="o">//</span><span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">;</span>

<span class="n">timer</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span> <span class="n">T</span><span class="c1">#1s);</span>

<span class="o">//</span> <span class="n">TAW</span> <span class="n">Experimental</span> <span class="n">ion</span> <span class="n">pump</span> <span class="n">timeout</span>
<span class="n">tPumpStartTimeout</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="p">(</span><span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">));</span>
<span class="n">tTimeOutAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">tPumpStartTimeout</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tTimeOutAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>  <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump time out.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span>



<span class="p">(</span><span class="o">*</span><span class="n">Pump</span> <span class="n">STATE</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">tPumpStartTimeout</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="o">//</span><span class="n">Pump</span> <span class="n">timeout</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTARTING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPED</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpRUNNING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPING</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">END_IF</span>



<span class="p">(</span><span class="o">*</span><span class="n">Update</span> <span class="n">output</span> <span class="n">gauge</span> <span class="n">values</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_SetGauge</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">IO</span><span class="p">();</span>
<span class="n">ACT_IlkOverride</span><span class="p">();</span>
<span class="o">//</span> <span class="n">Log</span> <span class="n">States</span> <span class="ow">and</span> <span class="n">triggers</span>
<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>
<span class="n">ACTION</span> <span class="n">ACT_IlkOverride</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Override</span> <span class="n">logic</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Goal</span><span class="p">:</span> <span class="n">give</span> <span class="n">ability</span> <span class="n">to</span> <span class="n">override</span><span class="p">,</span> <span class="n">but</span> <span class="n">do</span> <span class="n">so</span> <span class="ow">in</span> <span class="n">a</span> <span class="n">way</span> <span class="n">that</span> <span class="n">people</span> <span class="n">won</span><span class="s1">&#39;t forget it.</span>
<span class="n">Solution</span><span class="p">:</span> <span class="n">Override</span> <span class="n">only</span> <span class="n">after</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">of</span> <span class="n">override</span><span class="p">,</span> <span class="n">protect</span> <span class="n">against</span> <span class="n">blips</span><span class="p">,</span>
<span class="n">when</span> <span class="n">the</span> <span class="n">Pump</span> <span class="n">permission</span> <span class="n">goes</span> <span class="n">true</span> <span class="k">for</span> <span class="n">more</span> <span class="n">than</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">consistently</span><span class="p">,</span> <span class="n">remove</span> <span class="n">override</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">tonDelOK</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>
<span class="n">rtOK</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">tonDelOK</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtOK</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">pv_xOvrdStart</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">pv_xOvrdStart</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="k">if</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span> <span class="n">END_IF</span>
    <span class="o">//</span><span class="n">Log</span>
    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Override expired&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
<span class="n">END_IF</span>
<span class="o">//</span> <span class="n">Release</span> <span class="n">the</span> <span class="n">Force</span> <span class="n">DO</span> <span class="n">bit</span> <span class="n">when</span> <span class="n">the</span> <span class="n">system</span> <span class="n">override</span> <span class="ow">is</span> <span class="n">false</span>
<span class="n">IF</span> <span class="n">NOT</span><span class="p">(</span><span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">stPump</span><span class="o">.</span><span class="n">pv_xOvrdStart</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span> <span class="n">END_IF</span>
<span class="o">//</span><span class="n">Override</span> <span class="n">timer</span>
<span class="n">tonOvrd</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">pv_xOvrdStart</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">tOvrd</span><span class="p">);</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span><span class="p">)</span> <span class="n">AND</span> <span class="p">((</span><span class="n">ePrevState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">ePrevState</span> <span class="o">=</span> <span class="n">pumpSTARTING</span><span class="p">))</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump turned off due to loss of interlock.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
            <span class="n">pumpFAULT</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Fault.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">pumpSTOPPED</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump stopped.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">pumpSTARTING</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">pumpRUNNING</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump running.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">pumpSTOPPING</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump stopping.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
      <span class="n">stateTimer</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
  <span class="n">END_IF</span>


  <span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
<span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump commanded to start&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="o">//</span> <span class="n">Log</span> <span class="n">override</span> <span class="n">mode</span> <span class="n">enabled</span>
<span class="n">tOverrideActivated</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="p">(</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">));</span>
<span class="n">IF</span> <span class="n">tOverrideActivated</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump override mode activated&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span> <span class="n">END_IF</span>


<span class="o">//</span> <span class="n">Log</span> <span class="n">FAULT</span>
<span class="n">tFault</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">NOT</span> <span class="n">tPumpStartTimeout</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tFault</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Fault&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rHVEna_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">:=</span> <span class="n">rHVEna_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">=</span> <span class="n">rHVEna_SP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rHVEna_SP</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">stateTimer</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">stateTimer</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bWasOn</span> <span class="o">:=</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span><span class="p">);</span>
    <span class="n">stateTimer</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">ACT_SetGauge</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">MG</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">convert</span> <span class="n">the</span> <span class="n">analog</span> <span class="nb">input</span> <span class="n">into</span> <span class="n">readable</span> <span class="n">pressure</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">use</span> <span class="n">logarithmic</span> <span class="n">Pressure</span> <span class="n">calculation</span><span class="p">,</span> <span class="n">Output</span><span class="o">=</span> <span class="n">Normal</span> <span class="ow">and</span> <span class="n">Offset</span> <span class="o">=</span> <span class="mi">0</span><span class="o">*</span><span class="p">)</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">i_iPress</span><span class="p">)</span><span class="o">/</span><span class="mi">32767</span><span class="p">;</span>
<span class="o">//</span><span class="n">Manual</span> <span class="n">Page</span> <span class="mi">9</span>

<span class="k">if</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">bOutputInverted</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,(</span><span class="n">rV</span><span class="o">-</span><span class="n">stPump</span><span class="o">.</span><span class="n">iOffset</span><span class="p">)</span><span class="o">*-</span><span class="mi">1</span><span class="p">));</span>
<span class="n">ELSE</span>
    <span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,(</span><span class="n">rV</span><span class="o">-</span><span class="n">stPump</span><span class="o">.</span><span class="n">iOffset</span><span class="p">)));</span>
<span class="n">END_IF</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">q_IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">rPRESS</span><span class="p">;</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">rPRESS</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="n">IF</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">q_IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">q_IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">)</span> <span class="n">THEN</span> <span class="o">//</span><span class="n">ADP</span><span class="o">//</span> <span class="n">AND</span> <span class="p">(</span><span class="n">q_IG</span><span class="o">.</span><span class="n">rPRESS</span><span class="o">&lt;&gt;</span><span class="mi">0</span><span class="p">)</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">q_IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">ELSE</span>
    <span class="n">q_IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">q_IG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">stPump</span><span class="o">.</span><span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">sIlkDeviceName</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">i_stGauge</span><span class="o">.</span><span class="n">sPath</span><span class="p">;</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">xError</span> <span class="o">:=</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpFAULT</span><span class="p">);</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">xOverrideMode</span> <span class="o">:=</span> <span class="n">i_xOverrideMode</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">i_iPRESS</span><span class="o">:=</span>   <span class="n">i_iPRESS</span><span class="p">;</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span><span class="o">:=</span>   <span class="n">i_xSP_DI</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">output</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xHVEna_DO</span><span class="o">:=</span>  <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">;</span> <span class="o">//</span><span class="n">According</span> <span class="n">to</span> <span class="n">Manual</span> <span class="n">pin</span> <span class="n">should</span> <span class="n">be</span> <span class="n">grounded</span> <span class="n">to</span> <span class="n">activate</span> <span class="n">function</span>

 <span class="n">This</span><span class="o">^.</span><span class="n">stPump</span><span class="o">.</span><span class="n">sPath</span><span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-pump">FB_Pump</a></p></li>
<li><p><a class="reference internal" href="#st-pip">ST_PIP</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-pip-interface-in">
<h2>FB_PIP_Interface_In<a class="headerlink" href="#fb-pip-interface-in" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">created</span> <span class="k">for</span> <span class="n">interface</span> <span class="n">devices</span> <span class="n">between</span> <span class="n">different</span> <span class="n">PLC</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Not</span> <span class="nb">all</span> <span class="n">the</span> <span class="n">Variables</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">original</span> <span class="n">structure</span> <span class="ow">is</span> <span class="n">required</span><span class="p">,</span> <span class="n">just</span> <span class="n">few</span> <span class="n">signals</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">They</span> <span class="n">have</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="n">the</span> <span class="n">custom</span> <span class="n">created</span> <span class="n">variables</span> <span class="n">on</span> <span class="n">the</span> <span class="n">EL6692</span><span class="o">/</span><span class="mi">5</span> <span class="n">primary</span> <span class="n">side</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PIP_Interface_In</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="n">VG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">i_rPRESS</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>  <span class="o">//</span><span class="n">This</span> <span class="ow">is</span> <span class="n">the</span> <span class="n">human</span><span class="o">-</span><span class="n">readable</span> <span class="n">pressure</span>
    <span class="n">i_xAT_VAC</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xPRESS_OK</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xIs_Connected</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">created</span> <span class="k">for</span> <span class="n">interface</span> <span class="n">devices</span> <span class="n">between</span> <span class="n">different</span> <span class="n">PLC</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Not</span> <span class="nb">all</span> <span class="n">the</span> <span class="n">Variables</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">original</span> <span class="n">structure</span> <span class="ow">is</span> <span class="n">required</span><span class="p">,</span> <span class="n">just</span> <span class="n">few</span> <span class="n">signals</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">They</span> <span class="n">have</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="n">the</span> <span class="n">custom</span> <span class="n">created</span> <span class="n">variables</span> <span class="n">on</span> <span class="n">the</span> <span class="n">EL6692</span><span class="o">/</span><span class="mi">5</span> <span class="n">primary</span> <span class="n">side</span><span class="o">*</span><span class="p">)</span>

<span class="n">VG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">i_rPRESS</span><span class="p">;</span>
<span class="n">VG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">i_xAT_VAC</span><span class="p">;</span>
<span class="n">VG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">i_xPRESS_OK</span><span class="p">;</span>


<span class="n">IF</span> <span class="n">NOT</span><span class="p">(</span><span class="n">i_xIs_Connected</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">i_xPRESS_OK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-pip-interface-out">
<h2>FB_PIP_Interface_Out<a class="headerlink" href="#fb-pip-interface-out" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">created</span> <span class="k">for</span> <span class="n">interface</span> <span class="n">devices</span> <span class="n">between</span> <span class="n">different</span> <span class="n">PLC</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Not</span> <span class="nb">all</span> <span class="n">the</span> <span class="n">Variables</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">original</span> <span class="n">structure</span> <span class="ow">is</span> <span class="n">required</span><span class="p">,</span> <span class="n">just</span> <span class="n">few</span> <span class="n">signals</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">They</span> <span class="n">have</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="n">the</span> <span class="n">custom</span> <span class="n">created</span> <span class="n">variables</span> <span class="n">on</span> <span class="n">the</span> <span class="n">EL6692</span><span class="o">/</span><span class="mi">5</span> <span class="n">primary</span> <span class="n">side</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PIP_Interface_Out</span>
<span class="n">VAR_INPUT</span>
    <span class="n">VG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">i_rPRESS</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">i_xAT_VAC</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xPRESS_OK</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">created</span> <span class="k">for</span> <span class="n">interface</span> <span class="n">devices</span> <span class="n">between</span> <span class="n">different</span> <span class="n">PLC</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Not</span> <span class="nb">all</span> <span class="n">the</span> <span class="n">Variables</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">original</span> <span class="n">structure</span> <span class="ow">is</span> <span class="n">required</span><span class="p">,</span> <span class="n">just</span> <span class="n">few</span> <span class="n">signals</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">They</span> <span class="n">have</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="n">the</span> <span class="n">custom</span> <span class="n">created</span> <span class="n">variables</span> <span class="n">on</span> <span class="n">the</span> <span class="n">EL6692</span><span class="o">/</span><span class="mi">5</span> <span class="n">primary</span> <span class="n">side</span><span class="o">*</span><span class="p">)</span>

<span class="n">i_rPRESS</span><span class="o">:=</span><span class="n">VG</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">;</span>
<span class="n">i_xAT_VAC</span><span class="o">:=</span> <span class="n">VG</span><span class="o">.</span><span class="n">xAT_VAC</span><span class="p">;</span>
<span class="n">i_xPRESS_OK</span><span class="o">:=</span><span class="n">VG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">;</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-pip-sip">
<h2>FB_PIP_SIP<a class="headerlink" href="#fb-pip-sip" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">does</span> <span class="n">basic</span> <span class="n">controls</span> <span class="n">FOR</span> <span class="n">the</span> <span class="n">ION</span> <span class="n">pump</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">a</span> <span class="n">SAES</span> <span class="n">SIP</span> <span class="n">controller</span><span class="o">.</span>
 <span class="n">Provides</span> <span class="n">interlocking</span> <span class="n">interface</span><span class="o">.</span> <span class="n">Enable</span> <span class="n">HV</span> <span class="n">only</span> <span class="n">when</span> <span class="n">interlock</span> <span class="n">gauge</span> <span class="n">press</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="mf">1.0E-4</span> <span class="n">Torr</span> <span class="o">*</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;reflection&#39;</span><span class="p">}</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PIP_SIP</span> <span class="n">Extends</span> <span class="n">FB_Pump</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_stGauge</span>       <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span><span class="n">Ion</span> <span class="ow">or</span> <span class="n">Pirani</span> <span class="n">gauge</span> <span class="k">for</span> <span class="n">pump</span> <span class="n">interlock</span>
    <span class="n">i_xOverrideMode</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">To</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="k">global</span> <span class="n">override</span> <span class="n">bit</span><span class="o">.</span> <span class="n">This</span> <span class="n">Overrides</span> <span class="n">Vacuum</span> <span class="n">interlock</span> <span class="n">logic</span><span class="o">*</span><span class="p">)</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">stPump</span>  <span class="p">:</span>       <span class="n">ST_PIP</span><span class="p">;</span> <span class="o">//</span><span class="n">Gamma</span> <span class="n">Ion</span> <span class="n">pump</span> <span class="n">structure</span>
    <span class="n">q_IG</span>    <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span><span class="n">When</span> <span class="n">ion</span> <span class="n">pump</span> <span class="ow">is</span> <span class="n">used</span> <span class="k">as</span> <span class="n">a</span> <span class="n">measuring</span> <span class="n">device</span> <span class="k">for</span> <span class="n">interlocking</span> <span class="n">gate</span> <span class="n">valves</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
 <span class="n">rPRESS</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
 <span class="n">iTermBits</span><span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">32767</span> <span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
 <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
 <span class="n">timer</span><span class="p">:</span><span class="n">TON</span><span class="p">;</span>

 <span class="p">(</span><span class="o">*</span> <span class="n">IO</span> <span class="n">Controls</span> <span class="o">*</span><span class="p">)</span>
 <span class="n">q_xHVEna_DO</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>  <span class="o">//</span> <span class="n">Enable</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">when</span> <span class="n">TRUE</span>
 <span class="n">i_iPRESS</span>  <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>  <span class="o">//</span>
 <span class="n">i_xIP_ON</span>  <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
 <span class="n">i_xError</span>  <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

<span class="o">//</span> <span class="n">For</span> <span class="n">logging</span>
<span class="n">tTimeOutAction</span> <span class="p">:</span> <span class="n">F_TRIG</span><span class="p">;</span>
<span class="n">tOverrideActivated</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>

<span class="n">tPumpStartTimeout</span> <span class="p">:</span> <span class="n">TON</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10s); // Timeout pump start if pressure &lt; 1E-11 for more than 10s.</span>
<span class="n">MinPressure</span> <span class="p">:</span> <span class="n">REAL</span><span class="o">:=</span> <span class="mf">1E-11</span><span class="p">;</span> <span class="o">//</span> <span class="n">Minimum</span> <span class="n">readback</span> <span class="n">pressure</span><span class="p">,</span> <span class="n">pump</span> <span class="n">must</span> <span class="n">register</span> <span class="n">pressure</span> <span class="n">above</span> <span class="n">this</span> <span class="n">to</span> <span class="n">be</span> <span class="n">considered</span> <span class="n">running</span>

<span class="o">//</span><span class="n">Overrides</span>
    <span class="n">tonOvrd</span> <span class="p">:</span>       <span class="n">TON</span><span class="p">;</span>
    <span class="n">tonDelOK</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">rtOK</span>    <span class="p">:</span>       <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">tOvrd</span>   <span class="p">:</span>       <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#10s;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;instance-path&#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;noinit&#39;</span><span class="p">}</span>
    <span class="n">sPath</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">CONSTANT</span>
     <span class="n">rDefaultHVEna_SP</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span><span class="mf">1E-4</span><span class="p">;</span> <span class="o">//</span> <span class="n">Default</span> <span class="n">protection</span> <span class="n">setpoint</span> <span class="k">as</span> <span class="n">per</span> <span class="n">the</span> <span class="n">gamma</span> <span class="n">QPCe</span> <span class="n">manual</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">PERSISTENT</span>
    <span class="n">rHVEna_SP</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Does</span> <span class="n">Gamma</span> <span class="n">Ion</span> <span class="n">pump</span> <span class="n">HV</span> <span class="n">interlock</span><span class="o">.</span> <span class="n">Enable</span> <span class="n">HV</span> <span class="n">only</span> <span class="n">when</span> <span class="n">interlock</span> <span class="n">gauge</span> <span class="n">press</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="mf">1.0E-4</span> <span class="n">Torr</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span><span class="n">Ensures</span> <span class="n">the</span> <span class="nb">set</span> <span class="n">point</span> <span class="ow">is</span> <span class="ow">not</span> <span class="n">higher</span> <span class="n">than</span> <span class="mf">1.0E-4</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">&gt;</span> <span class="n">rDefaultHVEna_SP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">:=</span> <span class="n">rDefaultHVEna_SP</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Interlock</span> <span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">stPump</span><span class="o">.</span><span class="n">xHV_ExtIlk</span>  <span class="o">:=</span> <span class="n">i_stGauge</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_stGauge</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span><span class="p">);</span><span class="o">//</span><span class="n">AND</span> <span class="n">NOT</span> <span class="n">tPumpStartTimeout</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span> <span class="o">//</span><span class="n">ADP</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Enable</span> <span class="n">HV</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">i_stGauge</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="n">AND</span> <span class="n">i_stGauge</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">xAutoOn</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">)</span> <span class="n">THEN</span>  <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">ELSE</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="n">OR</span> <span class="p">((</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">));</span>
    <span class="n">END_IF</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="p">(</span><span class="o">*</span><span class="n">AND</span> <span class="n">timer</span><span class="o">.</span><span class="n">Q</span><span class="o">*</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">q_IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">+</span> <span class="n">stPump</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span> <span class="o">//</span> <span class="n">Ion</span> <span class="n">pumps</span> <span class="n">when</span> <span class="n">running</span> <span class="n">switches</span> <span class="n">off</span> <span class="n">based</span> <span class="n">on</span> <span class="n">their</span> <span class="n">own</span> <span class="n">pressure</span> <span class="n">readings</span>
            <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">ELSE</span>
            <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="n">OR</span> <span class="p">((</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">));</span>
    <span class="n">END_IF</span>
<span class="n">ELSIF</span> <span class="p">(</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span>  <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="o">//</span><span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHV_ExtIlk</span><span class="p">;</span>
<span class="o">//</span><span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">;</span>

<span class="n">timer</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span> <span class="n">T</span><span class="c1">#1s);</span>

<span class="o">//</span> <span class="n">TAW</span> <span class="n">Experimental</span> <span class="n">ion</span> <span class="n">pump</span> <span class="n">timeout</span>
<span class="n">tPumpStartTimeout</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="p">(</span><span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">));</span>
<span class="n">tTimeOutAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">tPumpStartTimeout</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tTimeOutAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>  <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump time out.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span>



<span class="p">(</span><span class="o">*</span><span class="n">Pump</span> <span class="n">STATE</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">tPumpStartTimeout</span><span class="o">.</span><span class="n">Q</span> <span class="n">OR</span> <span class="n">i_xError</span>  <span class="n">THEN</span> <span class="o">//</span><span class="n">Pump</span> <span class="n">timeout</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTARTING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPED</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpRUNNING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPING</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">END_IF</span>



<span class="p">(</span><span class="o">*</span><span class="n">Update</span> <span class="n">output</span> <span class="n">gauge</span> <span class="n">values</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_SetGauge</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">IO</span><span class="p">();</span>
<span class="n">ACT_IlkOverride</span><span class="p">();</span>
<span class="o">//</span> <span class="n">Log</span> <span class="n">States</span> <span class="ow">and</span> <span class="n">triggers</span>
<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>
<span class="n">ACTION</span> <span class="n">ACT_IlkOverride</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Override</span> <span class="n">logic</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Goal</span><span class="p">:</span> <span class="n">give</span> <span class="n">ability</span> <span class="n">to</span> <span class="n">override</span><span class="p">,</span> <span class="n">but</span> <span class="n">do</span> <span class="n">so</span> <span class="ow">in</span> <span class="n">a</span> <span class="n">way</span> <span class="n">that</span> <span class="n">people</span> <span class="n">won</span><span class="s1">&#39;t forget it.</span>
<span class="n">Solution</span><span class="p">:</span> <span class="n">Override</span> <span class="n">only</span> <span class="n">after</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">of</span> <span class="n">override</span><span class="p">,</span> <span class="n">protect</span> <span class="n">against</span> <span class="n">blips</span><span class="p">,</span>
<span class="n">when</span> <span class="n">the</span> <span class="n">Pump</span> <span class="n">permission</span> <span class="n">goes</span> <span class="n">true</span> <span class="k">for</span> <span class="n">more</span> <span class="n">than</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">consistently</span><span class="p">,</span> <span class="n">remove</span> <span class="n">override</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">tonDelOK</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>
<span class="n">rtOK</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">tonDelOK</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtOK</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">pv_xOvrdStart</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">pv_xOvrdStart</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="k">if</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span> <span class="n">END_IF</span>
    <span class="o">//</span><span class="n">Log</span>
    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Override expired&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
<span class="n">END_IF</span>
<span class="o">//</span> <span class="n">Release</span> <span class="n">the</span> <span class="n">Force</span> <span class="n">DO</span> <span class="n">bit</span> <span class="n">when</span> <span class="n">the</span> <span class="n">system</span> <span class="n">override</span> <span class="ow">is</span> <span class="n">false</span>
<span class="n">IF</span> <span class="n">NOT</span><span class="p">(</span><span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">stPump</span><span class="o">.</span><span class="n">pv_xOvrdStart</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span> <span class="n">END_IF</span>
<span class="o">//</span><span class="n">Override</span> <span class="n">timer</span>
<span class="n">tonOvrd</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">pv_xOvrdStart</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">tOvrd</span><span class="p">);</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span><span class="p">)</span> <span class="n">AND</span> <span class="p">((</span><span class="n">ePrevState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">ePrevState</span> <span class="o">=</span> <span class="n">pumpSTARTING</span><span class="p">))</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump turned off due to loss of interlock.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
            <span class="n">pumpFAULT</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Fault.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">pumpSTOPPED</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump stopped.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">pumpSTARTING</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">pumpRUNNING</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump running.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">pumpSTOPPING</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump stopping.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>


  <span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
<span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump commanded to start&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="o">//</span> <span class="n">Log</span> <span class="n">override</span> <span class="n">mode</span> <span class="n">enabled</span>
<span class="n">tOverrideActivated</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="p">(</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">));</span>
<span class="n">IF</span> <span class="n">tOverrideActivated</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump override mode activated&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span> <span class="n">END_IF</span>


<span class="o">//</span> <span class="n">Log</span> <span class="n">FAULT</span>
<span class="n">tFault</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">NOT</span> <span class="n">tPumpStartTimeout</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tFault</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Fault&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rHVEna_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">:=</span> <span class="n">rHVEna_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">=</span> <span class="n">rHVEna_SP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rHVEna_SP</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">ACT_SetGauge</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">MG</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">convert</span> <span class="n">the</span> <span class="n">analog</span> <span class="nb">input</span> <span class="n">into</span> <span class="n">readable</span> <span class="n">pressure</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">use</span> <span class="n">logarithmic</span> <span class="n">Pressure</span> <span class="n">calculation</span><span class="p">,</span> <span class="n">Output</span><span class="o">=</span> <span class="n">Normal</span> <span class="ow">and</span> <span class="n">Offset</span> <span class="o">=</span> <span class="mi">0</span><span class="o">*</span><span class="p">)</span>
<span class="n">If</span> <span class="p">(</span><span class="n">iTermBits</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iTermBits</span> <span class="o">:=</span> <span class="mi">32767</span><span class="p">;</span><span class="n">END_IF</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">i_iPress</span><span class="p">)</span><span class="o">/</span><span class="n">iTermBits</span><span class="p">;</span>
<span class="o">//</span><span class="n">Manual</span> <span class="n">Page</span> <span class="mi">29</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&gt;=</span> <span class="mf">2.5</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">((</span><span class="mf">0.000000001</span><span class="o">*</span><span class="n">EXP</span><span class="p">(</span><span class="mf">1.8421</span><span class="o">*</span><span class="n">rV</span><span class="p">))</span><span class="o">/</span><span class="mi">65</span><span class="p">);</span>
    <span class="n">ELSE</span>
    <span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">((</span><span class="mf">0.0000000008</span><span class="o">*</span><span class="n">EXP</span><span class="p">(</span><span class="mf">1.9315</span><span class="o">*</span><span class="n">rV</span><span class="p">))</span><span class="o">/</span><span class="mi">65</span><span class="p">);</span>
<span class="n">END_IF</span>
<span class="o">//</span> <span class="n">Min</span><span class="o">.</span> <span class="n">measured</span> <span class="n">pressure</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="mf">1E-11</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">rPRESS</span> <span class="o">=</span> <span class="mi">0</span><span class="p">)</span>  <span class="n">THEN</span>
    <span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-11</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">IF</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">q_IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">rPRESS</span><span class="p">;</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">rPRESS</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="n">IF</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">q_IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">q_IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">)</span> <span class="n">THEN</span> <span class="o">//</span><span class="n">ADP</span><span class="o">//</span> <span class="n">AND</span> <span class="p">(</span><span class="n">q_IG</span><span class="o">.</span><span class="n">rPRESS</span><span class="o">&lt;&gt;</span><span class="mi">0</span><span class="p">)</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">q_IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">ELSE</span>
    <span class="n">q_IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">q_IG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">stPump</span><span class="o">.</span><span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">sIlkDeviceName</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">i_stGauge</span><span class="o">.</span><span class="n">sPath</span><span class="p">;</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">xError</span> <span class="o">:=</span> <span class="n">i_xError</span><span class="p">;</span><span class="o">//</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpFAULT</span><span class="p">);</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">xOverrideMode</span> <span class="o">:=</span> <span class="n">i_xOverrideMode</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">i_iPRESS</span><span class="o">:=</span>   <span class="n">i_iPRESS</span><span class="p">;</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span><span class="o">:=</span>   <span class="n">i_xIP_ON</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">output</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xHVEna_DO</span><span class="o">:=</span>  <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">;</span> <span class="o">//</span><span class="n">According</span> <span class="n">to</span> <span class="n">Manual</span> <span class="n">pin</span> <span class="n">should</span> <span class="n">be</span> <span class="n">grounded</span> <span class="n">to</span> <span class="n">activate</span> <span class="n">function</span>

 <span class="n">This</span><span class="o">^.</span><span class="n">stPump</span><span class="o">.</span><span class="n">sPath</span><span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-pump">FB_Pump</a></p></li>
<li><p><a class="reference internal" href="#st-pip">ST_PIP</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-pip-test">
<h2>FB_PIP_Test<a class="headerlink" href="#fb-pip-test" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PIP_Test</span> <span class="n">EXTENDS</span> <span class="n">TcUnit</span><span class="o">.</span><span class="n">FB_TestSuite</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">PG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
    <span class="n">fb_PIP_GAMMA</span><span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">M_INIT</span><span class="p">();</span>
<span class="n">M_Interlock</span><span class="p">();</span>
<span class="n">M_AutoStart</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-pressurestate">
<h2>FB_PressureState<a class="headerlink" href="#fb-pressurestate" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(*Deprecated*)
FUNCTION_BLOCK FB_PressureState
VAR_INPUT
    i_rV    :       REAL;
    i_rVMin :       REAL := 0.01; // Anything less than this voltage is considered disconnected
    i_rVMax :       REAL := 10.5; // Anything more than this is considered invalid
    i_IGTurnOnTime  :       TIME := T#10S;

    i_MinPressure   :       REAL;
    i_MaxPressure   :       REAL;
END_VAR
VAR_OUTPUT
    q_eState        :       E_PressureState;
END_VAR
VAR_IN_OUT
    iq_stVG :       ST_VG;
END_VAR
VAR
    tonGaugeTurnOnTmr : TON;
END_VAR
(* Pressure State Evaluation
A. Wallace, 2016-8-31

This FB serves to evaluate the state of the pressure based on the raw voltage, pressure, and gauge state.

*)
// Is the gauge plugged in, and within a reasonable range?
IF i_rV &lt; i_rVMin THEN
    q_eState := GaugeDisconnected;
ELSIF i_rV &gt; i_rVMax THEN
    q_eState := PressInvalid;
ELSE
    // Is the gauge reading back a pressure that makes sense?
    CASE iq_stVG.eTYPE OF
            IG903:
                    tonGaugeTurnOnTmr(IN:=iq_stVG.q_xHV_DIS, PT:=i_IGTurnOnTime, Q=&gt;iq_stVG.xTurnOnTime);
                    IF iq_stVG.q_xHV_DIS THEN
                            IF tonGaugeTurnOnTmr.Q THEN
                                    IF iq_stVG.rPRESS &gt;= i_MinPressure AND iq_stVG.rPRESS &lt;= i_MaxPressure THEN
                                            q_eState := Valid;
                                    ELSE
                                            q_eState := OoR;
                                    END_IF
                            ELSE
                                            q_eState := Starting;
                            END_IF
                    ELSE
                            q_eState := Off;
                    END_IF
            IG909:
                    IF iq_stVG.q_xHV_DIS THEN
                            IF iq_stVG.rPRESS &gt;= i_MinPressure AND iq_stVG.rPRESS &lt;= i_MaxPressure THEN
                                    q_eState := Valid;
                            ELSE
                                    q_eState := OoR;
                            END_IF
                    ELSE
                            q_eState := Off;
                    END_IF
            PG907, PG925, PG722B:
                    IF iq_stVG.rPRESS &gt;= i_MinPressure AND iq_stVG.rPRESS &lt;= i_MaxPressure THEN
                            q_eState := Valid;
                    ELSIF iq_stVG.rPRESS &lt; i_MinPressure THEN
                            q_eState := ValidLo;
                    ELSE
                            q_eState := ValidHi;
                    END_IF
            ELSE
                    q_eState := PressInvalid;
    END_CASE
END_IF


iq_stVG.eState := q_eState;

// Legacy Press OK boolean eval
iq_stVG.xPRESS_OK := q_eState &gt;= gc_GaugeValidState;

END_FUNCTION_BLOCK
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-pressurestate">E_PressureState</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-ptm-agilent">
<h2>FB_PTM_Agilent<a class="headerlink" href="#fb-ptm-agilent" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(* This function block does basic controls FOR the Agilent TV Turbo pump. Turns off pump
in the event of errors/ warnings. Provides interlocking interface.*)
FUNCTION_BLOCK FB_PTM_Agilent EXTENDS FB_Pump
VAR_IN_OUT

END_VAR
VAR_INPUT
    i_xExtILKOk : BOOL; // Connect to external interlock logic(e.g TURBO_ILK Function), TRUE if not used.
    i_stGauge       :       ST_VG; //Pirani backing gauge for pump interlock
    i_rMaxBackingPressure : REAL;
END_VAR
VAR_OUTPUT
    {attribute &#39;pytmc&#39; :=&#39; pv:&#39;}
    iq_stPtm        :       ST_AgilentPTM;

END_VAR
VAR
    {attribute &#39;instance-path&#39;}
    {attribute &#39;noinit&#39;}
    sPath: STRING;
    //xRunOk        :       BOOL;
    nMaxR1Fault: INT :=5;
    nR1Fault : INT;
    tFaultWindowDuration : TIME := T#300S;
    tR1FaultDuration : TIME := T#120S;
    tTimeOutDuration: TIME:= T#10M;
    tFaultWindowElapsed: TON;
    tR1Fault : TON;
    tStartTimeOut : TON;
    tR1TimeOut: TON;
    step : INT :=0;
    nErrorCode: INT :=0;
    xBackingPressureOK: BOOL;
    iMaxSpeed : INT:=963;

    rPowerScale: REAL:=10;//W
    rCurrentScale: REAL:=1;//A

    (*I/Os*)
    i_xSTART        AT%I*:  BOOL;
    i_xR1   AT%I*   :  BOOL;
    i_xR2   AT%I*   :  BOOL;
    i_xLSpd AT%I*:  BOOL;
    i_iTempMon AT%I*: INT;
    i_iPowerMon AT%I*: INT;
    i_iCurrentMon AT%I*: INT;
    i_iRawSpeed AT %I* : INT;
    i_xFault AT%I*  :       BOOL;
    q_RunDO AT%Q*   :       BOOL;
    q_xLSpd AT%Q*   :  BOOL;


    // For logging
  //  Msg : FB_FormatString;
   // fbJson : FB_JsonSaxWriter;
   tOverrideActivated : R_TRIG;

    iTermBits: UINT := 32767 ; // The terminal&#39;s maximum value in bits
END_VAR
(* Basic Agilent Turbo Controls *)
(* M. Ghaly, 2018-9-26 *)

(*connect External interlock to structure variable*)
//iq_stPtm.xExtRunOk := i_xExtILKOk;

(* state machine *)
CASE (step) OF
(*Pump Stopped State*)
    0: // Pump Stopped State
            iq_stPtm.xRunSW:=FALSE;
            //Reset Output signals;
            iq_stPtm.q_RunDO:=FALSE;
            iq_stPtm.q_xSS := FALSE;
            iq_stPtm.q_xLSpd:= FALSE;
            //Reset timer
            tFaultWindowElapsed.IN := FALSE;
            nR1Fault := 0;
            iq_stPtm.eState := pumpSTOPPED;
            step :=10;

(*Idle State waiting to start*)
    10: // Idle State, waiting for the xRunSwitch
            IF iq_stPtm.xExtRunOk  AND iq_stPTM.xRunSW THEN
                    iq_stPtm.q_RunDO := iq_stPTM.xRunSW; //
                    step:=20;
            END_IF
(*Pump Starting State*)
    20: // Pump is starting
            nErrorCode:=0;
            iq_stPtm.q_RunDO := iq_stPTM.xRunSW; // done in previous state
            IF (*(NOT iq_stPtm.i_xR1) AND*)iq_stPtm.i_xSTART  THEN
            iq_stPtm.eState := pumpSTARTING;
            step:= 40;
            ELSIF tStartTimeOut.Q THEN
                    step:=90; // or fault state
                    nErrorCode:=950;
            END_IF
            // should check R1 ?? check Fault condition?


    40: // Pump is starting
            iq_stPtm.eState := pumpSTARTING;
            IF   NOT iq_stPtm.i_xR1 AND NOT iq_stPtm.i_xSTART  THEN
                    step := 0 ;
            ELSIF NOT iq_stPtm.i_xR1 AND iq_stPtm.i_xSTART  THEN
                    step :=40;
            ELSIF iq_stPtm.i_xR1 AND NOT iq_stPtm.i_xSTART THEN
                    step:= 50;
            END_IF
            IF tR1TimeOut.Q THEN
                    step:= 90;
                    iq_stPtm.xPumpFaultLock := TRUE;
                    nErrorCode:= 930; // R1 Signal at Start time out.
           // fbLogger(sMsg:=&#39;Timeout: Pump could not achieve running speed.&#39;, eSevr:=TcEventSeverity.Warning);
            END_IF

    50: // Pump is Running (Normal Operation) ( R1 is True and STARTing is FALSE)
            iq_stPtm.eState := pumpRUNNING;
            IF NOT iq_stPtm.i_xR1 THEN
                    nR1Fault:= nR1Fault+1 ;
                    tFaultWindowElapsed.IN := TRUE; ///
                    //tR1Fault.IN := TRUE;
                    step :=60;
            END_IF

        //Log new state
        IF ePrevState &lt;&gt; iq_stPtm.eState THEN
            //fbLogger(sMsg:=&#39;Pump at speed.&#39;, eSevr:=TcEventSeverity.Verbose);
            ePrevState := iq_stPtm.eState;
            END_IF

    60: // Pump is Running (Not Nomral Operation) (R1 is False, pump not @ speed )
            IF ((nR1Fault = nMaxR1Fault) AND NOT tFaultWindowElapsed.Q) OR (tR1Fault.Q) THEN // number of fault occured during the same time window
                    step:= 90;
                    tR1Fault.IN := FALSE;
                    tFaultWindowElapsed.IN := FALSE;
                    iq_stPtm.xPumpFaultLock := TRUE;
                    nErrorCode:= 920; // R1 Signal Lost multiple times.
            //fbLogger(sMsg:=&#39;Running signal Lost multiple times.&#39;, eSevr:=TcEventSeverity.Warning);
            ELSIF tFaultWindowElapsed.Q  THEN
                    tFaultWindowElapsed.IN := FALSE;
                    nR1Fault := 0;
            ELSIF iq_stPtm.i_xR1 THEN
                    tR1Fault.IN := FALSE;
                    step:=50;
            END_IF

    90: // Pump Fault STATE
            iq_stPtm.xRunSW:=FALSE;
            iq_stPtm.q_RunDO:=FALSE;
            iq_stPtm.q_xSS := FALSE;
            iq_stPtm.q_xLSpd:= FALSE;
            iq_stPtm.eState := pumpFAULT;
            step := 95;

    95:
            IF (NOT iq_stPtm.xPumpFaultLock) OR iq_stPtm.xRunSW THEN
                    step:=0;
            END_IF
END_CASE

(* Interrupts *)
(* FAULT signal*)
IF (iq_stPtm.i_xFault) AND (step &lt; 90 ) THEN
    iq_stPtm.eState := pumpFAULT; // no need taken care of in the state
    iq_stPtm.xPumpFaultLock := TRUE;
    nErrorCode := 900; // Pump Controller FAULT
    step:=90;
END_IF


(*Pump Lock Reset bit*)
IF (iq_stPtm.xResetSW ) THEN
    iq_stPtm.xResetSW := FALSE;
    iq_stPtm.xPumpFaultLock := FALSE;
END_IF

(*Check backing gauge pressure*)
//xBackingPressureOK := i_stGauge.xPRESS_OK AND ( i_stGauge.rPRESS &lt; iq_stPtm.rBackingPressureSP);

(* Interlock Sum *)
iq_stPtm.xExtRunOk := i_xExtILKOk AND NOT iq_stPtm.i_xFault AND NOT iq_stPtm.xPumpFaultLock AND NOT(tILK.Q);

IF NOT iq_stPtm.xExtRunOk AND (NOT (step &gt;= 90)) THEN
    step:=0;
END_IF

(*Stop By the Operator and not due to fault *)
IF (NOT iq_stPtm.xRunSW) AND (NOT (step &gt;= 90)) AND (NOT (step = 10)) THEN
    step := 0;
END_IF

// Log faults Moved to ACT_Logger
(*tErrorPresent(CLK:=iq_stPtm.xPumpFaultLock);
IF tErrorPresent.Q THEN
    fbJson.StartObject();
    fbJson.AddKey(&#39;vacuum_typecode&#39;);
    fbJson.AddUdint(nErrorCode);
    fbJson.EndObject();
    fbLogger.sJson := fbJson.GetDocument();
    fbLogger(sMsg:=&#39;Turbo control fault&#39;, eSevr:=TcEventSeverity.Warning);
    fbJson.ResetDocument();
END_IF
*)

(* Timers *)
tFaultWindowElapsed(PT:=tFaultWindowDuration);
tR1Fault(IN:= (step = 60), PT:=tR1FaultDuration);
tStartTimeOut(IN := (step=20), PT:=tTimeOutDuration);
tR1TimeOut(IN := (step=40), PT:=tTimeOutDuration);
(* IO Mapping*)
IO();
(*Assign Error Message*)
iq_stPtm.sError := ErrorMessage(nErrorCode, iq_stPtm.eState);
// Log States and triggers
ACT_Logger();
(*Validate Backing Pressure set point doesn&#39;t exceed the Maximum backingPressure*)
iq_stPtm.rBackingPressureSP := BackingPressureSetPoint(iq_stPtm.rBackingPressureSP,i_rMaxBackingPressure);
ACT_Interlock();
(*Load or save the persistent variables*)
ACT_Persistent();

END_FUNCTION_BLOCK
ACTION ACT_Interlock:
This^.tILK(IN:= (i_stGauge.rPRESS&gt;=iq_stPtm.rBackingPressureSP), PT:=T#5S, Q=&gt; );
END_ACTION
ACTION ACT_Logger:
//STATE Logger
// ILK logger
IF NOT i_xExtIlkOK AND ePrevState = pumpRUNNING THEN
            fbLogger(sMsg:=&#39;Lost external interlock while pump was running.&#39;, eSevr:=TcEventSeverity.Critical);
END_IF


IF ePrevState &lt;&gt; iq_stPTM.eState THEN
      CASE iq_stPTM.eState OF
            pumpFAULT:
                    fbLogger(sMsg:=&#39;Pump Fault.&#39;, eSevr:=TcEventSeverity.Critical);
            pumpSTOPPED:
                    fbLogger(sMsg:=&#39;Pump stopped.&#39;, eSevr:=TcEventSeverity.Critical);
            pumpSTARTING:
                    fbLogger(sMsg:=&#39;Pump starting.&#39;, eSevr:=TcEventSeverity.Info);
            pumpRUNNING:
                    fbLogger(sMsg:=&#39;Pump running.&#39;, eSevr:=TcEventSeverity.Info);
      END_CASE
      ePrevState := iq_stPTM.eState;
  END_IF

// Log Action
tAction(CLK:=  iq_stPTM.q_RunDO);
IF tAction.Q THEN fbLogger(sMsg:=&#39;Pump commanded to start&#39;, eSevr:=TcEventSeverity.Info); END_IF


// Log FAULT
tFault(CLK:= iq_stPTM.i_xFault OR iq_stPtm.xPumpFaultLock);
IF tFault.Q THEN fbLogger(sMsg:=iq_stPtm.sError, eSevr:=TcEventSeverity.Critical); END_IF
END_ACTION
ACTION ACT_Persistent:
(*On first PLC pass, load the persistent value into the structrue variable*)
IF (SUPER^.bRestorePersistentData) THEN
    SUPER^.bRestorePersistentData   := FALSE;
    IF (rBackingPressureSP &lt;&gt; 0) THEN
            iq_stPTM.rBackingPressureSP := rBackingPressureSP;
    END_IF;
    IF (rInletPressureSP &lt;&gt; 0) THEN
            iq_stPTM.rInletPressureSP := rInletPressureSP;
    END_IF;
END_IF
(*Check if a new value has been written in the structure variable copy it to the persistent variable*)
IF NOT (iq_stPTM.rBackingPressureSP = rBackingPressureSP) THEN
    rBackingPressureSP:= iq_stPTM.rBackingPressureSP;
END_IF;

IF NOT (iq_stPTM.rInletPressureSP = rInletPressureSP) THEN
    rInletPressureSP := iq_stPTM.rInletPressureSP;
END_IF;
END_ACTION
ACTION IO:
(*inputs*)
iq_stPtm.i_xSTART:= i_xSTART;
iq_stPtm.i_xR1:=    i_xR1;
iq_stPtm.i_xR2:=    i_xR2;
iq_stPtm.i_xLSpd:=  i_xLSpd;
iq_stPtm.i_xFault:= i_xFault;
(* Real-value calculation *)
If (iTermBits=0) THEN iTermBits := 32767;END_IF
iq_stPtm.i_rCurrentMon := (10*INT_TO_REAL(i_iCurrentMon)/iTermBits)*rCurrentScale;
iq_stPtm.i_rTempMon := 10*INT_TO_REAL(i_iTempMon)/iTermBits;
iq_stPtm.i_rPowerMon := (10*INT_TO_REAL(i_iPowerMon)/iTermBits)*rPowerScale;
iq_stPtm.i_diCurSpd := 10*LREAL_TO_DINT(INT_TO_REAL(i_iRawSpeed)/iTermBits);


(*outputs*)
q_RunDO := iq_stPtm.q_RunDO;
q_xLSpd := iq_stPtm.q_xLSpd;
END_ACTION
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-pump">FB_Pump</a></p></li>
<li><p><a class="reference internal" href="#st-agilentptm">ST_AgilentPTM</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-ptm-ebara-010m">
<h2>FB_PTM_Ebara_010M<a class="headerlink" href="#fb-ptm-ebara-010m" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">does</span> <span class="n">basic</span> <span class="n">controls</span> <span class="n">FOR</span> <span class="n">the</span> <span class="n">Ebara</span> <span class="n">Turbo</span> <span class="n">pump</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">the</span> <span class="n">ETC010M</span> <span class="n">Controller</span><span class="o">.</span>
 <span class="n">Turns</span> <span class="n">off</span> <span class="n">pump</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">event</span> <span class="n">of</span> <span class="n">errors</span><span class="o">/</span> <span class="n">warnings</span><span class="o">.</span> <span class="n">Provides</span> <span class="n">interlocking</span> <span class="n">interface</span><span class="o">.*</span><span class="p">)</span>
 <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;no_check&#39;</span><span class="p">}</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PTM_Ebara_010M</span> <span class="n">EXTENDS</span> <span class="n">FB_Pump</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_xExtILKOk</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Turbo</span> <span class="n">ILK</span> <span class="n">bit</span> <span class="p">,</span> <span class="nb">set</span> <span class="n">to</span> <span class="kc">True</span> <span class="k">if</span> <span class="ow">not</span> <span class="n">used</span>
    <span class="o">//</span><span class="n">i_iRawSpeed</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span><span class="n">Should</span> <span class="n">come</span> <span class="kn">from</span> <span class="nn">PLC</span> <span class="n">Soft</span> <span class="n">IO</span><span class="o">.</span>
    <span class="n">i_rMaxBackingPressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">3</span><span class="p">;</span>
    <span class="n">i_iMinSpeed</span> <span class="p">:</span> <span class="n">DINT</span> <span class="o">:=</span> <span class="mi">100</span><span class="p">;</span> <span class="o">//</span><span class="n">Hz</span> <span class="n">check</span> <span class="n">pump</span> <span class="n">manual</span> <span class="k">for</span> <span class="n">setting</span> <span class="n">P43</span>
    <span class="n">i_iMaxSpeed</span> <span class="p">:</span> <span class="n">DINT</span> <span class="o">:=</span> <span class="mi">560</span><span class="p">;</span> <span class="o">//</span><span class="n">Hz</span> <span class="n">check</span> <span class="n">pump</span> <span class="n">manual</span> <span class="k">for</span> <span class="n">setting</span> <span class="n">P43</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">iq_stPTM</span> <span class="p">:</span> <span class="n">ST_EbaraPTM</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">i_iADCBits</span> <span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">15</span><span class="p">;</span>
    <span class="n">RTRIG_INLK</span><span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">TOF_RESET</span><span class="p">:</span> <span class="n">TON</span> <span class="o">:=</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#1S);</span>
    <span class="n">TOF_SetSpeed</span><span class="p">:</span> <span class="n">TON</span> <span class="o">:=</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#1S);</span>

    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="p">(</span><span class="o">*</span><span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xDecel</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Link</span> <span class="n">to</span> <span class="n">brake</span> <span class="nb">input</span>
    <span class="n">i_xAccel</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xRotate</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xNCFault</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span><span class="o">//</span>
    <span class="n">i_xAtSpd</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_iRawSpeed</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">Analog</span> <span class="nb">input</span>
    <span class="n">i_iTempMon</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">Analog</span> <span class="nb">input</span> <span class="o">--</span> <span class="nb">input</span> <span class="n">Voltage</span> <span class="n">according</span> <span class="n">to</span> <span class="n">the</span> <span class="n">pump</span> <span class="n">temprature</span> <span class="mi">0</span><span class="o">-&gt;</span><span class="mi">5</span><span class="n">V</span> <span class="mi">0</span><span class="o">-&gt;</span><span class="mi">100</span><span class="n">C</span>
    <span class="n">i_iCurrentMon</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span><span class="n">Link</span> <span class="n">to</span> <span class="n">Analog</span> <span class="o">--</span> <span class="nb">input</span> <span class="n">Voltage</span> <span class="n">to</span> <span class="n">the</span> <span class="n">output</span> <span class="n">current</span> <span class="n">of</span> <span class="n">motor</span> <span class="mi">0</span><span class="o">-&gt;</span><span class="mi">5</span><span class="n">V</span> <span class="mi">0</span><span class="o">-&gt;</span><span class="mi">10</span><span class="n">A</span>

    <span class="p">(</span><span class="o">*</span><span class="n">output</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xStart</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">link</span> <span class="n">to</span> <span class="n">output</span>
    <span class="n">q_xStop</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Link</span> <span class="n">to</span> <span class="n">output</span>
    <span class="n">q_xReset</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xProtection</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xSetSpeed</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_iSpeedSet</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span>        <span class="o">//</span><span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Output</span>

<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Ebara</span> <span class="n">ETC</span> <span class="n">control</span> <span class="n">FB</span>
<span class="n">Scott</span> <span class="n">Stubbs</span> <span class="o">&amp;</span> <span class="n">Alex</span> <span class="n">W</span><span class="o">.</span>
<span class="n">Modified</span> <span class="n">Nov</span> <span class="mi">2018</span> <span class="n">by</span> <span class="n">M</span><span class="o">.</span> <span class="n">Ghaly</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">The</span> <span class="n">pump</span> <span class="n">runs</span> <span class="n">when</span> <span class="n">the</span> <span class="n">RunDO</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span><span class="o">.</span> <span class="n">The</span> <span class="n">RunDO</span> <span class="n">sets</span> <span class="n">the</span> <span class="n">outputs</span> <span class="n">Start</span> <span class="ow">and</span> <span class="n">Stop</span> <span class="n">to</span> <span class="n">true</span> <span class="n">when</span> <span class="n">it</span>
<span class="ow">is</span> <span class="n">true</span><span class="p">,</span> <span class="ow">and</span> <span class="n">false</span> <span class="n">otherwise</span><span class="o">.</span> <span class="n">Per</span> <span class="n">the</span> <span class="n">manual</span><span class="p">,</span> <span class="n">when</span> <span class="n">START</span> <span class="n">bit</span> <span class="ow">is</span> <span class="n">closed</span> <span class="n">the</span> <span class="n">pump</span> <span class="n">will</span> <span class="n">accelerate</span><span class="p">,</span> <span class="ow">and</span> <span class="n">when</span> <span class="n">the</span> <span class="n">STOP</span>
<span class="n">bit</span> <span class="ow">is</span> <span class="n">Opened</span><span class="p">,</span> <span class="n">the</span> <span class="n">pump</span> <span class="n">will</span> <span class="n">decelerate</span> <span class="k">with</span> <span class="n">the</span> <span class="n">brake</span> <span class="ow">and</span> <span class="n">stop</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Simple</span> <span class="n">protection</span> <span class="n">reset</span> <span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xExtRunOk</span><span class="o">:=</span> <span class="n">i_xExtILKOk</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xProtection</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span><span class="o">//</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xExtRunOk</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">IO</span> <span class="n">mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Basic</span> <span class="n">pump</span> <span class="n">supervisory</span> <span class="n">section</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">override</span> <span class="n">mode</span><span class="p">,</span> <span class="n">ignore</span> <span class="n">everything</span> <span class="k">else</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xOverride</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xRunSW</span> <span class="n">THEN</span>
            <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="n">ELSE</span>
            <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span>
    <span class="o">//</span><span class="n">Handle</span> <span class="n">faults</span>
<span class="n">ELSIF</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span> <span class="n">OR</span> <span class="p">(</span> <span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xExtRunOk</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xRunSW</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="o">//</span><span class="n">And</span> <span class="n">one</span> <span class="k">for</span> <span class="n">when</span> <span class="n">we</span> <span class="n">need</span> <span class="n">to</span> <span class="n">start</span> <span class="n">the</span> <span class="n">pump</span> <span class="n">normally</span><span class="o">.</span> <span class="n">Only</span> <span class="n">allows</span> <span class="n">pump</span> <span class="n">to</span> <span class="n">be</span> <span class="n">started</span> <span class="k">if</span> <span class="n">ILK</span> <span class="n">ok</span><span class="o">.</span>
<span class="n">ELSIF</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xRunSW</span> <span class="n">AND</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xExtRunOk</span> <span class="n">THEN</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="o">//</span><span class="n">One</span> <span class="n">section</span> <span class="k">for</span> <span class="n">when</span> <span class="n">pump</span> <span class="ow">is</span> <span class="n">told</span> <span class="n">to</span> <span class="n">stop</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xRunSW</span> <span class="n">THEN</span>
            <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
            <span class="o">//</span><span class="n">IF</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span><span class="p">)(</span><span class="o">*</span> <span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xALARM</span><span class="p">)</span> <span class="o">*</span><span class="p">)</span><span class="n">THEN</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPED</span><span class="p">;</span> <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">Set</span> <span class="n">the</span> <span class="n">Start</span> <span class="ow">and</span> <span class="n">Stop</span> <span class="n">outputs</span> <span class="n">to</span> <span class="n">Run</span> <span class="n">do</span> <span class="o">.</span> <span class="n">check</span> <span class="n">manual</span> <span class="n">alternate</span> <span class="n">START</span><span class="o">/</span><span class="n">STOP</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xStart</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xStop</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">;</span>



 <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">reset</span> <span class="n">the</span> <span class="n">Input</span> <span class="n">speed</span> <span class="n">OK</span> <span class="n">bit</span> <span class="o">*</span><span class="p">)</span>
 <span class="n">TOF_SetSpeed</span> <span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">iq_xSpeedSet</span><span class="p">,</span> <span class="n">Q</span> <span class="o">=&gt;</span> <span class="p">);</span>
 <span class="n">IF</span>  <span class="p">(</span><span class="n">TOF_SetSpeed</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">iq_xSpeedSet</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
 <span class="n">END_IF</span>
 <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">reset</span> <span class="n">the</span> <span class="n">Reset</span> <span class="n">Bit</span> <span class="o">*</span><span class="p">)</span>
 <span class="n">IF</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xResetSW</span> <span class="p">)</span> <span class="n">THEN</span>  <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xReset</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
 <span class="n">END_IF</span>
 <span class="n">TOF_RESET</span> <span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xReset</span><span class="p">,</span> <span class="n">Q</span> <span class="o">=&gt;</span> <span class="p">);</span>
 <span class="n">IF</span> <span class="n">TOF_RESET</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xReset</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xResetSW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
 <span class="n">END_IF</span>
 <span class="p">(</span><span class="o">*</span><span class="n">When</span> <span class="n">the</span> <span class="n">Protection</span> <span class="n">signal</span> <span class="ow">is</span> <span class="n">lost</span><span class="p">,</span> <span class="n">Error</span> <span class="n">bit</span> <span class="n">doesn</span><span class="s1">&#39;t show, but the controller still needs to be reset*)</span>
<span class="n">RTRIG_INLK</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xProtection</span> <span class="p">);</span>
 <span class="n">IF</span> <span class="p">(</span><span class="n">RTRIG_INLK</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xNCFault</span><span class="p">)</span> <span class="n">THEN</span>
     <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xReset</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
 <span class="n">END_IF</span>



<span class="p">(</span><span class="o">*</span><span class="n">Validate</span> <span class="n">Backing</span> <span class="n">Pressure</span> <span class="nb">set</span> <span class="n">point</span> <span class="n">doesn</span><span class="s1">&#39;t exceed the Maximum backingPressure*)</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">rBackingPressureSP</span> <span class="o">:=</span> <span class="n">BackingPressureSetPoint</span><span class="p">(</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">rBackingPressureSP</span><span class="p">,</span><span class="n">i_rMaxBackingPressure</span><span class="p">);</span>


 <span class="p">(</span><span class="o">*</span><span class="n">Pump</span> <span class="n">STATE</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xFault</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xDecel</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPED</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAtSpd</span>  <span class="n">AND</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">AND</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xAccel</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTARTING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="n">AND</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpRUNNING</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">IO</span> <span class="n">mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>
<span class="o">//</span> <span class="n">Log</span> <span class="n">States</span> <span class="ow">and</span> <span class="n">triggers</span>
<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>
<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">io</span> <span class="n">mapping</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xDecel</span> <span class="o">:=</span> <span class="n">i_xDecel</span> <span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xAccel</span> <span class="o">:=</span>    <span class="n">i_xAccel</span> <span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xRotate</span> <span class="o">:=</span>   <span class="n">i_xRotate</span><span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xNCFault</span><span class="p">;</span>   <span class="o">//</span><span class="n">Normally</span> <span class="n">closed</span> <span class="n">fault</span> <span class="n">handling</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xNCFault</span> <span class="o">:=</span>  <span class="n">i_xNCFault</span> <span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xALARM</span><span class="o">:=</span> <span class="n">NOT</span> <span class="n">i_xNCFault</span><span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="o">:=</span> <span class="n">i_xAtSpd</span><span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_rTempMon</span> <span class="o">:=</span> <span class="p">(</span><span class="mi">100</span><span class="o">*</span><span class="p">(</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">i_iTempMon</span><span class="p">)</span><span class="o">/</span><span class="mi">16383</span><span class="p">));</span><span class="o">//</span> <span class="n">Manual</span> <span class="n">page</span> <span class="mi">28</span><span class="p">(</span><span class="n">DC</span> <span class="mi">0</span> <span class="n">to</span> <span class="mi">5</span><span class="n">V</span> <span class="o">-&gt;</span> <span class="mi">0</span> <span class="n">to</span> <span class="mi">100</span> <span class="n">DegC</span><span class="p">)</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_rCurrentMon</span> <span class="o">:=</span> <span class="p">(</span><span class="mi">10</span><span class="o">*</span><span class="p">(</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">i_iCurrentMon</span><span class="p">)</span><span class="o">/</span><span class="mi">16383</span><span class="p">));</span><span class="o">//</span> <span class="n">Manual</span> <span class="n">page</span> <span class="mi">28</span> <span class="p">(</span><span class="n">DC</span> <span class="mi">0</span> <span class="n">to</span> <span class="mi">5</span><span class="n">V</span> <span class="o">-&gt;</span> <span class="mi">0</span> <span class="n">to</span> <span class="mi">10</span> <span class="n">A</span><span class="p">)</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diCurSpd</span> <span class="o">:=</span> <span class="n">LREAL_TO_DINT</span><span class="p">(</span><span class="mi">560</span><span class="o">*</span><span class="n">LREAL_TO_DINT</span><span class="p">(</span><span class="n">i_iRawSpeed</span><span class="p">)</span><span class="o">/</span><span class="mi">16383</span><span class="p">);</span><span class="o">//</span><span class="p">(</span><span class="mi">560</span><span class="o">*</span><span class="p">(</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">i_iRawSpeed</span><span class="p">)</span><span class="o">/</span><span class="mi">16383</span><span class="p">));</span><span class="o">//</span> <span class="n">Manual</span> <span class="n">page</span> <span class="mi">28</span> <span class="p">(</span><span class="n">DC</span> <span class="mi">0</span> <span class="n">to</span> <span class="mi">5</span><span class="n">V</span> <span class="o">-&gt;</span> <span class="mi">100</span> <span class="n">to</span> <span class="mi">560</span><span class="n">Hz</span> <span class="n">Rated</span> <span class="n">Rotational</span> <span class="n">Speed</span> <span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xStart</span><span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xStart</span><span class="p">;</span>
    <span class="n">q_xStop</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xStop</span><span class="p">;</span>
    <span class="n">q_xReset</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xReset</span><span class="p">;</span>
    <span class="n">q_xProtection</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xProtection</span><span class="p">;</span>
    <span class="n">q_xSetSpeed</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">iq_xSpeedSet</span><span class="p">;</span>


<span class="p">(</span><span class="o">*</span><span class="n">Validate</span> <span class="n">Set</span> <span class="n">Speed</span> <span class="n">within</span> <span class="nb">range</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_iSpeedSet</span>  <span class="o">&gt;=</span> <span class="n">i_iMinSpeed</span> <span class="n">AND</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_iSpeedSet</span>  <span class="o">&lt;=</span><span class="n">i_iMaxSpeed</span> <span class="n">THEN</span>
    <span class="n">q_iSpeedSet</span>  <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">DINT_TO_INT</span><span class="p">((</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_iSpeedSet</span> <span class="o">-</span> <span class="n">i_iMinSpeed</span><span class="p">)</span> <span class="o">/</span> <span class="n">i_iMaxSpeed</span> <span class="o">*</span><span class="mi">16383</span><span class="o">/</span><span class="mi">5</span><span class="p">),</span><span class="mi">16383</span><span class="p">);</span> <span class="o">//</span><span class="n">Max</span> <span class="mi">5</span><span class="n">V</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">i_xExtIlkOK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">ePrevState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span> <span class="n">OR</span> <span class="n">ePrevState</span> <span class="o">=</span> <span class="n">pumpSTARTING</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump turned off due to loss of interlock.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
<span class="n">END_IF</span>
<span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
<span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump commanded to start&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>



<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
            <span class="n">pumpFAULT</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Fault.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">pumpSTOPPED</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump stopped.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">pumpSTARTING</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">pumpRUNNING</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump running.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">pumpSTOPPING</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump decelerating.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>


<span class="o">//</span> <span class="n">Log</span> <span class="n">FAULT</span>
<span class="n">tFault</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xNCFault</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tFault</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Lost Alarm OK bit&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rBackingPressureSP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span> <span class="o">:=</span> <span class="n">rBackingPressureSP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rInletPressureSP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span> <span class="o">:=</span> <span class="n">rInletPressureSP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span> <span class="o">=</span> <span class="n">rBackingPressureSP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rBackingPressureSP</span><span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span> <span class="o">=</span> <span class="n">rInletPressureSP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rInletPressureSP</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-pump">FB_Pump</a></p></li>
<li><p><a class="reference internal" href="#st-ebaraptm">ST_EbaraPTM</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-ptm-ebara-011m">
<h2>FB_PTM_Ebara_011M<a class="headerlink" href="#fb-ptm-ebara-011m" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(* This function block does basic controls FOR the Ebara Turbo pump connected to the ETC011M Controller.
 Turns off pump in the event of errors/ warnings. Provides interlocking interface.*)
{attribute &#39;no_check&#39;}
FUNCTION_BLOCK FB_PTM_Ebara_011M EXTENDS FB_Pump
VAR_IN_OUT
END_VAR
VAR_INPUT
    i_rMaxBackingPressure : REAL := 3;
    i_iMinSpeed : DINT := 100; //check pump manual for setting
    i_iMaxSpeed : DINT := 560; // check pump manual for setting
    i_xExtILKOk : BOOL; // Connect to external interlock logic, TRUE if not used.
END_VAR
VAR_OUTPUT
    {attribute &#39;pytmc&#39; := &#39;
    pv:
    &#39;}
    iq_stPTM : ST_EbaraPTM;
END_VAR
VAR
    TOF_SetSpeed: TON := (PT:=T#1S);
    TOF_RESET: TON :=(PT:=T#1S);
    i_iADCBits : UINT := 12;
    (*IO*)
    (*inputs*)
    i_xDecel AT %I* : BOOL; //Link to brake input
    i_xAccel AT %I* : BOOL;
    i_xRotate AT %I* : BOOL;
    i_xFaultNC AT %I* : BOOL;// remove?
    i_xAtSpd AT %I* : BOOL;
    i_iRawSpeed AT %I* : INT; // Link to Analog input

    (*output*)
    q_xStart AT %Q* : BOOL; // link to output
    q_xStop AT %Q* : BOOL; //Link to output
    q_xReset AT %Q* : BOOL;
    q_xProtection AT %Q* : BOOL;
    q_xSetSpeed AT %Q* : BOOL;
    q_iSpeedSet AT %Q* :INT;        //Link to analog Output


END_VAR
(* Ebara ETC control FB
Scott Stubbs &amp; Alex W.
Modified Nov 2018 by M. Ghaly
*)

(* Switch processing *)
//TOF_START.IN := iq_stPTM.i_xStart;
//TOF_START();
//TOF_STOP.IN  := iq_stPTM.i_xStop;
//TOF_STOP();
//TOF_RESET.IN := iq_stPTM.i_xReset;
//TOF_RESET();

(* Simple protection reset *)
iq_stPtm.xExtRunOk:= i_xExtILKOk;
iq_stPTM.q_xProtection := TRUE;//iq_stPTM.xExtRunOk;

(*soft IO mapping*)
ACT_IO();

(* Basic pump supervisory section *)
    (* If override mode, ignore everything else *)
IF iq_stPTM.i_xOverride THEN
    IF iq_stPTM.xRunSW THEN
            iq_stPTM.q_RunDO:=TRUE;
    ELSE
            iq_stPTM.q_RunDO:=FALSE;
    END_IF
    //Handle faults - the way the Ebara cable is done, xFault is normally closed
ELSIF iq_stPTM.i_xFault OR (iq_stPTM.q_RunDO AND NOT iq_stPTM.xExtRunOk) THEN
    iq_stPTM.q_RunDO:=FALSE;
    //iq_stPTM.q_xProtection:=FALSE;
    iq_stPTM.xRunSW:=FALSE;
    //And one for when we need to start the pump normally. Only allows pump to be started if ILK ok.
ELSIF iq_stPTM.xRunSW AND iq_stPTM.xExtRunOk THEN
    iq_stPTM.q_RunDO:=TRUE;
END_IF
//One section for when pump is told to stop
IF NOT iq_stPTM.xRunSW THEN
            iq_stPTM.q_RunDO:=FALSE;
            IF (NOT iq_stPTM.i_xFault) AND (NOT iq_stPTM.i_xALARM) THEN iq_stPTM.eState := pumpSTOPPED; END_IF;
END_IF

//Set the Start and Stop outputs to Run do . check manual.
iq_stPTM.q_xStart := iq_stPTM.q_xStop := iq_stPTM.q_RunDO;

(* to reset the Input speed OK bit *)
 TOF_SetSpeed (IN:= iq_stPTM.iq_xSpeedSet, Q =&gt; );
 IF TOF_SetSpeed.Q THEN iq_stPTM.iq_xSpeedSet:= FALSE;
 END_IF
 (* to reset the Reset Bit *)
 IF (iq_stPTM.xResetSW ) THEN  iq_stPTM.q_xReset := TRUE;
 END_IF
 TOF_RESET (IN:= iq_stPTM.q_xReset, Q =&gt; );
 IF TOF_RESET.Q THEN
    iq_stPTM.q_xReset:= FALSE;
    iq_stPTM.xResetSW := FALSE;
 END_IF


 (*Pump STATE*)
IF iq_stPtm.i_xFault THEN
    iq_stPtm.eState := pumpFAULT;
ELSIF iq_stPTM.i_xDecel AND NOT iq_stPtm.q_RunDO THEN
    iq_stPtm.eState := pumpSTOPPING;
ELSIF NOT iq_stPtm.q_RunDO AND NOT iq_stPTM.i_xFault THEN
    iq_stPtm.eState := pumpSTOPPED;
ELSIF NOT iq_stPtm.i_xAtSpd  AND iq_stPtm.q_RunDO THEN
    iq_stPtm.eState := pumpSTARTING;
ELSIF iq_stPtm.i_xAtSpd AND iq_stPtm.q_RunDO THEN
    iq_stPtm.eState := pumpRUNNING;
ELSE
    iq_stPtm.eState := pumpFAULT;
END_IF

(*Validate Backing Pressure set point doesn&#39;t exceed the Maximum backingPressure*)
iq_stPtm.rBackingPressureSP := BackingPressureSetPoint(iq_stPtm.rBackingPressureSP,i_rMaxBackingPressure);


(*soft IO mapping*)
ACT_IO();
// Log States and triggers
ACT_Logger();
(*Load or save the persistent variables*)
ACT_Persistent();

END_FUNCTION_BLOCK
ACTION ACT_IO:
(*soft io mapping*)
(*inputs*)
    iq_stPTM.i_xDecel := i_xDecel ;
    iq_stPTM.i_xAccel :=    i_xAccel ;
    iq_stPTM.i_xRotate :=   i_xRotate;
    iq_stPTM.i_xNCFault :=  i_xFaultNC ;
    iq_stPTM.i_xAtSpd := i_xAtSpd;
    //iq_stPTM.i_iRawSpeed :=       i_iRawSpeed;
//V (AI/32767*10) * (33600 {Max RPM} - 100) / 5
(*outputs*)
    q_xStart:= iq_stPTM.q_xStart;
    q_xStop := iq_stPTM.q_xStop;
    q_xReset := iq_stPTM.q_xReset;
    q_xProtection := iq_stPTM.q_xProtection;
    q_xSetSpeed := iq_stPTM.iq_xSpeedSet;
(*Validate Set Speed within range *)
IF iq_stPTM.q_iSpeedSet  &gt;= i_iMinSpeed AND iq_stPTM.q_iSpeedSet  &lt;=i_iMaxSpeed THEN
    q_iSpeedSet  := LIMIT(0, DINT_TO_INT((iq_stPTM.q_iSpeedSet - i_iMinSpeed) / i_iMaxSpeed *16383/5),16383); //Max output 5V
    //:= DINT_TO_INT((iq_stPTM.q_iSpeedSet-100) / 33600 *32767/2); //Max 5V
END_IF

(* Pump speed calculation *)
iq_stPTM.i_diCurSpd := LREAL_TO_DINT(560*LREAL_TO_DINT(i_iRawSpeed)/16383);//(560*(INT_TO_REAL(i_iRawSpeed)/16383));// Manual page 28 (DC 0 to 5V -&gt; 100 to 560Hz Rated Rotational Speed )
(*IF i_iRawSpeed / (EXPT(2,i_iADCBits)-1) * 10 &gt;= 0.2 THEN //Speed reading appears zero at ~0.16V
iq_stPTM.i_diCurSpd := LREAL_TO_DINT(560*LREAL_TO_DINT(i_iRawSpeed)/16383);
//iq_stPTM.i_diCurSpd := LREAL_TO_DINT(i_iRawSpeed/(EXPT(2,i_iADCBits)-1)*67000);
//V (AI/(2^{# ADC bits} -1 ) * 10[ADC 10V scaling]) * (33600 [Max RPM] - 100) / 5
ELSE
    iq_stPTM.i_diCurSpd := 0;
END_IF*)

//Normally closed fault handling
iq_stPTM.i_xFault := NOT iq_stPTM.i_xNCFault; //??
END_ACTION
ACTION ACT_Logger:
//STATE Logger
IF NOT i_xExtIlkOK AND ePrevState = pumpRUNNING THEN
            fbLogger(sMsg:=&#39;Lost external interlock while pump was running.&#39;, eSevr:=TcEventSeverity.Critical);
END_IF


IF ePrevState &lt;&gt; iq_stPTM.eState THEN
      CASE iq_stPTM.eState OF
            pumpFAULT:
                    fbLogger(sMsg:=&#39;Pump Fault.&#39;, eSevr:=TcEventSeverity.Critical);
            pumpSTOPPED:
                    fbLogger(sMsg:=&#39;Pump stopped.&#39;, eSevr:=TcEventSeverity.Critical);
            pumpSTARTING:
                    fbLogger(sMsg:=&#39;Pump starting.&#39;, eSevr:=TcEventSeverity.Info);
            pumpRUNNING:
                    fbLogger(sMsg:=&#39;Pump running.&#39;, eSevr:=TcEventSeverity.Info);
            pumpSTOPPING:
                    fbLogger(sMsg:=&#39;Pump decelerating.&#39;, eSevr:=TcEventSeverity.Info);
      END_CASE
      ePrevState := iq_stPTM.eState;
  END_IF

// ILK logger



// Log Action
tAction(CLK:=  iq_stPTM.q_RunDO);
IF tAction.Q THEN fbLogger(sMsg:=&#39;Pump commanded to start&#39;, eSevr:=TcEventSeverity.Info); END_IF


// Log FAULT
tFault(CLK:= iq_stPTM.i_xNCFault);
IF tFault.Q THEN fbLogger(sMsg:=&#39;Pump Lost Alarm OK bit&#39;, eSevr:=TcEventSeverity.Critical); END_IF
END_ACTION
ACTION ACT_Persistent:
(*On first PLC pass, load the persistent value into the structrue variable*)
IF (SUPER^.bRestorePersistentData) THEN
    SUPER^.bRestorePersistentData   := FALSE;
    IF (rBackingPressureSP &lt;&gt; 0) THEN
            iq_stPTM.rBackingPressureSP := rBackingPressureSP;
    END_IF;
    IF (rInletPressureSP &lt;&gt; 0) THEN
            iq_stPTM.rInletPressureSP := rInletPressureSP;
    END_IF;
END_IF
(*Check if a new value has been written in the structure variable copy it to the persistent variable*)
IF NOT (iq_stPTM.rBackingPressureSP = rBackingPressureSP) THEN
    rBackingPressureSP:= iq_stPTM.rBackingPressureSP;
END_IF;

IF NOT (iq_stPTM.rInletPressureSP = rInletPressureSP) THEN
    rInletPressureSP := iq_stPTM.rInletPressureSP;
END_IF;
END_ACTION
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-pump">FB_Pump</a></p></li>
<li><p><a class="reference internal" href="#st-ebaraptm">ST_EbaraPTM</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-ptm-magdrivedigital">
<h2>FB_PTM_MagDriveDigital<a class="headerlink" href="#fb-ptm-magdrivedigital" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">does</span> <span class="n">basic</span> <span class="n">controls</span> <span class="n">FOR</span> <span class="n">the</span> <span class="n">Leybold</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">the</span> <span class="n">MagDriveDigital</span> <span class="n">Controller</span><span class="o">.</span>
 <span class="n">Turns</span> <span class="n">off</span> <span class="n">pump</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">event</span> <span class="n">of</span> <span class="n">errors</span><span class="o">/</span> <span class="n">warnings</span><span class="o">.</span> <span class="n">Provides</span> <span class="n">interlocking</span> <span class="n">interface</span><span class="o">.*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PTM_MagDriveDigital</span> <span class="n">EXTENDS</span> <span class="n">FB_Pump</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>

    <span class="n">i_xExtILKOk</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Connect</span> <span class="n">to</span> <span class="n">external</span> <span class="n">interlock</span> <span class="n">logic</span><span class="p">,</span> <span class="n">TRUE</span> <span class="k">if</span> <span class="ow">not</span> <span class="n">used</span><span class="o">.</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">iq_stPtm</span>        <span class="p">:</span>       <span class="n">ST_LeyboldPTM</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">xRunOk</span>  <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">tofRemoteDelay</span>  <span class="p">:</span>       <span class="n">TOF</span><span class="p">;</span>


    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xAtSpd</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Normaml</span> <span class="n">operation</span> <span class="n">when</span> <span class="n">true</span>
    <span class="n">i_xFault</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Error</span> <span class="n">NC</span>
    <span class="n">i_xAccel</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xDecel</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xWarn</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="n">q_RunDO</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Start</span><span class="o">/</span><span class="n">Stop</span>
    <span class="n">q_xRemote</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Basic</span> <span class="n">MagDrive</span> <span class="n">Digital</span> <span class="n">Turbo</span> <span class="n">Controls</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">A</span><span class="o">.</span> <span class="n">Wallace</span><span class="p">,</span> <span class="mi">2015</span><span class="o">-</span><span class="mi">7</span><span class="o">-</span><span class="mi">15</span> <span class="o">*</span><span class="p">)</span>

<span class="n">tofRemoteDelay</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#5S);</span>

<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_xRemote</span> <span class="o">:=</span> <span class="n">tofRemoteDelay</span><span class="o">.</span><span class="n">Q</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Interlock</span> <span class="n">Sum</span> <span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xExtRunOk</span><span class="o">:=</span> <span class="n">i_xExtILKOk</span><span class="p">;</span>
<span class="n">xRunOk</span> <span class="o">:=</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xExtRunOk</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xFault</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Basic</span> <span class="n">pump</span> <span class="n">supervisory</span> <span class="n">section</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">xRunOk</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xRunSW</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xRunSW</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">Pump</span> <span class="n">STATE</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xFault</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xDecel</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPED</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAtSpd</span>  <span class="n">AND</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">AND</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xAccel</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTARTING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="n">AND</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpRUNNING</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="p">(</span><span class="o">*</span><span class="n">I</span><span class="o">/</span><span class="n">O</span> <span class="n">soft</span> <span class="n">mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>
<span class="o">//</span> <span class="n">Log</span> <span class="n">States</span> <span class="ow">and</span> <span class="n">triggers</span>
<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>
<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">Inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="o">:=</span> <span class="n">i_xAtSpd</span><span class="p">;</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xFault</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">i_xFault</span><span class="p">;</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAccel</span> <span class="o">:=</span> <span class="n">i_xAccel</span><span class="p">;</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xDecel</span> <span class="o">:=</span> <span class="n">i_xDecel</span><span class="p">;</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xWarn</span> <span class="o">:=</span> <span class="n">i_xWarn</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">Outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_RunDO</span> <span class="o">:=</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">;</span>
<span class="n">q_xRemote</span> <span class="o">:=</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_xRemote</span><span class="p">;</span> <span class="o">//</span> <span class="n">remote</span> <span class="n">out</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">i_xExtIlkOK</span> <span class="n">AND</span> <span class="n">ePrevState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span> <span class="n">THEN</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost external interlock while pump was running.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
<span class="n">END_IF</span>


<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
            <span class="n">pumpFAULT</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Fault.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">pumpSTOPPED</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump stopped.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">pumpSTARTING</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">pumpRUNNING</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump running.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>

<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>



<span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
<span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump commanded to start&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>


<span class="o">//</span> <span class="n">Log</span> <span class="n">FAULT</span>
<span class="n">tFault</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tFault</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Lost Alarm OK bit&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="n">END_ACTION</span>
<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rBackingPressureSP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span> <span class="o">:=</span> <span class="n">rBackingPressureSP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rInletPressureSP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span> <span class="o">:=</span> <span class="n">rInletPressureSP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span> <span class="o">=</span> <span class="n">rBackingPressureSP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rBackingPressureSP</span><span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span> <span class="o">=</span> <span class="n">rInletPressureSP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rInletPressureSP</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-pump">FB_Pump</a></p></li>
<li><p><a class="reference internal" href="#st-leyboldptm">ST_LeyboldPTM</a></p></li>
</ul>
</dd>
</dl>
</div>
<div class="section" id="fb-ptm-pfeiffer">
<h2>FB_PTM_Pfeiffer<a class="headerlink" href="#fb-ptm-pfeiffer" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">does</span> <span class="n">basic</span> <span class="n">controls</span> <span class="n">FOR</span> <span class="n">the</span> <span class="n">Pfeiffer</span> <span class="n">Turbo</span> <span class="n">pump</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">the</span> <span class="n">TM700</span> <span class="ow">and</span> <span class="n">TC400</span> <span class="n">Controllers</span><span class="o">.</span>
 <span class="n">Turns</span> <span class="n">off</span> <span class="n">pump</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">event</span> <span class="n">of</span> <span class="n">errors</span><span class="o">/</span> <span class="n">warnings</span><span class="o">.</span> <span class="n">Provides</span> <span class="n">interlocking</span> <span class="n">interface</span><span class="o">.*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PTM_Pfeiffer</span> <span class="n">EXTENDS</span> <span class="n">FB_Pump</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_xExtIlkOK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Connect</span> <span class="n">to</span> <span class="n">external</span> <span class="n">interlock</span> <span class="n">logic</span><span class="p">,</span> <span class="n">TRUE</span> <span class="k">if</span> <span class="ow">not</span> <span class="n">used</span><span class="o">.</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">iq_stPTM</span> <span class="p">:</span> <span class="n">ST_PfeifferPTM</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">TOF_RESET</span><span class="p">:</span> <span class="n">TON</span> <span class="o">:=</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#1S);</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xAtSpd</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Normaml</span> <span class="n">operation</span> <span class="n">when</span> <span class="n">true</span>
    <span class="n">i_xFaultNC</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Error</span>
    <span class="n">i_xWarn</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xRemote</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="n">q_RunDO</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Start</span><span class="o">/</span><span class="n">Stop</span> <span class="k">for</span> <span class="n">TC110</span> <span class="n">link</span> <span class="n">this</span> <span class="n">output</span> <span class="n">to</span> <span class="n">the</span> <span class="n">Pumping</span> <span class="n">station</span> <span class="n">bit</span>
    <span class="n">q_PumpingStation</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Start</span><span class="o">/</span><span class="n">Stop</span> <span class="n">interlock</span>
    <span class="n">q_xRemote</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
