<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="./">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>DUTs &mdash; pcdshub/lcls-twincat-vacuum  documentation</title>
      <link rel="stylesheet" type="text/css" href="_static/pygments.css?v=80d5e7a1" />
      <link rel="stylesheet" type="text/css" href="_static/css/theme.css?v=19f00094" />
      <link rel="stylesheet" type="text/css" href="_static/tree.css?v=837a00b9" />
      <link rel="stylesheet" type="text/css" href="_static/width.css?v=ab210c7a" />

  
  <!--[if lt IE 9]>
    <script src="_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script src="_static/jquery.js?v=5d32c60e"></script>
        <script src="_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
        <script src="_static/documentation_options.js?v=5929fcd5"></script>
        <script src="_static/doctools.js?v=888ff710"></script>
        <script src="_static/sphinx_highlight.js?v=dc90522c"></script>
        <script src="_static/docs-versions-menu.js?v=3d6a1aea"></script>
    <script src="_static/js/theme.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="prev" title="Data Types" href="L2SIVacuumLib_L2SIVacuum_epics.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="index.html" class="icon icon-home">
            pcdshub/lcls-twincat-vacuum
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">L2SIVacuumLib</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="L2SIVacuumLib_pragmas.html">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="L2SIVacuumLib_nc.html">NC Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="L2SIVacuumLib_ethercat.html">EtherCAT Terminals</a></li>
<li class="toctree-l1"><a class="reference internal" href="L2SIVacuumLib_boxes.html">Boxes</a></li>
<li class="toctree-l1"><a class="reference internal" href="L2SIVacuumLib_links.html">Links</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">L2SIVacuum</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="L2SIVacuumLib_L2SIVacuum_summary.html">Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="L2SIVacuumLib_L2SIVacuum_summary.html#pragmas">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="L2SIVacuumLib_L2SIVacuum_summary.html#libraries">Libraries</a></li>
<li class="toctree-l1"><a class="reference internal" href="L2SIVacuumLib_L2SIVacuum_summary.html#symbols">Symbols</a></li>
<li class="toctree-l1"><a class="reference internal" href="L2SIVacuumLib_L2SIVacuum_epics.html">Data Types</a></li>
<li class="toctree-l1"><a class="reference internal" href="L2SIVacuumLib_L2SIVacuum_epics.html#database-records">Database Records</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">DUTs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#e-2oo3-mode">E_2OO3_MODE</a></li>
<li class="toctree-l2"><a class="reference internal" href="#e-controlmode">E_ControlMode</a></li>
<li class="toctree-l2"><a class="reference internal" href="#e-controlmodesp">E_ControlModeSP</a></li>
<li class="toctree-l2"><a class="reference internal" href="#e-fatalerrors">E_FatalErrors</a></li>
<li class="toctree-l2"><a class="reference internal" href="#e-pressurestate">E_PressureState</a></li>
<li class="toctree-l2"><a class="reference internal" href="#e-pumpstate">E_PumpState</a></li>
<li class="toctree-l2"><a class="reference internal" href="#e-valvepositionstate">E_ValvePositionState</a></li>
<li class="toctree-l2"><a class="reference internal" href="#e-vat590-accessmode">E_VAT590_AccessMode</a></li>
<li class="toctree-l2"><a class="reference internal" href="#e-vat590-pid-ctrl">E_VAT590_PID_CTRL</a></li>
<li class="toctree-l2"><a class="reference internal" href="#e-vat590-pressuresensor">E_VAT590_PressureSensor</a></li>
<li class="toctree-l2"><a class="reference internal" href="#e-vcn">E_VCN</a></li>
<li class="toctree-l2"><a class="reference internal" href="#e-vcn-vat590">E_VCN_VAT590</a></li>
<li class="toctree-l2"><a class="reference internal" href="#e-vgc">E_VGC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gauge-type">Gauge_Type</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-agilentptm">ST_AgilentPTM</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-coeindsub">ST_CoEIndSub</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-ebaradrypump">ST_EbaraDryPump</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-ebaraeva">ST_EbaraEVA</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-ebaraptm">ST_EbaraPTM</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-extendedwarnings">ST_ExtendedWarnings</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-generalcontrolsp">ST_GeneralControlSP</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-generalstatus">ST_GeneralStatus</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-generalwarnings">ST_GeneralWarnings</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-kashiyamadrypump">ST_KashiyamaDryPump</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-leyboldptm">ST_LeyboldPTM</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-pfeifferptm">ST_PfeifferPTM</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-pip">ST_PIP</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-ptm">ST_PTM</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-roughpump">ST_RoughPump</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-valvebase">ST_ValveBase</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-vat590-coe">ST_VAT590_COE</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-vat590-status">ST_VAT590_STATUS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-vcc-no">ST_VCC_NO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-vcn">ST_VCN</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-vcn-vat590">ST_VCN_VAT590</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-vfs">ST_VFS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-vg">ST_VG</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-vgc">ST_VGC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-vgc-2s">ST_VGC_2S</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-vrc">ST_VRC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-vrc-no">ST_VRC_NO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-vvc">ST_VVC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-vwc-no">ST_VWC_NO</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#gvls">GVLs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#constants">Constants</a></li>
<li class="toctree-l2"><a class="reference internal" href="#global-variables">Global_Variables</a></li>
<li class="toctree-l2"><a class="reference internal" href="#global-version">Global_Version</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#pous">POUs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#f-roughpumpinlet-ilk">F_RoughPumpInlet_ILK</a></li>
<li class="toctree-l2"><a class="reference internal" href="#f-turbo-vrc-ilk">F_TURBO_VRC_ILK</a></li>
<li class="toctree-l2"><a class="reference internal" href="#f-turboextilk-no">F_TurboExtILK_NO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#f-turboextilk-no-1">F_TurboExtILK_NO_1</a></li>
<li class="toctree-l2"><a class="reference internal" href="#f-turboextilklogic">F_TurboExtILKLogic</a></li>
<li class="toctree-l2"><a class="reference internal" href="#f-turboextilklogic-2">F_TurboExtILKLogic_2</a></li>
<li class="toctree-l2"><a class="reference internal" href="#f-turbogatevalve-ilk">F_TurboGateValve_ILK</a></li>
<li class="toctree-l2"><a class="reference internal" href="#f-turbogatevalve-ilk-1">F_TurboGateValve_ILK_1</a></li>
<li class="toctree-l2"><a class="reference internal" href="#f-turbogatevalve-protection-ilk">F_TurboGateValve_Protection_ILK</a></li>
<li class="toctree-l2"><a class="reference internal" href="#f-valve-rel-ilk">F_VALVE_REL_ILK</a></li>
<li class="toctree-l2"><a class="reference internal" href="#f-vrc-diode-ilk">F_VRC_DIODE_ILK</a></li>
<li class="toctree-l2"><a class="reference internal" href="#f-vrc-diode-ilk-ok">F_VRC_DIODE_ILK_OK</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-901-ecat">FB_901_ECAT</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-972">FB_972</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-9xx">FB_9XX</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-ads">FB_ADS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-ads-watchdog">FB_ADS_WATCHDOG</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-ccm501">FB_CCM501</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-cmr362">FB_CMR362</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-cvm201">FB_CVM201</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-ebaradrypump">FB_EbaraDryPump</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-ebaraeva">FB_EbaraEVA</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-gauge-interface">FB_Gauge_Interface</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-gaugemodbus">FB_GaugeModbus</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-gcc-test">FB_GCC_Test</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-gcm">FB_GCM</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-gpi-test">FB_GPI_Test</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-img401">FB_IMG401</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-itr90">FB_ITR90</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-kashiyama-vrc">FB_Kashiyama_VRC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-kashiyamapump">FB_KashiyamaPump</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-mks248">FB_MKS248</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-mks275">FB_MKS275</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-mks317">FB_MKS317</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-mks317a">FB_MKS317A</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-mks392">FB_MKS392</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-mks422">FB_MKS422</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-mks500">FB_MKS500</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-mks500-ep">FB_MKS500_EP</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-mks722">FB_MKS722</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-mks909">FB_MKS909</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-mks-937a">FB_MKS_937A</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-mks-937b">FB_MKS_937B</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-mx7m">FB_MX7M</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-pip-gamma">FB_PIP_Gamma</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-pip-interface-in">FB_PIP_Interface_In</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-pip-interface-out">FB_PIP_Interface_Out</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-pip-sip">FB_PIP_SIP</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-pip-test">FB_PIP_Test</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-pressurestate">FB_PressureState</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-ptm-agilent">FB_PTM_Agilent</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-ptm-ebara-010m">FB_PTM_Ebara_010M</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-ptm-ebara-011m">FB_PTM_Ebara_011M</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-ptm-magdrivedigital">FB_PTM_MagDriveDigital</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-ptm-pfeiffer">FB_PTM_Pfeiffer</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-ptm-test">FB_PTM_Test</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-ptm-turbodrive">FB_PTM_TurboDrive</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-ptm-twistorr">FB_PTM_TwisTorr</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-pump">FB_Pump</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-scrollpump">FB_ScrollPump</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-tbool-ads">FB_TBOOL_ADS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-tgcc-ads">FB_TGCC_ADS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-tgpi-ads">FB_TGPI_ADS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-tpip-ads">FB_TPIP_ADS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-turboextlogic">FB_TurboExtLogic</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-turbventvalve-no">FB_TurbVentvalve_NO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-tvgc-2s-ads">FB_TVGC_2S_ADS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-tvgc-ads">FB_TVGC_ADS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-valve">FB_Valve</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-valve-interface">FB_Valve_Interface</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vcc">FB_VCC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vcc-no">FB_VCC_NO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vcn">FB_VCN</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vcn-vat590">FB_VCN_VAT590</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vfs">FB_VFS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vfs-2oo3">FB_VFS_2OO3</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vfs-2oo3interface">FB_VFS_2OO3Interface</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vfs-interface">FB_VFS_Interface</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vgc">FB_VGC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vgc-2s">FB_VGC_2S</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vgc-ap">FB_VGC_AP</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vgc-ebd">FB_VGC_EBD</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vgc-test">FB_VGC_Test</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vrc">FB_VRC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vrc-da">FB_VRC_DA</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vrc-ebd">FB_VRC_EBD</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vrc-nc-clsls">FB_VRC_NC_ClsLS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vrc-no">FB_VRC_NO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vrc-no-ffo">FB_VRC_NO_FFO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vrc-ok-cls">FB_VRC_OK_CLS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vrc-test">FB_VRC_Test</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vvc">FB_VVC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-test">PRG_Test</a></li>
<li class="toctree-l2"><a class="reference internal" href="#v-to-int">V_TO_INT</a></li>
</ul>
</li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="index.html">pcdshub/lcls-twincat-vacuum</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="index.html" class="icon icon-home" aria-label="Home"></a></li>
      <li class="breadcrumb-item active">DUTs</li>
      <li class="wy-breadcrumbs-aside">
            <a href="_sources/L2SIVacuumLib_L2SIVacuum_source.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="duts">
<h1>DUTs<a class="headerlink" href="#duts" title="Link to this heading"></a></h1>
<section id="e-2oo3-mode">
<h2>E_2OO3_MODE<a class="headerlink" href="#e-2oo3-mode" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">E_2OO3_MODE</span> <span class="p">:</span>
<span class="p">(</span>
    <span class="n">MODE_2OO3</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span>
    <span class="n">IG1</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">,</span>
    <span class="n">IG2</span> <span class="o">:=</span> <span class="mi">2</span><span class="p">,</span>
    <span class="n">IG3</span> <span class="o">:=</span> <span class="mi">3</span>
<span class="p">);</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-2oo3-mode">E_2OO3_MODE</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="e-controlmode">
<h2>E_ControlMode<a class="headerlink" href="#e-controlmode" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;strict&#39;</span><span class="p">}</span>
<span class="n">TYPE</span> <span class="n">E_ControlMode</span> <span class="p">:</span>
<span class="p">(</span>
    <span class="n">Init</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span>
    <span class="n">Synch</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">,</span>
    <span class="n">ManualControl</span> <span class="o">:=</span> <span class="mi">2</span><span class="p">,</span>
    <span class="n">CloseValve</span> <span class="o">:=</span> <span class="mi">3</span><span class="p">,</span>
    <span class="n">OpenValve</span> <span class="o">:=</span> <span class="mi">4</span><span class="p">,</span>
    <span class="n">PressureControl</span> <span class="o">:=</span> <span class="mi">5</span><span class="p">,</span>
    <span class="n">HoldValve</span> <span class="o">:=</span> <span class="mi">6</span><span class="p">,</span>
    <span class="n">LearnProcedure</span> <span class="o">:=</span> <span class="mi">7</span><span class="p">,</span>
    <span class="n">InterlockOpen</span> <span class="o">:=</span> <span class="mi">8</span><span class="p">,</span>
    <span class="n">InterlockClose</span> <span class="o">:=</span> <span class="mi">9</span><span class="p">,</span>
    <span class="n">MaintenanceOpen</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">,</span>
    <span class="n">MaintenanceClose</span> <span class="o">:=</span> <span class="mi">11</span><span class="p">,</span>
    <span class="n">PowerFailure</span> <span class="o">:=</span> <span class="mi">12</span><span class="p">,</span>
    <span class="n">Safety</span> <span class="o">:=</span> <span class="mi">13</span><span class="p">,</span>
    <span class="n">FatalError</span> <span class="o">:=</span> <span class="mi">14</span>
<span class="p">)</span> <span class="n">USINT</span> <span class="o">:=</span> <span class="n">Init</span><span class="p">;</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="e-controlmodesp">
<h2>E_ControlModeSP<a class="headerlink" href="#e-controlmodesp" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;strict&#39;</span><span class="p">}</span>
<span class="n">TYPE</span> <span class="n">E_ControlModeSP</span> <span class="p">:</span>
<span class="p">(</span>
    <span class="n">ManualControl</span> <span class="o">:=</span> <span class="mi">2</span><span class="p">,</span>
    <span class="n">CloseValve</span> <span class="o">:=</span> <span class="mi">3</span><span class="p">,</span>
    <span class="n">OpenValve</span> <span class="o">:=</span> <span class="mi">4</span><span class="p">,</span>
    <span class="n">PressureControl</span> <span class="o">:=</span> <span class="mi">5</span><span class="p">,</span>
    <span class="n">HoldValve</span> <span class="o">:=</span> <span class="mi">6</span><span class="p">,</span>
    <span class="n">LearnProcedure</span> <span class="o">:=</span> <span class="mi">7</span>
<span class="p">)</span> <span class="n">USINT</span> <span class="o">:=</span> <span class="n">CloseValve</span><span class="p">;</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="e-fatalerrors">
<h2>E_FatalErrors<a class="headerlink" href="#e-fatalerrors" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;strict&#39;</span><span class="p">}</span>
<span class="n">TYPE</span> <span class="n">E_FatalErrors</span> <span class="p">:</span>
<span class="p">(</span>
    <span class="n">NO_FATAL_ERROR</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span>
    <span class="n">NoStopDetectedSynch</span> <span class="o">:=</span> <span class="mi">20</span><span class="p">,</span>
    <span class="n">ValveBlockedSynch</span> <span class="o">:=</span> <span class="mi">21</span><span class="p">,</span>
    <span class="n">ValveBlocked</span> <span class="o">:=</span> <span class="mi">22</span><span class="p">,</span>
    <span class="n">StepLossSynch</span> <span class="o">:=</span> <span class="mi">25</span><span class="p">,</span>
    <span class="n">MotorDriverFault</span> <span class="o">:=</span> <span class="mi">40</span>
<span class="p">)</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="n">NO_FATAL_ERROR</span><span class="p">;</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="e-pressurestate">
<h2>E_PressureState<a class="headerlink" href="#e-pressurestate" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">E_PressureState</span> <span class="p">:</span>
<span class="p">(</span>
    <span class="o">//</span> <span class="n">Invalid</span> <span class="n">states</span>
    <span class="n">Off</span><span class="p">,</span><span class="o">//</span>   <span class="o">//</span><span class="n">gc_GaugeValidState</span> <span class="o">-</span> <span class="mi">1</span><span class="p">,</span>
    <span class="n">GaugeDisconnected</span><span class="p">,</span> <span class="o">//</span><span class="n">gc_GaugeValidState</span> <span class="o">-</span><span class="mi">2</span><span class="p">,</span>
    <span class="n">OoR</span><span class="p">,</span> <span class="o">//</span><span class="n">gc_GaugeValidState</span> <span class="o">-</span><span class="mi">6</span><span class="p">,</span>
    <span class="o">//</span> <span class="n">Ion</span> <span class="n">gauges</span>
    <span class="n">PressInvalid</span><span class="p">,</span> <span class="o">//</span><span class="n">gc_GaugeValidState</span> <span class="o">-</span> <span class="mi">3</span><span class="p">,</span>
    <span class="n">Starting</span><span class="p">,</span> <span class="o">//</span><span class="n">gc_GaugeValidState</span> <span class="o">-</span> <span class="mi">4</span>

    <span class="o">//</span><span class="n">Valid</span> <span class="n">States</span> <span class="p">(</span><span class="n">Positive</span><span class="p">)</span>
    <span class="n">Valid</span><span class="p">,</span> <span class="o">//</span> <span class="n">gc_GaugeValidState</span> <span class="nb">set</span> <span class="ow">in</span> <span class="s2">&quot;Global Variable Folder: Constants&quot;</span>
    <span class="n">ValidHi</span><span class="p">,</span> <span class="o">//</span><span class="n">gc_GaugeValidState</span> <span class="o">+</span> <span class="mi">1</span><span class="p">,</span>
    <span class="n">ValidLo</span> <span class="o">//</span><span class="n">gc_GaugeValidState</span> <span class="o">+</span> <span class="mi">2</span><span class="p">,</span>

<span class="p">)</span> <span class="n">INT</span><span class="p">;</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#constants">Constants</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="e-pumpstate">
<h2>E_PumpState<a class="headerlink" href="#e-pumpstate" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">E_PumpState</span> <span class="p">:</span>
<span class="p">(</span>
<span class="n">pumpSTOPPED</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span>
<span class="n">pumpSTARTING</span>        <span class="o">:=</span> <span class="mi">1</span><span class="p">,</span>
<span class="n">pumpRUNNING</span> <span class="o">:=</span> <span class="mi">2</span><span class="p">,</span>
<span class="n">pumpFAULT</span> <span class="o">:=</span> <span class="mi">3</span><span class="p">,</span>
<span class="n">pumpSTOPPING</span> <span class="o">:=</span><span class="mi">4</span>
<span class="p">);</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="e-valvepositionstate">
<h2>E_ValvePositionState<a class="headerlink" href="#e-valvepositionstate" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">E_ValvePositionState</span> <span class="p">:</span>
    <span class="p">(</span>
<span class="n">OPEN</span>        <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span>
<span class="n">CLOSED</span>      <span class="o">:=</span> <span class="mi">1</span><span class="p">,</span>
<span class="n">MOVING</span>      <span class="o">:=</span> <span class="mi">2</span><span class="p">,</span>
<span class="n">INVALID</span> <span class="o">:=</span><span class="mi">3</span><span class="p">,</span>
<span class="n">OPEN_F</span> <span class="o">:=</span><span class="mi">4</span>
<span class="p">);</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="e-vat590-accessmode">
<h2>E_VAT590_AccessMode<a class="headerlink" href="#e-vat590-accessmode" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;strict&#39;</span><span class="p">}</span>
<span class="n">TYPE</span> <span class="n">E_VAT590_AccessMode</span> <span class="p">:</span>
<span class="p">(</span>
    <span class="n">LOCAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span>
    <span class="n">REMOTE</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">,</span>
    <span class="n">LOCKED</span> <span class="o">:=</span> <span class="mi">2</span>
<span class="p">)</span> <span class="n">USINT</span> <span class="o">:=</span> <span class="n">REMOTE</span><span class="p">;</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="e-vat590-pid-ctrl">
<h2>E_VAT590_PID_CTRL<a class="headerlink" href="#e-vat590-pid-ctrl" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;strict&#39;</span><span class="p">}</span>
<span class="n">TYPE</span> <span class="n">E_VAT590_PID_CTRL</span> <span class="p">:</span>
<span class="p">(</span>
    <span class="n">ADAPTIVE_DS</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span>
    <span class="n">FIXED_1</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">,</span>
    <span class="n">FIXED_2</span> <span class="o">:=</span> <span class="mi">2</span><span class="p">,</span>
    <span class="n">SOFT_PUMP</span> <span class="o">:=</span> <span class="mi">3</span>
<span class="p">)</span> <span class="n">USINT</span> <span class="o">:=</span> <span class="n">FIXED_1</span><span class="p">;</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="e-vat590-pressuresensor">
<h2>E_VAT590_PressureSensor<a class="headerlink" href="#e-vat590-pressuresensor" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;strict&#39;</span><span class="p">}</span>
<span class="n">TYPE</span> <span class="n">E_VAT590_PressureSensor</span> <span class="p">:</span>
<span class="p">(</span>
    <span class="n">NOT_DEFINED</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span>
    <span class="n">MKS500</span> <span class="o">:=</span> <span class="mi">1</span>
<span class="p">)</span> <span class="n">USINT</span> <span class="o">:=</span> <span class="n">MKS500</span><span class="p">;</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="e-vcn">
<h2>E_VCN<a class="headerlink" href="#e-vcn" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">E_VCN</span> <span class="p">:</span>
    <span class="p">(</span>
<span class="n">CloseValve</span>  <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span>
<span class="n">OpenValve</span>   <span class="o">:=</span> <span class="mi">1</span><span class="p">,</span>
<span class="n">PressureControl</span>     <span class="o">:=</span> <span class="mi">2</span><span class="p">,</span>
<span class="n">ManualControl</span>       <span class="o">:=</span> <span class="mi">3</span>

    <span class="p">);</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="e-vcn-vat590">
<h2>E_VCN_VAT590<a class="headerlink" href="#e-vcn-vat590" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;strict&#39;</span><span class="p">}</span>
<span class="n">TYPE</span> <span class="n">E_VCN_VAT590</span> <span class="p">:</span>
<span class="p">(</span>
    <span class="n">ManualControl</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span>
    <span class="n">CloseValve</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">,</span>
    <span class="n">OpenValve</span> <span class="o">:=</span> <span class="mi">2</span><span class="p">,</span>
    <span class="n">PressureControl</span> <span class="o">:=</span> <span class="mi">3</span><span class="p">,</span>
    <span class="n">HoldValve</span> <span class="o">:=</span> <span class="mi">4</span>
<span class="p">)</span> <span class="n">USINT</span> <span class="o">:=</span> <span class="n">CloseValve</span><span class="p">;</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="e-vgc">
<h2>E_VGC<a class="headerlink" href="#e-vgc" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">E_VGC</span> <span class="p">:</span>
<span class="p">(</span>

    <span class="n">Vented</span><span class="p">,</span>
    <span class="n">AtVacuum</span><span class="p">,</span>
    <span class="n">ERR_DiffPress</span><span class="p">,</span>
    <span class="n">ERR_LostVac</span><span class="p">,</span>
    <span class="n">ERR_ExtFault</span><span class="p">,</span>
    <span class="n">At_Vac</span><span class="p">,</span>
    <span class="n">Triggered</span><span class="p">,</span>
    <span class="n">Vac_Fault</span><span class="p">,</span>
    <span class="n">Cls_Timeout</span><span class="p">,</span>
    <span class="n">Opn_Timeout</span>


<span class="p">);</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="gauge-type">
<h2>Gauge_Type<a class="headerlink" href="#gauge-type" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">Gauge_Type</span><span class="p">:</span> <span class="p">(</span>
<span class="n">PG722B</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span> <span class="o">//</span><span class="n">Baraton</span> <span class="n">Gauge</span>
<span class="n">IG903</span> <span class="o">:=</span> <span class="mi">1</span> <span class="p">,</span> <span class="o">//</span><span class="n">Cold</span> <span class="n">Cathode</span>
<span class="n">PG907</span> <span class="o">:=</span> <span class="mi">2</span> <span class="p">,</span> <span class="o">//</span><span class="n">Pirani</span> <span class="n">Gauge</span>
<span class="n">IG909</span><span class="o">:=</span> <span class="mi">3</span> <span class="p">,</span> <span class="o">//</span><span class="n">Hot</span> <span class="n">Cathode</span>
<span class="n">PG925</span> <span class="o">:=</span> <span class="mi">4</span> <span class="p">);</span> <span class="o">//</span><span class="n">MicroPirani</span> <span class="n">Gauge</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">enumeration</span> <span class="n">should</span> <span class="n">match</span> <span class="n">up</span> <span class="k">with</span> <span class="n">the</span> <span class="n">EDM</span> <span class="n">MUX</span> <span class="n">button</span> <span class="n">on</span> <span class="n">the</span> <span class="n">vacuum</span> <span class="n">gauge</span> <span class="n">expert</span> <span class="n">controls</span> <span class="n">screen</span> <span class="o">*</span><span class="p">)</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="st-agilentptm">
<h2>ST_AgilentPTM<a class="headerlink" href="#st-agilentptm" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_AgilentPTM</span> <span class="n">EXTENDS</span> <span class="n">ST_PTM</span> <span class="p">:</span>
<span class="n">STRUCT</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Inputs</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">(</span><span class="o">*</span> <span class="mi">24</span><span class="n">V</span> <span class="ow">in</span> <span class="n">Ramp</span> <span class="n">state</span><span class="p">;</span> <span class="mi">0</span><span class="n">V</span> <span class="k">for</span> <span class="n">others</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">START</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xSTART</span> <span class="p">:</span>      <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">setpoint</span> <span class="n">related</span> <span class="n">to</span> <span class="n">frequency</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">R1Status</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">AT</span> <span class="n">SPEED</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xR1</span>   <span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">setpoint</span> <span class="n">related</span> <span class="n">to</span> <span class="n">Power</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">R2Status</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xR2</span>   <span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">low</span> <span class="n">speed</span> <span class="n">mode</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">LSPD</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xLSpd</span> <span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>


    <span class="p">(</span><span class="o">*</span> <span class="n">Fault</span> <span class="nb">input</span><span class="o">*</span><span class="p">)</span>
    <span class="o">//</span><span class="n">i_xFault</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>  <span class="n">Inherit</span> <span class="n">ST_PTM</span><span class="o">.</span><span class="n">xFault</span>



<span class="p">(</span><span class="o">*</span> <span class="n">controls</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">(</span><span class="o">*</span> <span class="n">Start</span><span class="o">/</span><span class="n">Stop</span> <span class="o">-</span>
            <span class="n">q_RunDo</span> <span class="p">;</span>   <span class="n">Inherit</span> <span class="n">ST_PTM</span><span class="o">.</span>
     <span class="o">*</span><span class="p">)</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Low</span> <span class="n">speed</span> <span class="n">control</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">LSPD_DO</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">q_xLSpd</span>         <span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">start</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">XSS_DO</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">q_xSS</span>           <span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span><span class="n">pump</span> <span class="n">Lock</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">FaultLock</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xPumpFaultLock</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">i_xPumpLockReset</span><span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="n">Inherit</span> <span class="n">ST_PTM</span><span class="o">.</span><span class="n">xReset</span>
    <span class="o">//</span> <span class="n">Error</span> <span class="n">messages</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ErrorMessage</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">sError</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">Power_MON</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">PREC</span> <span class="mi">2</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;W&quot;</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_rPowerMon</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>

<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-ptm">ST_PTM</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-coeindsub">
<h2>ST_CoEIndSub<a class="headerlink" href="#st-coeindsub" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_CoEIndSub</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="n">nIndex</span> <span class="p">:</span> <span class="n">WORD</span><span class="p">;</span>
    <span class="n">nSubIndex</span> <span class="p">:</span> <span class="n">BYTE</span><span class="p">;</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="st-ebaradrypump">
<h2>ST_EbaraDryPump<a class="headerlink" href="#st-ebaradrypump" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_EbaraDryPump</span> <span class="n">EXTENDS</span> <span class="n">ST_RoughPump</span> <span class="p">:</span>
<span class="n">STRUCT</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Extension</span> <span class="n">of</span> <span class="n">the</span> <span class="n">rough</span> <span class="n">pump</span> <span class="n">archetype</span> <span class="k">for</span> <span class="n">ebara</span>
<span class="n">Applicable</span> <span class="n">to</span><span class="p">:</span>
<span class="n">EV</span><span class="o">-</span><span class="n">S20</span>
<span class="n">EV</span><span class="o">-</span><span class="n">S50</span>
<span class="n">EV</span><span class="o">-</span><span class="n">S100</span>
<span class="n">EV</span><span class="o">-</span><span class="n">S200</span>
<span class="o">*</span><span class="p">)</span>

<span class="o">//</span><span class="n">Controls</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">MPStart</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
<span class="n">q_xMPStart</span>  <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Main</span> <span class="n">Pump</span> <span class="n">start</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">BPStart</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
<span class="n">q_xBPStart</span>  <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Booster</span> <span class="n">Pump</span> <span class="n">start</span> <span class="p">(</span><span class="n">this</span> <span class="n">can</span> <span class="n">be</span> <span class="n">started</span> <span class="n">by</span> <span class="n">the</span> <span class="n">pump</span> <span class="n">automatically</span><span class="p">)</span>

<span class="n">xBPIlk</span>      <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>   <span class="o">//</span><span class="n">Booster</span> <span class="n">pump</span> <span class="n">interlock</span>
<span class="n">rBPIlkSP</span>    <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">30</span><span class="p">;</span> <span class="o">//</span><span class="n">Booster</span> <span class="n">pump</span> <span class="n">pressure</span> <span class="n">setpoint</span>
<span class="n">tonBP</span>       <span class="p">:</span>       <span class="n">TON</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#5S); //Timer for pressure and valve stability</span>


<span class="o">//</span><span class="n">Readbacks</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">MPStatus</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
<span class="n">i_xMPStatus</span> <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">MP</span> <span class="n">status</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">BPStatus</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
<span class="n">i_xBPStatus</span> <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">BP</span> <span class="n">status</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">WARN_DI</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
<span class="n">i_xWarning</span>  <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="ne">Warning</span> <span class="n">status</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ALARM</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
<span class="n">i_xAlarm</span>    <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Alarm</span><span class="p">,</span> <span class="n">maps</span> <span class="n">to</span> <span class="n">error</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">REMOTE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
<span class="n">i_xRemote</span>   <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Remote</span> <span class="n">control</span> <span class="n">status</span>


<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-roughpump">ST_RoughPump</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-ebaraeva">
<h2>ST_EbaraEVA<a class="headerlink" href="#st-ebaraeva" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_EbaraEVA</span> <span class="n">EXTENDS</span> <span class="n">ST_RoughPump</span><span class="p">:</span>
<span class="n">STRUCT</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Output</span> <span class="o">*</span><span class="p">)</span>
    <span class="o">//</span><span class="n">q_xRunDO</span>      <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="ow">in</span> <span class="n">Rough</span> <span class="n">PUMP</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Input</span> <span class="o">*</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">REMOTE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">q_xRemote</span>       <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ALARM_OK</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xAlarmOK</span>      <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">RUN_DI</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xIsRun</span>                <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>


    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">RST_SW</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">q_xReset</span>        <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">For</span> <span class="n">resetting</span> <span class="n">faults</span>


<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-roughpump">ST_RoughPump</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-ebaraptm">
<h2>ST_EbaraPTM<a class="headerlink" href="#st-ebaraptm" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_EbaraPTM</span> <span class="n">EXTENDS</span> <span class="n">ST_PTM</span> <span class="p">:</span>
<span class="n">STRUCT</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Extension</span> <span class="n">of</span> <span class="n">the</span> <span class="n">PTM</span> <span class="n">archetype</span> <span class="k">for</span> <span class="n">Ebara</span> <span class="n">turbo</span> <span class="n">controllers</span>
<span class="n">Applicable</span> <span class="n">to</span><span class="p">:</span>
<span class="n">ETC</span> <span class="n">series</span>
<span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">Controls</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">START</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
<span class="n">q_xStart</span>   <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Outputs</span> <span class="o">-</span> <span class="n">FB</span> <span class="n">decides</span> <span class="k">if</span> <span class="n">these</span> <span class="n">are</span> <span class="n">actually</span> <span class="nb">set</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">STOP</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
<span class="n">q_xStop</span>    <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">RESET</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
<span class="n">q_xReset</span>   <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">xReset</span> <span class="ow">is</span> <span class="n">momentary</span> <span class="n">reset</span> <span class="n">switch</span> <span class="o">-</span> <span class="n">resets</span> <span class="n">protection</span> <span class="n">functions</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PROT</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
<span class="n">q_xProtection</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">NC</span><span class="o">.</span> <span class="n">If</span> <span class="n">opened</span><span class="p">,</span> <span class="n">pump</span> <span class="n">will</span> <span class="n">decelerate</span><span class="o">/</span><span class="ow">not</span> <span class="n">start</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">SETSPEED</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
<span class="n">iq_xSpeedSet</span>    <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Request</span> <span class="n">to</span> <span class="nb">set</span> <span class="n">speed</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">SPEED_REQ</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;Hz&quot;</span>
    <span class="s1">&#39;}</span>
<span class="n">q_iSpeedSet</span>   <span class="p">:</span> <span class="n">DINT</span><span class="p">;</span> <span class="o">//</span><span class="n">Requested</span> <span class="n">speed</span> <span class="p">(</span><span class="nb">min</span><span class="o">.</span> <span class="mi">100</span><span class="n">Hz</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">OVRD_ON</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OFF</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ON</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
<span class="n">i_xOverride</span>   <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Override</span> <span class="n">mode</span> <span class="o">-</span> <span class="n">ignores</span> <span class="n">interlocks</span>

<span class="o">//</span><span class="n">Readbacks</span> <span class="o">-</span> <span class="n">also</span> <span class="n">has</span> <span class="n">Accel</span><span class="o">/</span><span class="n">At</span> <span class="n">speed</span><span class="o">/</span><span class="n">Decel</span><span class="o">/</span><span class="n">Fault</span><span class="o">/</span><span class="n">Cur</span> <span class="n">Speed</span> <span class="p">(</span><span class="nb">min</span> <span class="mi">100</span><span class="n">RPM</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ROTATE_STATUS</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ROTATING</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
<span class="n">i_xRotate</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">If</span> <span class="nb">open</span><span class="p">,</span> <span class="n">pump</span> <span class="ow">is</span> <span class="n">rotating</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">DECEL</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">DECELERATING</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
<span class="n">i_xDecel</span>  <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">If</span> <span class="n">closed</span><span class="p">,</span> <span class="n">brake</span> <span class="n">engaged</span> <span class="p">(</span><span class="n">pump</span> <span class="n">decelerating</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">FAULT_OK</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
<span class="n">i_xNCFault</span>  <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Normally</span> <span class="n">closed</span> <span class="n">fault</span> <span class="n">wiring</span><span class="o">.</span> <span class="n">If</span> <span class="n">false</span><span class="p">,</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">a</span> <span class="n">fault</span><span class="p">,</span> <span class="ow">or</span> <span class="n">cable</span> <span class="ow">is</span> <span class="n">unplugged</span><span class="o">.</span>



<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-ptm">ST_PTM</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-extendedwarnings">
<h2>ST_ExtendedWarnings<a class="headerlink" href="#st-extendedwarnings" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_ExtendedWarnings</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="n">Bit0RemoteControlNotPossible</span><span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit1ControlModeSPNotAllowed</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit2ZeroDisabled</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit3PFODeactivated</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit4Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit5PressureSPOutOfRange</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit6PositionSPOutOfRange</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit7Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit8Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit9Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit10CtrlSPOutOfRange</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit11GeneralCtrlSPOutOfRange</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit12ProcDataSettingsNotvalid</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit13Reserved5</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit14Reserved6</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit15Reserved7</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="st-generalcontrolsp">
<h2>ST_GeneralControlSP<a class="headerlink" href="#st-generalcontrolsp" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_GeneralControlSP</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="n">Bit0ExecuteZero</span><span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit1Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit2PingPongTxBit</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit3Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit4AccessMode</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit5Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit6Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit7Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit8Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit9Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit10Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit11Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit12Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit13Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit14Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit15Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="st-generalstatus">
<h2>ST_GeneralStatus<a class="headerlink" href="#st-generalstatus" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_GeneralStatus</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="n">Bit0FieldBusDatavalid</span><span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit1ZeroExecuted</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit2PingPongRxBit</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit3PressureSimulation</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit4PressureSPReached</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit5Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit6Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit7AccessModeBit0</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit8AccessModeBit1</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit9WarningsActive</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit10Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit11Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit12Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit13Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit14Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit15Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="st-generalwarnings">
<h2>ST_GeneralWarnings<a class="headerlink" href="#st-generalwarnings" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_GeneralWarnings</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="n">Bit0ServiceRequest</span><span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit1Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit2Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit3PowerFailureBattery</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit4Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit5Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit6Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit7Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit8Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit9Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit10SensMeasUnitFault</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit11Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit12Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit13Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit14Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
    <span class="n">Bit15Reserved</span> <span class="p">:</span> <span class="n">BIT</span><span class="p">;</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="st-kashiyamadrypump">
<h2>ST_KashiyamaDryPump<a class="headerlink" href="#st-kashiyamadrypump" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_KashiyamaDryPump</span> <span class="n">EXTENDS</span> <span class="n">ST_RoughPump</span><span class="p">:</span>
<span class="n">STRUCT</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Output</span> <span class="o">*</span><span class="p">)</span>
    <span class="o">//</span><span class="n">q_xRunDO</span>      <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="ow">in</span> <span class="n">Rough</span> <span class="n">PUMP</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">RESET_DO</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">q_xResetDo</span>      <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">LSPD_DO</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">q_xLspdDo</span>       <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Input</span> <span class="o">*</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">REMOTE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xRemote</span>       <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ALARM_OK</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xAlarmOK</span>      <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">WARN_OK</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xWarningOK</span>    <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">RUN_DI</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xIsRun</span>                <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Logic</span> <span class="n">status</span> <span class="o">*</span><span class="p">)</span>

    <span class="n">xLspd_IlkENA</span><span class="p">:</span>   <span class="n">BOOL</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">EPICS</span> <span class="o">*</span><span class="p">)</span>
    <span class="o">//</span><span class="n">xRunSW</span>                <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="ow">in</span> <span class="n">Rough</span> <span class="n">PUMP</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">RESET_SW</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">xResetSW</span>        <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">For</span> <span class="n">resetting</span> <span class="n">faults</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">LSPD_SW</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">xLspdSW</span>     <span class="p">:</span>   <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">LowSP</span>  <span class="p">:</span>   <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.02</span><span class="p">;</span> <span class="o">//</span><span class="n">Torr</span>
    <span class="n">HighSP</span> <span class="p">:</span>   <span class="n">REAL</span><span class="p">;</span> <span class="o">//</span><span class="n">Torr</span>
    <span class="n">RdyTmr</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-roughpump">ST_RoughPump</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-leyboldptm">
<h2>ST_LeyboldPTM<a class="headerlink" href="#st-leyboldptm" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>TYPE ST_LeyboldPTM EXTENDS ST_PTM :
STRUCT
(* Extension of the PTM archetype for Oerlikon turbo controllers
Applicable to:
Mag Drive Digital
Mag Drive S
More?
*)
//Readbacks
    {attribute &#39;pytmc&#39; := &#39;
    pv: DECEL;
    field: ZNAM FALSE;
    field: ONAM TRUE;
    io: i;
    &#39;}
    i_xDecel        :       BOOL;
    {attribute &#39;pytmc&#39; := &#39;
    pv: PWR_RBV;
    io: i;
    &#39;}
    i_diPwr         :   DINT;
    i_diElecTemp:   DINT;
    {attribute &#39;pytmc&#39; := &#39;
    pv: OVR_TEMP;
    field: ZNAM FALSE;
    field: ONAM TRUE;
    io: i;
    &#39;}
    i_xTempFault:   BOOL;
    i_xNCError      :       BOOL; //Using normally closed wiring

//Controls
    {attribute &#39;pytmc&#39; := &#39;
    pv: REMOTE;
    field: ZNAM FALSE;
    field: ONAM TRUE;
    io: io;
    &#39;}
    q_xRemote :BOOL;
    i_xRemote : BOOL; (* Remote control enabled *)
END_STRUCT
END_TYPE
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-ptm">ST_PTM</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-pfeifferptm">
<h2>ST_PfeifferPTM<a class="headerlink" href="#st-pfeifferptm" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>TYPE ST_PfeifferPTM EXTENDS ST_PTM :
STRUCT
(* Extension of the PTM archetype for Pfeiffer turbos
Applicable to:
HiPace series w/ onboard controllers
More?
*)
    {attribute &#39;pytmc&#39; := &#39;
    pv: RESET;
    field: ZNAM FALSE;
    field: ONAM TRUE;
    io: i;
    &#39;}
    q_xReset   : BOOL;
    //Readbacks
    {attribute &#39;pytmc&#39; := &#39;
    pv: PWR_RBV;
    io: i;
    &#39;}
    i_diPwr         :       DINT;
    {attribute &#39;pytmc&#39; := &#39;
    pv: TempElec_RBV;
    io: i;
    &#39;}
    i_diElecTemp    :       DINT;
    {attribute &#39;pytmc&#39; := &#39;
    pv: TempPump_RBV;
    io: i;
    &#39;}
    i_diBtmTemp:    DINT;
    {attribute &#39;pytmc&#39; := &#39;
    pv: TempBearing_RBV;
    io: i;
    &#39;}
    i_diBrngTemp:   DINT;
    {attribute &#39;pytmc&#39; := &#39;
    pv: TempMotor_RBV;
    io: i;
    &#39;}
    i_diMtrTemp:    DINT;
    {attribute &#39;pytmc&#39; := &#39;
    pv: ErrorCode_RBV;
    io: i;
    &#39;}
    i_iErrorCode    :       INT; //might change these to enumeration someday
    {attribute &#39;pytmc&#39; := &#39;
    pv: WarningCode_RBV;
    io: i;
    &#39;}
    i_iWarningCode  :       INT;
    {attribute &#39;pytmc&#39; := &#39;
    pv: TempFault_RBV;
    field: ZNAM FALSE;
    field: ONAM TRUE;
    io: i;
    &#39;}
    i_xTempFault    :       BOOL;
    {attribute &#39;pytmc&#39; := &#39;
    pv: Power_RBV;
    io: i;
    &#39;}
    i_uiPowerPctRbk :   UINT;

    {attribute &#39;pytmc&#39; := &#39;
    pv: SET_SPEED;
    io: io;
    field: EGU &quot;Hz&quot;
    &#39;}
    i_dSetSpd       :       DINT;

    {attribute &#39;pytmc&#39; := &#39;
    pv: SET_SPEED_MODE;
    io: io;
    field: ZNAM FALSE;
    field: ONAM TRUE;
    &#39;}
    q_bSetSpd       :       BOOL;

//Controls
    q_uiPowerPct : UINT := 100; //Should normally be 100

END_STRUCT
END_TYPE
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-ptm">ST_PTM</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-pip">
<h2>ST_PIP<a class="headerlink" href="#st-pip" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_PIP</span> <span class="p">:</span>
<span class="n">STRUCT</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Read</span> <span class="n">back</span> <span class="o">*</span><span class="p">)</span>
<span class="o">//</span>  <span class="n">i_xHVisON</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Interlock</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ILK_OK</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">NOT</span> <span class="n">OK</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">OK</span> <span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xILKOk</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ERROR</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span> <span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xError</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">AT_VAC_SP</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">HOPR</span> <span class="mi">1000</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">LOPR</span> <span class="mi">0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">PREC</span> <span class="mi">2</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;TORR&quot;</span>
    <span class="n">autosave_pass1</span><span class="p">:</span> <span class="n">VAL</span> <span class="n">DESC</span>
    <span class="s1">&#39;}</span>
    <span class="n">rHVEna_SP</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1.0E-4</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ILK_DEVICE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">sIlkDeviceName</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="o">//</span><span class="n">Required</span> <span class="k">for</span> <span class="n">other</span> <span class="n">devices</span> <span class="n">using</span> <span class="n">this</span> <span class="n">gauge</span> <span class="k">as</span> <span class="n">interlock</span>
    <span class="n">sPath</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">EPICS</span> <span class="n">Controls</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">HV_SW</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OFF</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ON</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xHVEna_SW</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">Auto_On</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span><span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xAutoOn</span> <span class="p">:</span> <span class="n">BOOL</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">AutoOn_timer</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span><span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">iAutoOnTimer</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">OVRD_ON</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">Override</span> <span class="n">OFF</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">Override</span> <span class="n">ON</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xOverrideMode</span>   <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">Shows</span> <span class="n">the</span> <span class="n">override</span> <span class="n">status</span> <span class="n">of</span> <span class="n">this</span> <span class="n">valve</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">FORCE_START</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">FORCE</span> <span class="n">START</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">pv_xOvrdStart</span>   <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>


    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">SP_HYS</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">HOPR</span> <span class="mi">1000</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">LOPR</span> <span class="mi">0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">PREC</span> <span class="mi">2</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;TORR&quot;</span>
    <span class="n">autosave_pass1</span><span class="p">:</span> <span class="n">VAL</span> <span class="n">DESC</span>
    <span class="s1">&#39;}</span>
    <span class="o">///</span> <span class="n">Protection</span> <span class="n">setpoint</span> <span class="n">hysteresis</span>
    <span class="n">rHYS_PR</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.001</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">AI_Offset</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">iOffset</span><span class="p">:</span> <span class="n">INT</span><span class="o">:=</span><span class="mi">13</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">Inverted</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">NORMAL</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">INVERTED</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">bOutputInverted</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span> <span class="n">IO</span> <span class="n">Controls</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">HV_DO</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OFF</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ON</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">q_xHVEna_DO</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>     <span class="o">//</span> <span class="n">Enable</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">when</span> <span class="kc">True</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL1124</span><span class="p">)</span> <span class="o">^</span><span class="n">Input</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PRESS</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">HOPR</span> <span class="mi">1000</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">LOPR</span> <span class="mi">0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">PREC</span> <span class="mi">2</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;TORR&quot;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">rPRESS</span><span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>  <span class="o">//</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PRESS_AI</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_iPRESS</span><span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>  <span class="o">//</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">HV_DI</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span><span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xHV_DI</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">NO</span> <span class="n">contact</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span> <span class="o">^</span><span class="n">Input</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">STATE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZRST</span> <span class="n">STOPPED</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONST</span> <span class="n">STARTING</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">TWST</span> <span class="n">RUNNING</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">THST</span> <span class="n">FAULT</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">FRST</span> <span class="n">STOPPING</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>

    <span class="n">eState</span>  <span class="p">:</span>       <span class="n">E_PumpState</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">LOGGER</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OFF</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ON</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xLog</span> <span class="p">:</span> <span class="n">BOOL</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-pumpstate">E_PumpState</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-ptm">
<h2>ST_PTM<a class="headerlink" href="#st-ptm" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_PTM</span> <span class="p">:</span>
<span class="n">STRUCT</span>
<span class="p">(</span><span class="o">*</span> <span class="n">General</span> <span class="n">PTM</span> <span class="n">Structure</span>
<span class="n">Each</span> <span class="n">PTM</span> <span class="n">might</span> <span class="n">have</span> <span class="n">a</span> <span class="n">serial</span> <span class="n">control</span> <span class="n">structure</span><span class="p">,</span> <span class="n">but</span> <span class="nb">all</span> <span class="n">will</span> <span class="n">have</span> <span class="n">a</span> <span class="n">general</span> <span class="n">supervisory</span> <span class="n">control</span> <span class="n">structure</span>

<span class="n">NOTE</span><span class="p">:</span> <span class="n">This</span> <span class="ow">is</span> <span class="n">an</span> <span class="n">archetype</span><span class="p">,</span> <span class="n">use</span> <span class="n">an</span> <span class="n">extension</span> <span class="n">of</span> <span class="n">this</span> <span class="n">structure</span> <span class="k">for</span> <span class="n">a</span> <span class="n">specific</span> <span class="n">pump</span> <span class="p">(</span><span class="ow">or</span> <span class="n">make</span> <span class="n">one</span><span class="p">)</span><span class="o">.</span>

<span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Controls</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">RUN_SW</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">STOP</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">RUN</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xRunSW</span>  <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">RST_SW</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xResetSW</span>        <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">For</span> <span class="n">resetting</span> <span class="n">faults</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">RUN_DO</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">q_RunDO</span>         <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Readbacks</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ILK_OK</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">ILK</span> <span class="n">ACTIVE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ILK</span> <span class="n">OK</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xExtRunOk</span>       <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">also</span> <span class="n">a</span> <span class="n">control</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ACCEL</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xAccel</span>        <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">AT_SPD</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">AT</span> <span class="n">SPEED</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xAtSpd</span>        <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">SPEED</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;Hz&quot;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_diCurSpd</span>      <span class="p">:</span>       <span class="n">DINT</span><span class="p">;</span>

    <span class="n">xCommTimeout</span>    <span class="p">:</span>       <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>  <span class="p">(</span><span class="o">*</span> <span class="n">Initialized</span> <span class="n">true</span> <span class="n">since</span> <span class="n">we</span> <span class="n">haven</span><span class="s1">&#39;t talked to pump yet *)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Alarm</span> <span class="n">Outputs</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">FAULT</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xFault</span>                <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">FAULT</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">WARN</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xWarn</span>         <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">warning</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ALARM</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xALARM</span>        <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">ALARM</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">IWS</span> <span class="n">instructions</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">xActive</span> <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">this</span> <span class="n">bit</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">add</span> <span class="n">the</span> <span class="n">pump</span> <span class="n">to</span> <span class="n">the</span> <span class="n">system</span>
    <span class="n">iPumpGrp</span>        <span class="p">:</span>       <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">all</span> <span class="n">members</span> <span class="n">of</span> <span class="n">a</span> <span class="n">pump</span> <span class="n">group</span> <span class="n">start</span> <span class="n">at</span> <span class="n">the</span> <span class="n">same</span> <span class="n">time</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Operational</span> <span class="n">Setpoints</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">rForelineSP</span>     <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.5</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">BP_SP</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">HOPR</span> <span class="mi">1000</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">LOPR</span> <span class="mi">0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">PREC</span> <span class="mi">2</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;TORR&quot;</span>
    <span class="n">autosave_pass1</span><span class="p">:</span> <span class="n">VAL</span> <span class="n">DESC</span>
    <span class="s1">&#39;}</span>
    <span class="n">rBackingPressureSP</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.01</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">IP_SP</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">HOPR</span> <span class="mi">1000</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">LOPR</span> <span class="mi">0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">PREC</span> <span class="mi">2</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;TORR&quot;</span>
    <span class="n">autosave_pass1</span><span class="p">:</span> <span class="n">VAL</span> <span class="n">DESC</span>
    <span class="s1">&#39;}</span>
    <span class="n">rInletPressureSP</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.02</span><span class="p">;</span> <span class="o">//</span><span class="mi">20</span><span class="n">mTorr</span>
<span class="p">(</span><span class="o">*</span><span class="n">State</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">STATE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZRST</span> <span class="n">STOPPED</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONST</span> <span class="n">STARTING</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">TWST</span> <span class="n">RUNNING</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">THST</span> <span class="n">FAULT</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">FRST</span> <span class="n">STOPPING</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>

    <span class="n">eState</span>  <span class="p">:</span>       <span class="n">E_PumpState</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">CURR_MON</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">PREC</span> <span class="mi">2</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;A&quot;</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_rCurrentMon</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">TEMP_MON</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">PREC</span> <span class="mi">2</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;C&quot;</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_rTempMon</span>      <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">LOGGER</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OFF</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ON</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xLog</span> <span class="p">:</span> <span class="n">BOOL</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>


<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-pumpstate">E_PumpState</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-roughpump">
<h2>ST_RoughPump<a class="headerlink" href="#st-roughpump" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_RoughPump</span> <span class="p">:</span>
<span class="n">STRUCT</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Generic</span> <span class="n">roughing</span> <span class="n">pump</span> <span class="n">controls</span>

<span class="n">NOTE</span><span class="p">:</span> <span class="n">This</span> <span class="ow">is</span> <span class="n">an</span> <span class="n">archetype</span><span class="p">,</span> <span class="n">use</span> <span class="n">an</span> <span class="n">extension</span> <span class="n">of</span> <span class="n">this</span> <span class="n">structure</span> <span class="k">for</span> <span class="n">a</span> <span class="n">specific</span> <span class="n">pump</span> <span class="p">(</span><span class="ow">or</span> <span class="n">make</span> <span class="n">one</span><span class="p">)</span><span class="o">.</span>

<span class="o">*</span><span class="p">)</span>

<span class="o">//</span><span class="n">Controls</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">RUN_SW</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">Stop</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">Start</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
<span class="n">pv_xRunSW</span>   <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">epics</span><span class="o">/</span> <span class="n">software</span> <span class="n">control</span> <span class="n">switch</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">RUN_DO</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
<span class="n">q_xRunDo</span>    <span class="p">:</span>   <span class="n">BOOL</span><span class="p">;</span>

<span class="o">//</span><span class="n">Status</span> <span class="ow">and</span> <span class="n">Readback</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ILK_OK</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">NOT</span> <span class="n">OK</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">OK</span> <span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
<span class="n">xIlkOK</span>      <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Interlock</span> <span class="n">bit</span><span class="p">,</span> <span class="n">true</span> <span class="n">means</span> <span class="n">OK</span> <span class="n">to</span> <span class="n">run</span>
<span class="n">xExtIlk</span>     <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">External</span> <span class="n">interlock</span><span class="p">,</span> <span class="n">this</span> <span class="ow">is</span> <span class="n">where</span> <span class="n">the</span> <span class="n">logic</span> <span class="n">goes</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">AT_SPD</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
<span class="n">xAtSpd</span>      <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Pump</span> <span class="n">at</span> <span class="n">speed</span> <span class="n">setpoint</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">WARN</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
<span class="n">xWrn</span>        <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Pump</span> <span class="n">warning</span>
<span class="n">iWrn</span>        <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="ne">Warning</span> <span class="n">state</span><span class="o">/</span><span class="n">code</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ERROR</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
<span class="n">xErr</span>        <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Error</span> <span class="n">summary</span>
<span class="n">iErr</span>        <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Error</span> <span class="n">state</span><span class="o">/</span><span class="n">code</span>

<span class="p">(</span><span class="o">*</span><span class="n">State</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">STATE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZRST</span> <span class="n">STOPPED</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONST</span> <span class="n">STARTING</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">TWST</span> <span class="n">RUNNING</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">THST</span> <span class="n">FAULT</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">FRST</span> <span class="n">STOPPING</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>

    <span class="n">eState</span>  <span class="p">:</span>       <span class="n">E_PumpState</span><span class="p">;</span>

<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-pumpstate">E_PumpState</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-valvebase">
<h2>ST_ValveBase<a class="headerlink" href="#st-valvebase" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_ValveBase</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="p">(</span><span class="o">*</span> <span class="n">EPICS</span> <span class="n">Controls</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">OPN_SW</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">CLOSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">OPEN</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">pv_xOPN_SW</span>      <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ALM_RST</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">pv_xAlmRst</span>      <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">FORCE_OPN</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">FORCE</span> <span class="n">OPEN</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">pv_xOvrdOpn</span>     <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">OVRD_ON</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">Override</span> <span class="n">OFF</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">Override</span> <span class="n">ON</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xOverrideMode</span>   <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">Shows</span> <span class="n">the</span> <span class="n">override</span> <span class="n">status</span> <span class="n">of</span> <span class="n">this</span> <span class="n">valve</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Readbacks</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">OPN_DI</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">OPEN</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xOpnLS</span>        <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">CLS_DI</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">CLOSE</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xClsLS</span>        <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Controls</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">OPN_DO</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">q_xOPN_DO</span>       <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Interlocks</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">EXT_ILK_OK</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">NOT</span> <span class="n">OK</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">OK</span> <span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xEXT_OK</span> <span class="p">:</span>       <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>  <span class="p">(</span><span class="o">*</span> <span class="n">External</span> <span class="n">interlock</span> <span class="k">for</span> <span class="n">custom</span> <span class="n">interlocking</span> <span class="ow">in</span> <span class="n">addition</span> <span class="n">to</span> <span class="n">regular</span> <span class="n">DP</span> <span class="n">ilk</span><span class="p">,</span> <span class="n">this</span> <span class="n">must</span> <span class="n">be</span> <span class="nb">set</span> <span class="n">true</span><span class="p">,</span> <span class="ow">or</span> <span class="n">the</span> <span class="n">interlock</span> <span class="n">condition</span> <span class="n">before</span> <span class="n">calling</span> <span class="n">the</span> <span class="n">FB_VGC</span> <span class="o">*</span><span class="p">)</span>


    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">OPN_OK</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OPN</span> <span class="n">ILK</span> <span class="n">NOT</span> <span class="n">OK</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">OPN</span> <span class="n">ILK</span> <span class="n">OK</span> <span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xOPN_OK</span> <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>   <span class="p">(</span><span class="o">*</span> <span class="n">Final</span> <span class="n">SUM</span> <span class="n">of</span> <span class="n">DP_OK</span> <span class="ow">and</span> <span class="n">EXT_OK</span><span class="p">,</span> <span class="n">needed</span> <span class="n">because</span> <span class="n">it</span> <span class="n">allows</span> <span class="n">the</span> <span class="n">DP</span> <span class="n">ilk</span> <span class="n">to</span> <span class="n">be</span> <span class="n">switched</span> <span class="n">off</span><span class="p">,</span> <span class="n">see</span> <span class="n">FB_VGC</span><span class="o">.</span><span class="n">Dis_DPIlk</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">States</span> <span class="o">*</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">POS_STATE</span><span class="p">;</span>
    <span class="nb">type</span><span class="p">:</span> <span class="n">mbbi</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZRST</span> <span class="n">OPEN</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONST</span> <span class="n">CLOSED</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">TWST</span> <span class="n">MOVING</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">THST</span> <span class="n">INVALID</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">FRST</span> <span class="n">OPEN_F</span> <span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">eState</span>  <span class="p">:</span>       <span class="n">E_ValvePositionState</span> <span class="o">:=</span> <span class="n">INVALID</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">STATE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZRST</span> <span class="n">Vented</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONST</span> <span class="n">At</span> <span class="n">Vacuum</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">TWST</span> <span class="n">Differential</span> <span class="n">Pressure</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">THST</span> <span class="n">Lost</span> <span class="n">Vacuum</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">FRST</span> <span class="n">Ext</span> <span class="n">Fault</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">FVST</span> <span class="n">AT</span> <span class="n">Vacuum</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">SXST</span> <span class="n">Triggered</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">SVST</span> <span class="n">Vacuum</span> <span class="n">Fault</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EIST</span> <span class="n">Close</span> <span class="n">Timeout</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">NIST</span> <span class="n">Open</span> <span class="n">Timeout</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">eVGC_State</span> <span class="p">:</span> <span class="n">E_VGC</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Error</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ERROR</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">NO</span> <span class="n">ERROR</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ERROR</span> <span class="n">PRESENT</span> <span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">o</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">bErrorPresent</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">iErrorCode</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ErrMsg</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">o</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">sErrorMessage</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">LOGGER</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OFF</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ON</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xLog</span> <span class="p">:</span> <span class="n">BOOL</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>

<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-vgc">E_VGC</a></p></li>
<li><p><a class="reference internal" href="#e-valvepositionstate">E_ValvePositionState</a></p></li>
<li><p><a class="reference internal" href="#fb-vgc">FB_VGC</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-vat590-coe">
<h2>ST_VAT590_COE<a class="headerlink" href="#st-vat590-coe" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_VAT590_COE</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PID_CTRL</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">ePIDCtrl</span><span class="p">:</span> <span class="n">E_VAT590_PID_CTRL</span><span class="p">;</span>
    <span class="p">(</span><span class="o">*</span><span class="n">Adaptive</span> <span class="n">Downstream</span> <span class="n">Parameters</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">SENS_DELAY_AD</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;s&quot;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVL</span> <span class="mf">0.0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVH</span> <span class="mf">1.0</span>
    <span class="s1">&#39;}</span>
    <span class="n">fSensorDelay_AD</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">RAMP_TIME_AD</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;s&quot;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVL</span> <span class="mf">0.0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVH</span> <span class="mf">1000000.0</span>
    <span class="s1">&#39;}</span>
    <span class="n">fRampTime_AD</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">RAMP_MODE_AD</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">CONST_TIME</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">CONST_SLOPE</span>
    <span class="s1">&#39;}</span>
    <span class="n">bRampMode_AD</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">GAIN_FACTOR_AD</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">PREC</span> <span class="mi">4</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVL</span> <span class="mf">0.0001</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVH</span> <span class="mf">7.5</span>
    <span class="s1">&#39;}</span>
    <span class="n">fGainFactor_AD</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="p">(</span><span class="o">*</span><span class="n">Fixed</span> <span class="mi">1</span> <span class="n">Parameters</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">RAMP_TIME_FIX1</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;s&quot;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVL</span> <span class="mf">0.0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVH</span> <span class="mf">1000000.0</span>
    <span class="s1">&#39;}</span>
    <span class="n">fRampTime_FIX1</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">RAMP_MODE_FIX1</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">CONST_TIME</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">CONST_SLOPE</span>
    <span class="s1">&#39;}</span>
    <span class="n">bRampMode_FIX1</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">CTRL_DIR_FIX1</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">DOWNSTREAM</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">UPSTREAM</span>
    <span class="s1">&#39;}</span>
    <span class="n">bCtrlDir_FIX1</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PGAIN_FIX1</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVL</span> <span class="mf">0.001</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVH</span> <span class="mf">100.0</span>
    <span class="s1">&#39;}</span>
    <span class="n">fPGain_FIX1</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">IGAIN_FIX1</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVL</span> <span class="mf">0.0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVH</span> <span class="mf">100.0</span>
    <span class="s1">&#39;}</span>
    <span class="n">fIGain_FIX1</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="p">(</span><span class="o">*</span><span class="n">Fixed</span> <span class="mi">2</span> <span class="n">Parameters</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">RAMP_TIME_FIX2</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;s&quot;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVL</span> <span class="mf">0.0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVH</span> <span class="mf">1000000.0</span>
    <span class="s1">&#39;}</span>
    <span class="n">fRampTime_FIX2</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">RAMP_MODE_FIX2</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">CONST_TIME</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">CONST_SLOPE</span>
    <span class="s1">&#39;}</span>
    <span class="n">bRampMode_FIX2</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">CTRL_DIR_FIX2</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">DOWNSTREAM</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">UPSTREAM</span>
    <span class="s1">&#39;}</span>
    <span class="n">bCtrlDir_FIX2</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PGAIN_FIX2</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVL</span> <span class="mf">0.001</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVH</span> <span class="mf">100.0</span>
    <span class="s1">&#39;}</span>
    <span class="n">fPGain_FIX2</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">IGAIN_FIX2</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVL</span> <span class="mf">0.0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVH</span> <span class="mf">100.0</span>
    <span class="s1">&#39;}</span>
    <span class="n">fIGain_FIX2</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">Pump</span> <span class="n">Parameters</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">RAMP_TIME_SP</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;s&quot;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVL</span> <span class="mf">0.0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVH</span> <span class="mf">1000000.0</span>
    <span class="s1">&#39;}</span>
    <span class="n">fRampTime_SP</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">RAMP_MODE_SP</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">CONST_TIME</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">CONST_SLOPE</span>
    <span class="s1">&#39;}</span>
    <span class="n">bRampMode_SP</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PGAIN_SP</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVL</span> <span class="mf">0.001</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVH</span> <span class="mf">100.0</span>
    <span class="s1">&#39;}</span>
    <span class="n">fPGain_SP</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="p">(</span><span class="o">*</span><span class="n">Position</span> <span class="n">Limit</span> <span class="n">Parameters</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">POSITION_LIMIT_OPN</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;%&quot;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVL</span> <span class="mf">0.0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVH</span> <span class="mf">100.0</span>
    <span class="s1">&#39;}</span>
    <span class="n">fPositionLimitOpen</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">POSITION_LIMIT_OPN_CTRL</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;%&quot;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVL</span> <span class="mf">0.0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVH</span> <span class="mf">100.0</span>
    <span class="s1">&#39;}</span>
    <span class="n">fPositionLimitOpenControl</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-vat590-pid-ctrl">E_VAT590_PID_CTRL</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-vat590-status">
<h2>ST_VAT590_STATUS<a class="headerlink" href="#st-vat590-status" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_VAT590_STATUS</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">CTRL_MODE</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">eControlMode</span> <span class="p">:</span> <span class="n">E_ControlMode</span><span class="p">;</span> <span class="o">//</span> <span class="n">Valve</span> <span class="n">control</span> <span class="n">mode</span> <span class="n">readback</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">FATAL_ERR</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">eFatalErrors</span> <span class="p">:</span> <span class="n">E_FatalErrors</span><span class="p">;</span> <span class="o">//</span> <span class="n">Valve</span> <span class="n">Fatal</span> <span class="n">Error</span> <span class="n">status</span> <span class="n">readback</span>
    <span class="p">(</span><span class="o">*</span><span class="n">General</span> <span class="n">Status</span> <span class="n">readback</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">GEN_STATUS</span><span class="p">:</span><span class="n">ECAT_DATA_VALID</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">NOT_VALID</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">VALID</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">MAJOR</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">NO_ALARM</span>
    <span class="s1">&#39;}</span>
    <span class="n">bFieldBusDatavalid</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">GEN_STATUS</span><span class="p">:</span><span class="n">ZERO_EXECUTED</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">NOT_EXECUTED</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">EXECUTED</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">NO_ALARM</span>
    <span class="s1">&#39;}</span>
    <span class="n">bZeroExecuted</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">GEN_STATUS</span><span class="p">:</span><span class="n">ECAT_RxBIT</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">NOT_INVERTED</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">INVERTED</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">NO_ALARM</span>
    <span class="s1">&#39;}</span>
    <span class="n">bPingPongRxBit</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">GEN_STATUS</span><span class="p">:</span><span class="n">PRES_SIM</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OFF</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ON</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">NO_ALARM</span>
    <span class="s1">&#39;}</span>
    <span class="n">bPressureSimulation</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">GEN_STATUS</span><span class="p">:</span><span class="n">PRES_SP_REACHED</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">NOT_AT_SP</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">AT_SP</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">NO_ALARM</span>
    <span class="s1">&#39;}</span>
    <span class="n">bPressureSPReached</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">GEN_STATUS</span><span class="p">:</span><span class="n">WARN_STATUS</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">NOT_ACTIVE</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ACTIVE</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bWarningsActive</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">GEN_STATUS</span><span class="p">:</span><span class="n">REM_CTRL</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">eRemoteStatus</span> <span class="p">:</span> <span class="n">E_VAT590_AccessMode</span><span class="p">;</span>
    <span class="p">(</span><span class="o">*</span><span class="n">General</span> <span class="n">Warnings</span> <span class="n">readback</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">GEN_WARN</span><span class="p">:</span><span class="n">SERVICE_REQ</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">SERVICE</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bServiceRequest</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">GEN_WARN</span><span class="p">:</span><span class="n">POWER_FAIL_BATT</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">READY</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">NOT_READY</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MINOR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bPowerFailureBattery</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">GEN_WARN</span><span class="p">:</span><span class="n">ADC_UNIT_STATUS</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">FAULT</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bSensMeasUnitFault</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">(</span><span class="o">*</span><span class="n">Extended</span> <span class="n">Warnings</span> <span class="n">readback</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">EXT_WARN</span><span class="p">:</span><span class="n">REM_NOT_POSSIBLE</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">ENABLED</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">DISABLED</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MINOR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bRemoteControlNotPossible</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">EXT_WARN</span><span class="p">:</span><span class="n">CTRL_SP_NOT_ALLOWED</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">ENABLED</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">DISABLED</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MINOR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bControlModeSPNotAllowed</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">EXT_WARN</span><span class="p">:</span><span class="n">ZERO_STATUS</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">ENABLED</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">DISABLED</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MINOR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bZeroDisabled</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">EXT_WARN</span><span class="p">:</span><span class="n">PFO_STATUS</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">ENABLED</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">DISABLED</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MINOR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bPFODeactivated</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">EXT_WARN</span><span class="p">:</span><span class="n">PRES_SP_OOR</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">FAULT</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bPressureSPOutOfRange</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">EXT_WARN</span><span class="p">:</span><span class="n">POS_SP_OOR</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">FAULT</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bPositionSPOutOfRange</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">EXT_WARN</span><span class="p">:</span><span class="n">CTRL_SP_OOR</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">FAULT</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bCtrlSPOutOfRange</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">EXT_WARN</span><span class="p">:</span><span class="n">GENCTRL_SP_OOR</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">FAULT</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bGeneralCtrlSPOutOfRange</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">EXT_WARN</span><span class="p">:</span><span class="n">PROC_DATA_NOT_VALID</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">FAULT</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bProcDataSettingsNotvalid</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-controlmode">E_ControlMode</a></p></li>
<li><p><a class="reference internal" href="#e-fatalerrors">E_FatalErrors</a></p></li>
<li><p><a class="reference internal" href="#e-vat590-accessmode">E_VAT590_AccessMode</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-vcc-no">
<h2>ST_VCC_NO<a class="headerlink" href="#st-vcc-no" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>TYPE ST_VCC_NO:
STRUCT

(* A normally open valve needs permission to close! *)
(* Inputs *)
    {attribute &#39;pytmc&#39; := &#39;
    pv: CLS_SW ;
    field: ONAM CLOSE;
    field: ZNAM OPEN;
    io: io ;
    &#39;}
    pv_xCLS_SW      : BOOL;
    {attribute &#39;pytmc&#39; := &#39;
    pv: FORCE_CLS;
    field: ZNAM FALSE;
    field: ONAM FORCE CLOSE;
    io: io;
    &#39;}
    pv_xOvrdCls     :       BOOL;
    {attribute &#39;pytmc&#39; := &#39;
    pv: CLS_OK;
    field: ZNAM FALSE;
    field: ONAM CLS_OK;
    io: i;
    &#39;}
    xCLS_OK : BOOL;

    {attribute &#39;pytmc&#39; := &#39;
    pv: OVRD_ON;
    field: ZNAM Override OFF ;
    field: ONAM Override ON;
    io: io
    &#39;}
    xOverrideMode   :       BOOL; (* Shows the override status of this valve *)

(* Outputs *)
    {attribute &#39;pytmc&#39; := &#39;
    pv: CLS_DO;
            field: ZNAM FALSE;
    field: ONAM TRUE;
    io: i;
    &#39;}
    xCLS_DO : BOOL;

END_STRUCT
END_TYPE
</pre></div>
</div>
</section>
<section id="st-vcn">
<h2>ST_VCN<a class="headerlink" href="#st-vcn" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_VCN</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="p">(</span><span class="o">*</span> <span class="n">VCN</span> <span class="o">-</span> <span class="n">Valve</span> <span class="n">Controlled</span> <span class="n">Needle</span>
    <span class="n">Used</span> <span class="k">for</span> <span class="n">Pfeiffer</span> <span class="n">EVR</span> <span class="mi">116</span> <span class="n">needle</span> <span class="n">valves</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">OPN_SW</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">CLOSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">OPEN</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xOPN_SW</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">POS_RDBK</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="o">//</span> <span class="n">Inputs</span>
    <span class="n">i_iPosition</span>     <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span> <span class="o">//</span><span class="n">Position</span> <span class="n">readback</span> <span class="p">(</span><span class="k">if</span> <span class="n">it</span> <span class="n">exists</span><span class="p">)</span>

    <span class="o">//</span> <span class="n">Outputs</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">POS_AO_R</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">q_iRawPosition</span>  <span class="p">:</span>       <span class="n">INT</span><span class="p">;</span> <span class="o">//</span><span class="n">Position</span> <span class="n">control</span>
    <span class="o">//</span><span class="n">For</span> <span class="n">the</span> <span class="n">EVR</span> <span class="mi">116</span> <span class="n">this</span> <span class="ow">is</span> <span class="mi">0</span><span class="o">-</span><span class="mi">10</span><span class="n">V</span> <span class="n">analog</span> <span class="mf">0.4</span> <span class="n">closed</span> <span class="n">to</span> <span class="mf">9.1</span> <span class="n">Closed</span>

    <span class="o">//</span><span class="n">Softvariables</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ILK_OK</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">NOT</span> <span class="n">OK</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">OK</span> <span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xIlkOK</span>  <span class="p">:</span>       <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Interlock</span> <span class="n">Bit</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ILK_SP</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">o</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">HOPR</span> <span class="mi">1000</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">LOPR</span> <span class="mi">0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">PREC</span> <span class="mi">2</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;TORR&quot;</span>
    <span class="n">autosave_pass1</span><span class="p">:</span> <span class="n">VAL</span> <span class="n">DESC</span>
    <span class="s1">&#39;}</span>
    <span class="n">rIlk_SP</span> <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.0005</span><span class="p">;</span> <span class="o">//</span> <span class="n">Interlock</span> <span class="n">setpoint</span> <span class="k">for</span> <span class="n">gauges</span> <span class="n">on</span> <span class="n">both</span> <span class="n">sides</span> <span class="n">of</span> <span class="n">valve</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">Limit</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="n">autosave_pass1</span><span class="p">:</span> <span class="n">VAL</span> <span class="n">DESC</span>
    <span class="s1">&#39;}</span>
    <span class="n">rUpperLimit</span>     <span class="p">:</span>       <span class="n">REAL</span><span class="o">:=</span><span class="mi">100</span><span class="p">;</span> <span class="o">//</span> <span class="n">Percentage</span><span class="o">//</span><span class="n">Upper</span> <span class="n">limit</span> <span class="n">on</span> <span class="n">valve</span> <span class="nb">open</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">POS_REQ</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">rReqPosition</span>    <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span> <span class="o">//</span><span class="n">Requested</span> <span class="n">position</span> <span class="p">(</span><span class="mf">0.0</span><span class="o">-</span><span class="mf">100.0</span><span class="o">%</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">STATE</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZRST</span> <span class="n">Close</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONST</span> <span class="n">Open</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">TWST</span> <span class="n">PressureControl</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">THST</span> <span class="n">ManualControl</span> <span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">eValveControl</span>   <span class="p">:</span>       <span class="n">E_VCN</span> <span class="o">:=</span> <span class="n">CloseValve</span><span class="p">;</span> <span class="o">//</span> <span class="n">Valve</span> <span class="n">control</span> <span class="n">state</span>

    <span class="n">ftIlk</span>   <span class="p">:</span>       <span class="n">F_TRIG</span><span class="p">;</span>

<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-vcn">E_VCN</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-vcn-vat590">
<h2>ST_VCN_VAT590<a class="headerlink" href="#st-vcn-vat590" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_VCN_VAT590</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="p">(</span><span class="o">*</span> <span class="n">VCN</span> <span class="o">-</span> <span class="n">Valve</span> <span class="n">Controlled</span> <span class="n">Needle</span>
    <span class="n">Used</span> <span class="k">for</span> <span class="n">VAT590</span> <span class="n">needle</span> <span class="n">valves</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">POS_RAW</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">nRawPosition</span> <span class="p">:</span> <span class="n">DINT</span><span class="p">;</span> <span class="o">//</span><span class="n">Position</span> <span class="n">readback</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PRES_RAW</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">nRawPressure</span> <span class="p">:</span> <span class="n">DINT</span><span class="p">;</span> <span class="o">//</span><span class="n">Pressure</span> <span class="n">readback</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PRES_TORR</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;TORR&quot;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">fPressure</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span> <span class="o">//</span><span class="n">Pressure</span> <span class="n">readback</span> <span class="ow">in</span> <span class="n">Torr</span> <span class="n">units</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">POS_SP</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">nPositionSP</span> <span class="p">:</span> <span class="n">DINT</span><span class="p">;</span> <span class="o">//</span><span class="n">Position</span> <span class="n">setpoint</span> <span class="n">readback</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PRES_SP</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">nPressureSP</span> <span class="p">:</span> <span class="n">DINT</span><span class="p">;</span> <span class="o">//</span><span class="n">Pressure</span> <span class="n">setpoint</span> <span class="n">readback</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ILK_OK</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">NOT</span> <span class="n">OK</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">OK</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">MAJOR</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">NO_ALARM</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">bIlkOK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span><span class="n">Interlock</span> <span class="n">Bit</span> <span class="n">status</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">POS_LIMIT</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">autosave_pass1</span><span class="p">:</span> <span class="n">VAL</span> <span class="n">DESC</span>
    <span class="s1">&#39;}</span>
    <span class="n">fPosSetLimit</span>    <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">100</span><span class="p">;</span> <span class="o">//</span><span class="n">Percentage</span> <span class="n">Upper</span> <span class="n">limit</span> <span class="n">on</span> <span class="n">valve</span> <span class="nb">open</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PRES_SET_LIMIT</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">autosave_pass1</span><span class="p">:</span> <span class="n">VAL</span> <span class="n">DESC</span>
    <span class="s1">&#39;}</span>
    <span class="n">fPresSetLimit</span>   <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-2</span><span class="p">;</span> <span class="o">//</span><span class="n">Upper</span> <span class="n">limit</span> <span class="k">for</span> <span class="n">pressure</span> <span class="n">control</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PRES_RDBK_LIMIT</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="n">autosave_pass1</span><span class="p">:</span> <span class="n">VAL</span> <span class="n">DESC</span>
    <span class="s1">&#39;}</span>
    <span class="n">fPresRdbkLimit</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-4</span><span class="p">;</span>  <span class="o">//</span><span class="n">Upper</span> <span class="n">limit</span> <span class="k">for</span> <span class="n">pressure</span> <span class="n">reading</span> <span class="n">before</span> <span class="n">valve</span> <span class="n">close</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">POS_REQ</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVL</span> <span class="mf">0.0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">DRVH</span> <span class="mf">100.0</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">fReqPosition</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span> <span class="o">//</span><span class="n">Requested</span> <span class="n">position</span> <span class="p">(</span><span class="mf">0.0</span><span class="o">-</span><span class="mf">100.0</span><span class="o">%</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PRES_REQ</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;TORR&quot;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">fReqPressure</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span> <span class="o">//</span><span class="n">Requested</span> <span class="n">pressure</span> <span class="ow">in</span> <span class="n">Torr</span> <span class="n">units</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">STATE</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">eValveControl</span> <span class="p">:</span> <span class="n">E_VCN_VAT590</span><span class="p">;</span> <span class="o">//</span><span class="n">Valve</span> <span class="n">control</span> <span class="n">mode</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">stValveStatus</span> <span class="p">:</span> <span class="n">ST_VAT590_STATUS</span><span class="p">;</span> <span class="o">//</span><span class="n">All</span> <span class="n">Valve</span> <span class="n">status</span> <span class="n">readbacks</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PRES_SENS</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">ePressureSensor</span> <span class="p">:</span> <span class="n">E_VAT590_PressureSensor</span><span class="p">;</span> <span class="o">//</span><span class="n">Select</span> <span class="n">pressure</span> <span class="n">sensor</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">REM_CTRL</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">eRemoteControl</span> <span class="p">:</span> <span class="n">E_VAT590_AccessMode</span><span class="p">;</span> <span class="o">//</span><span class="n">Select</span> <span class="n">remote</span> <span class="n">control</span> <span class="n">mode</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ZERO</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">bZero</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Activate</span> <span class="n">Zero</span> <span class="n">function</span> <span class="n">bit</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">COE_PARAM</span>
    <span class="s1">&#39;}</span>
    <span class="n">stCoeParameters</span> <span class="p">:</span> <span class="n">ST_VAT590_COE</span><span class="p">;</span> <span class="o">//</span><span class="n">Coe</span> <span class="n">Parameters</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">COE_ERROR</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ERROR</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MINOR</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">bCoeError</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Coe</span> <span class="n">Interface</span> <span class="n">Error</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">COE_RESET</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">bResetCoeError</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Reset</span> <span class="n">Coe</span> <span class="n">Interface</span> <span class="n">Error</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ETHCAT_COMM_STATUS</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ERROR</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">bValveEthCatStatus</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Status</span> <span class="n">of</span> <span class="n">the</span> <span class="n">Ethercat</span> <span class="n">Communication</span> <span class="k">with</span> <span class="n">device</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-vat590-accessmode">E_VAT590_AccessMode</a></p></li>
<li><p><a class="reference internal" href="#e-vat590-pressuresensor">E_VAT590_PressureSensor</a></p></li>
<li><p><a class="reference internal" href="#e-vcn-vat590">E_VCN_VAT590</a></p></li>
<li><p><a class="reference internal" href="#st-vat590-coe">ST_VAT590_COE</a></p></li>
<li><p><a class="reference internal" href="#st-vat590-status">ST_VAT590_STATUS</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-vfs">
<h2>ST_VFS<a class="headerlink" href="#st-vfs" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_VFS</span> <span class="n">EXTENDS</span> <span class="n">ST_ValveBase</span><span class="p">:</span>
<span class="n">STRUCT</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Interlock</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">TRIG</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">TRIG_OFF</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRIG_ON</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xTrigger</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Commands</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">CLS_SW</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">CLOSE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xCLS_SW</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">external</span> <span class="nb">open</span> <span class="n">signal</span> <span class="n">e</span><span class="o">.</span><span class="n">g</span> <span class="n">epics</span><span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Alarm</span> <span class="n">Outputs</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ERR_Ext</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">NO</span> <span class="n">ERROR</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">External</span> <span class="n">error</span> <span class="n">present</span> <span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xERR_ExtFault</span>           <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">VAC_FAULT_OK</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FAULT</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">FAULT</span> <span class="n">OK</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xVAC_FAULT_OK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Valve</span> <span class="n">Vacuum</span> <span class="n">OK</span><span class="p">,</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">to</span> <span class="kc">False</span> <span class="n">when</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">Vacuum</span> <span class="n">Fault</span><span class="o">*</span><span class="p">)</span>


<span class="p">(</span><span class="o">*</span><span class="n">ILK</span> <span class="n">Devices</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">GFS</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">sGFS</span><span class="p">:</span> <span class="n">String</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">VETO_DEVICE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">sVetoDeviceName</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>

<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-valvebase">ST_ValveBase</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-vg">
<h2>ST_VG<a class="headerlink" href="#st-vg" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_VG</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="o">///</span> <span class="n">A</span> <span class="n">general</span> <span class="n">gauge</span> <span class="n">structure</span> <span class="ow">is</span> <span class="n">used</span> <span class="n">to</span> <span class="n">make</span> <span class="n">the</span> <span class="n">rest</span> <span class="n">of</span> <span class="n">the</span> <span class="n">interlocking</span> <span class="n">simpler</span><span class="o">.</span> <span class="n">There</span> <span class="n">are</span> <span class="n">some</span> <span class="n">parameters</span> <span class="k">for</span> <span class="n">cold</span> <span class="n">cathodes</span> <span class="n">that</span> <span class="n">are</span> <span class="ow">not</span> <span class="n">used</span> <span class="n">by</span> <span class="n">pirani</span><span class="o">.</span>
    <span class="o">///</span><span class="n">These</span> <span class="n">features</span> <span class="n">aren</span><span class="s1">&#39;t disabled, they just aren&#39;</span><span class="n">t</span> <span class="n">used</span><span class="p">,</span> <span class="n">think</span> <span class="n">child</span><span class="o">/</span><span class="n">parent</span> <span class="n">classes</span><span class="o">.</span>
    <span class="o">///</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PRESS</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">HOPR</span> <span class="mi">1000</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">LOPR</span> <span class="mi">0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">PREC</span> <span class="mi">2</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;TORR&quot;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">rPRESS</span><span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>  <span class="o">//</span><span class="n">This</span> <span class="ow">is</span> <span class="n">the</span> <span class="n">human</span><span class="o">-</span><span class="n">readable</span> <span class="n">pressure</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">AT_VAC</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xAT_VAC</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PRESS_OK</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OFF</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ON</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xPRESS_OK</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">STATE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZRST</span> <span class="n">Off</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONST</span> <span class="n">GaugeDisconnected</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">TWST</span> <span class="n">OoR</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">THST</span> <span class="n">PressInvalid</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">FRST</span> <span class="n">Starting</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">FVST</span> <span class="n">Valid</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">SXST</span> <span class="n">ValidHi</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">SVST</span> <span class="n">ValidLo</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">eState</span>  <span class="p">:</span>       <span class="n">E_PressureState</span><span class="p">;</span>
    <span class="p">(</span><span class="o">*</span> <span class="n">EPICS</span> <span class="n">Controls</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">HV_SW</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OFF</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ON</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xHV_SW</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">Switch</span> <span class="kn">from</span> <span class="nn">epics</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">Auto_On</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span><span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xAutoOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">AutoOn_timer</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span><span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">iAutoOnTimer</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Controls</span> <span class="ow">and</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PRESS_AI</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_iPRESS_R</span>  <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">HV_ON</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xHV_ON</span>        <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span>  <span class="kc">True</span> <span class="n">when</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="ow">is</span> <span class="n">on</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">DISC_ACTIVE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">NO</span> <span class="n">DISC</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">DISC</span> <span class="n">ACTIVE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xDisc_Active</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span><span class="o">//</span> <span class="n">Discharge</span> <span class="n">Current</span> <span class="n">Active</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">HV_DIS_DO</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Enable</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">when</span> <span class="kc">True</span>
    <span class="o">//</span>
    <span class="n">wHV_RO</span><span class="p">:</span> <span class="n">WORD</span><span class="p">;</span>

    <span class="o">///</span> <span class="n">Bakeout</span> <span class="n">bit</span>
    <span class="n">xBAKEOUT</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="o">//</span><span class="n">enum</span> <span class="k">for</span> <span class="n">gauge</span> <span class="nb">type</span> <span class="o">-</span> <span class="n">will</span> <span class="n">replace</span> <span class="n">iType</span>
    <span class="n">eTYPE</span><span class="p">:</span> <span class="n">Gauge_Type</span> <span class="o">:=</span> <span class="n">PG907</span><span class="p">;</span>
    <span class="o">//</span><span class="n">Gauge</span> <span class="nb">type</span><span class="p">,</span> <span class="n">deprecated</span> <span class="p">(</span><span class="n">default</span> <span class="n">to</span> <span class="n">pirani</span><span class="p">)</span>
    <span class="n">iTYPE</span><span class="p">:</span> <span class="n">INT</span> <span class="o">:=</span> <span class="mi">2</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">Index</span> <span class="n">location</span> <span class="n">of</span> <span class="n">the</span> <span class="n">associated</span> <span class="n">Pirani</span> <span class="n">Gauge</span>
    <span class="n">wPG</span><span class="p">:</span> <span class="n">WORD</span><span class="p">;</span>


    <span class="n">xTurnOnTime</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span><span class="o">///</span> <span class="n">Turn</span> <span class="n">on</span> <span class="n">Timers</span> <span class="k">for</span> <span class="n">cold</span> <span class="n">cathode</span> <span class="n">warmup</span>

    <span class="n">iVacSp</span>  <span class="p">:</span>       <span class="n">INT</span><span class="p">;</span><span class="o">///</span> <span class="n">At</span> <span class="n">vacuum</span> <span class="n">setpoint</span> <span class="k">for</span> <span class="nb">all</span> <span class="n">gauges</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">VAC_SP</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span><span class="n">io</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">HOPR</span> <span class="mi">1000</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">LOPR</span> <span class="mi">0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">PREC</span> <span class="mi">2</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;TORR&quot;</span>
    <span class="n">autosave_pass1</span><span class="p">:</span> <span class="n">VAL</span> <span class="n">DESC</span>
    <span class="s1">&#39;}</span>
    <span class="n">rVAC_SP</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.001</span><span class="p">;</span> <span class="o">///</span> <span class="n">At</span> <span class="n">vacuum</span> <span class="n">setpoint</span> <span class="k">for</span> <span class="nb">all</span> <span class="n">gauges</span>
    <span class="o">///</span> <span class="n">Protection</span> <span class="n">setpoint</span> <span class="k">for</span> <span class="n">ion</span> <span class="n">gauges</span> <span class="n">at</span> <span class="n">which</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">turns</span> <span class="n">off</span><span class="p">,</span> <span class="ow">not</span> <span class="n">used</span> <span class="k">for</span> <span class="n">pirani</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PRO_SP</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">HOPR</span> <span class="mi">1000</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">LOPR</span> <span class="mi">0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">PREC</span> <span class="mi">2</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;TORR&quot;</span>
    <span class="n">autosave_pass1</span><span class="p">:</span> <span class="n">VAL</span> <span class="n">DESC</span>
    <span class="s1">&#39;}</span>
    <span class="n">rPRO_SP</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.001</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">SP_HYS</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">HOPR</span> <span class="mi">1000</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">LOPR</span> <span class="mi">0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">PREC</span> <span class="mi">2</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;TORR&quot;</span>
    <span class="n">autosave_pass1</span><span class="p">:</span> <span class="n">VAL</span> <span class="n">DESC</span>
    <span class="s1">&#39;}</span>
    <span class="o">///</span> <span class="n">Protection</span> <span class="n">setpoint</span> <span class="n">hysteresis</span>
    <span class="n">rHYS_PR</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.001</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ILK_OK</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">NOT</span> <span class="n">OK</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">OK</span> <span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xILKOk</span>  <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">also</span> <span class="n">a</span> <span class="n">control</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">LOGGER</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OFF</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ON</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xLog</span> <span class="p">:</span> <span class="n">BOOL</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="o">//</span><span class="n">Required</span> <span class="k">for</span> <span class="n">other</span> <span class="n">devices</span> <span class="n">using</span> <span class="n">this</span> <span class="n">gauge</span> <span class="k">as</span> <span class="n">interlock</span>
    <span class="n">sPath</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>

    <span class="o">///</span> <span class="n">Full</span> <span class="n">scale</span> <span class="n">pressure</span> <span class="ow">in</span> <span class="n">Torr</span> <span class="k">for</span> <span class="n">baratron</span> <span class="n">pressure</span> <span class="n">conversion</span>
    <span class="n">rFULL_SCALE</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">1000</span><span class="p">;</span>

<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-pressurestate">E_PressureState</a></p></li>
<li><p><a class="reference internal" href="#gauge-type">Gauge_Type</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-vgc">
<h2>ST_VGC<a class="headerlink" href="#st-vgc" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_VGC</span> <span class="n">EXTENDS</span> <span class="n">ST_ValveBase</span><span class="p">:</span>
<span class="n">STRUCT</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Interlocks</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">DP_OK</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">DP</span> <span class="n">NOT</span> <span class="n">OK</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">DP</span> <span class="n">OK</span> <span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xDP_OK</span>  <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>   <span class="p">(</span><span class="o">*</span> <span class="n">Managed</span> <span class="n">by</span> <span class="n">the</span> <span class="n">VGC</span> <span class="n">function</span> <span class="p">(</span><span class="n">FB_VGC</span><span class="p">)</span> <span class="o">*</span><span class="p">)</span><span class="o">//</span> <span class="n">Indicates</span> <span class="n">the</span> <span class="n">valve</span> <span class="n">can</span> <span class="n">be</span> <span class="n">opened</span> <span class="n">because</span> <span class="n">the</span> <span class="n">differential</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">low</span> <span class="n">enough</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">AT_VAC_SP</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">o</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">HOPR</span> <span class="mi">1000</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">LOPR</span> <span class="mi">0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">PREC</span> <span class="mi">2</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;TORR&quot;</span>
    <span class="n">autosave_pass1</span><span class="p">:</span> <span class="n">VAL</span> <span class="n">DESC</span>
    <span class="s1">&#39;}</span>
    <span class="n">rAT_VAC_SP</span>      <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.000001</span><span class="p">;</span>       <span class="o">//</span> <span class="n">Interlock</span> <span class="n">setpoint</span> <span class="k">for</span> <span class="n">gauges</span> <span class="n">on</span> <span class="n">both</span> <span class="n">sides</span> <span class="n">of</span> <span class="n">valve</span>
    <span class="n">rAT_VAC_SP_LAST</span> <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span><span class="mf">0.000001</span> <span class="p">;</span>       <span class="o">//</span> <span class="n">Interlock</span> <span class="n">setpoint</span> <span class="k">for</span> <span class="n">gauges</span> <span class="n">on</span> <span class="n">both</span> <span class="n">sides</span> <span class="n">of</span> <span class="n">valve</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">AT_VAC_HYS</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">o</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">HOPR</span> <span class="mi">1000</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">LOPR</span> <span class="mi">0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">PREC</span> <span class="mi">2</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;TORR&quot;</span>
    <span class="n">autosave_pass1</span><span class="p">:</span> <span class="n">VAL</span> <span class="n">DESC</span>
    <span class="s1">&#39;}</span>
    <span class="n">rAT_VAC_HYS</span>     <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span><span class="mf">0.000001</span><span class="p">;</span>        <span class="o">//</span> <span class="n">Hysteresis</span> <span class="n">of</span> <span class="n">the</span> <span class="n">vacuum</span> <span class="n">sp</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">HYST_PERC</span> <span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">o</span><span class="p">;</span>
    <span class="n">autosave_pass1</span><span class="p">:</span> <span class="n">VAL</span> <span class="n">DESC</span>
    <span class="s1">&#39;}</span>
    <span class="n">rHYST_PERC</span>      <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.80</span><span class="p">;</span>   <span class="o">//</span> <span class="n">Hysteresis</span> <span class="n">percentage</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">AT_VAC</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">NOT</span> <span class="n">AT</span> <span class="n">VAC</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">AT</span> <span class="n">VAC</span> <span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xAT_VAC</span> <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>   <span class="o">//</span><span class="n">At</span> <span class="n">vacuum</span> <span class="n">setpoint</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Alarm</span> <span class="n">Outputs</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ERR_DifPres</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">NO</span> <span class="n">ERROR</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">Diffrential</span> <span class="n">error</span> <span class="n">present</span> <span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xERR_DifPres</span>            <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ERR_SP</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">NO</span> <span class="n">ERROR</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">Setpoint</span> <span class="n">error</span> <span class="n">present</span> <span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xERR_SP</span>                 <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ERR_Ext</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">NO</span> <span class="n">ERROR</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">External</span> <span class="n">error</span> <span class="n">present</span> <span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xERR_ExtFault</span>           <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">xAlmSum</span>                 <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">sDevName</span> <span class="p">:</span><span class="n">STRING</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">ILK</span> <span class="n">Devices</span><span class="o">*</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ILK_DEVICE_US</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">sIlkUSDeviceName</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ILK_DEVICE_DS</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">sIlkDSDeviceName</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>

<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-vgc">FB_VGC</a></p></li>
<li><p><a class="reference internal" href="#st-valvebase">ST_ValveBase</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-vgc-2s">
<h2>ST_VGC_2S<a class="headerlink" href="#st-vgc-2s" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_VGC_2S</span> <span class="n">EXTENDS</span> <span class="n">ST_VGC</span><span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">AT_VAC_SP_DS</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">o</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">HOPR</span> <span class="mi">1000</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">LOPR</span> <span class="mi">0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">PREC</span> <span class="mi">2</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;TORR&quot;</span>
    <span class="n">autosave_pass1</span><span class="p">:</span> <span class="n">VAL</span> <span class="n">DESC</span>
    <span class="s1">&#39;}</span>
    <span class="n">rAT_VAC_SP_DS</span>   <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.000001</span><span class="p">;</span>       <span class="o">//</span> <span class="n">Interlock</span> <span class="n">setpoint</span> <span class="k">for</span> <span class="n">gauges</span> <span class="n">on</span> <span class="n">the</span> <span class="n">downstream</span> <span class="n">side</span> <span class="n">of</span> <span class="n">the</span> <span class="n">valve</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">AT_VAC_HYS_DS</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">o</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">HOPR</span> <span class="mi">1000</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">LOPR</span> <span class="mi">0</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">PREC</span> <span class="mi">2</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="s2">&quot;TORR&quot;</span>
    <span class="n">autosave_pass1</span><span class="p">:</span> <span class="n">VAL</span> <span class="n">DESC</span>
    <span class="s1">&#39;}</span>
    <span class="n">rAT_VAC_HYS_DS</span>  <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span><span class="mf">0.000001</span><span class="p">;</span>        <span class="o">//</span> <span class="n">Hysteresis</span> <span class="n">of</span> <span class="n">the</span> <span class="n">vacuum</span> <span class="n">sp</span> <span class="n">downstream</span>
    <span class="n">rAT_VAC_SP_LAST_DS</span> <span class="p">:</span>    <span class="n">REAL</span> <span class="o">:=</span><span class="mf">0.000001</span> <span class="p">;</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vgc">ST_VGC</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-vrc">
<h2>ST_VRC<a class="headerlink" href="#st-vrc" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_VRC</span> <span class="n">EXTENDS</span> <span class="n">ST_ValveBase</span><span class="p">:</span>
<span class="n">STRUCT</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Readbacks</span> <span class="o">*</span><span class="p">)</span>
    <span class="o">//</span><span class="n">In</span> <span class="n">case</span> <span class="n">VRC</span> <span class="ow">is</span> <span class="n">normally</span> <span class="nb">open</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">CLS_OK</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xCLS_OK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-valvebase">ST_ValveBase</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-vrc-no">
<h2>ST_VRC_NO<a class="headerlink" href="#st-vrc-no" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_VRC_NO</span> <span class="n">EXTENDS</span> <span class="n">ST_ValveBase</span><span class="p">:</span>
<span class="n">STRUCT</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Readbacks</span> <span class="o">*</span><span class="p">)</span>
    <span class="o">//</span><span class="n">In</span> <span class="n">case</span> <span class="n">VRC</span> <span class="ow">is</span> <span class="n">normally</span> <span class="nb">open</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">CLS_OK</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xCLS_OK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">CLS_SW</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">CLOSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OPEN</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">pv_xCLS_SW</span>      <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">CLS_DO</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">CLOSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OPEN</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">q_xCLS_DO</span>       <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">FORCE_CLS</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">FORCE</span> <span class="n">CLOSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">pv_xOvrdCls</span>     <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>

<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-valvebase">ST_ValveBase</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="st-vvc">
<h2>ST_VVC<a class="headerlink" href="#st-vvc" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_VVC</span> <span class="p">:</span>
<span class="n">STRUCT</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Inputs</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">OPN_SW</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">CLOSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">OPEN</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">pv_xOPN_SW</span>      <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span><span class="n">FORCE_OPN</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">FORCE</span> <span class="n">OPEN</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xOvrdOpn</span>        <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">OVRD_ON</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">Override</span> <span class="n">OFF</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">Override</span> <span class="n">ON</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xOverrideMode</span>   <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">Shows</span> <span class="n">the</span> <span class="n">override</span> <span class="n">status</span> <span class="n">of</span> <span class="n">this</span> <span class="n">valve</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">OPN_OK</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OPN</span> <span class="n">ILK</span> <span class="n">NOT</span> <span class="n">OK</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">OPN</span> <span class="n">ILK</span> <span class="n">OK</span> <span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xOPN_OK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Outputs</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">OPN_DO</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">CLOSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">OPEN</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">q_xOPN_DO</span>       <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="st-vwc-no">
<h2>ST_VWC_NO<a class="headerlink" href="#st-vwc-no" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_VWC_NO</span> <span class="n">EXTENDS</span> <span class="n">ST_VGC</span><span class="p">:</span>
<span class="n">STRUCT</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Readbacks</span> <span class="o">*</span><span class="p">)</span>
    <span class="o">//</span><span class="n">In</span> <span class="n">case</span> <span class="n">VRC</span> <span class="ow">is</span> <span class="n">normally</span> <span class="nb">open</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">CLS_OK</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">CLOSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OPEN</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xCLS_OK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">CLS_SW</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">CLOSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OPEN</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">pv_xCLS_SW</span>      <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">FORCE_CLS</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">FORCE</span> <span class="n">CLOSE</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">pv_xOvrdCls</span>     <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>

<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vgc">ST_VGC</a></p></li>
</ul>
</dd>
</dl>
</section>
</section>
<section id="gvls">
<h1>GVLs<a class="headerlink" href="#gvls" title="Link to this heading"></a></h1>
<section id="constants">
<h2>Constants<a class="headerlink" href="#constants" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span> <span class="n">CONSTANT</span>
    <span class="n">gc_iSizeOfGGOArray</span> <span class="p">:</span> <span class="n">INT</span> <span class="o">:=</span> <span class="mi">50</span><span class="p">;</span>
    <span class="n">gc_GaugeValidState</span> <span class="p">:</span>    <span class="n">INT</span> <span class="o">:=</span> <span class="mi">4</span><span class="p">;</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="global-variables">
<h2>Global_Variables<a class="headerlink" href="#global-variables" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span>
    <span class="n">g_iSizeOfGGOArray</span> <span class="p">:</span> <span class="n">INT</span> <span class="o">:=</span> <span class="mi">50</span><span class="p">;</span>

    <span class="n">g_stSystem</span>      <span class="p">:</span>       <span class="n">ST_System</span><span class="p">(</span><span class="o">*</span><span class="n">System_Struct</span><span class="o">*</span><span class="p">)</span><span class="o">:=</span> <span class="p">(</span>
            <span class="n">xFirstScan</span> <span class="o">:=</span> <span class="n">TRUE</span>
    <span class="p">);</span>

    <span class="n">g_DummyVG</span>       <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span>


     <span class="n">fbGetCurTaskIdx</span> <span class="p">:</span> <span class="n">GETCURTASKINDEX</span><span class="p">;</span>
     <span class="n">TaskInfo</span><span class="p">:</span><span class="n">PlcTaskSystemInfo</span><span class="p">;</span>


<span class="n">END_VAR</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="global-version">
<h2>Global_Version<a class="headerlink" href="#global-version" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcGenerated&#39;</span><span class="p">}</span>
<span class="o">//</span> <span class="n">This</span> <span class="n">function</span> <span class="n">has</span> <span class="n">been</span> <span class="n">automatically</span> <span class="n">generated</span> <span class="kn">from</span> <span class="nn">the</span> <span class="n">project</span> <span class="n">information</span><span class="o">.</span>
<span class="n">VAR_GLOBAL</span> <span class="n">CONSTANT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;const_non_replaced&#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;linkalways&#39;</span><span class="p">}</span>
    <span class="n">stLibVersion_LCLS_Vacuum</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="o">:=</span> <span class="p">(</span><span class="n">iMajor</span> <span class="o">:=</span> <span class="mi">2</span><span class="p">,</span> <span class="n">iMinor</span> <span class="o">:=</span> <span class="mi">3</span><span class="p">,</span> <span class="n">iBuild</span> <span class="o">:=</span> <span class="mi">3</span><span class="p">,</span> <span class="n">iRevision</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span> <span class="n">sVersion</span> <span class="o">:=</span> <span class="s1">&#39;2.3.3&#39;</span><span class="p">);</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
</section>
<section id="pous">
<h1>POUs<a class="headerlink" href="#pous" title="Link to this heading"></a></h1>
<section id="f-roughpumpinlet-ilk">
<h2>F_RoughPumpInlet_ILK<a class="headerlink" href="#f-roughpumpinlet-ilk" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span>
    <span class="n">Determine</span> <span class="n">whether</span> <span class="n">a</span> <span class="n">pump</span> <span class="n">attached</span> <span class="n">to</span> <span class="n">the</span> <span class="n">inlet</span> <span class="n">of</span> <span class="n">a</span> <span class="n">roughing</span> <span class="n">pump</span> <span class="ow">is</span> <span class="n">safe</span> <span class="n">to</span> <span class="nb">open</span><span class="o">.</span>

    <span class="n">Return</span> <span class="n">true</span><span class="p">,</span> <span class="n">signaling</span> <span class="n">it</span> <span class="ow">is</span> <span class="n">safe</span> <span class="n">to</span> <span class="nb">open</span> <span class="n">when</span> <span class="n">the</span> <span class="n">roughing</span> <span class="n">pump</span> <span class="ow">is</span> <span class="n">confirmed</span> <span class="n">to</span> <span class="n">be</span> <span class="n">working</span><span class="o">.</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">FUNCTION</span> <span class="n">F_RoughPumpInlet_ILK</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">ScrollPump</span>      <span class="p">:</span>       <span class="n">ST_RoughPump</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">F_RoughPumpInlet_ILK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">ScrollPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span><span class="p">);</span> <span class="p">(</span><span class="o">*</span> <span class="n">Confirm</span> <span class="n">that</span> <span class="n">the</span> <span class="n">roughing</span> <span class="n">pump</span> <span class="ow">is</span> <span class="n">running</span> <span class="n">before</span> <span class="n">opening</span> <span class="n">the</span> <span class="n">valve</span> <span class="o">*</span><span class="p">)</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-roughpump">ST_RoughPump</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="f-turbo-vrc-ilk">
<h2>F_TURBO_VRC_ILK<a class="headerlink" href="#f-turbo-vrc-ilk" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">Close</span> <span class="n">the</span> <span class="n">vic</span> <span class="k">if</span> <span class="n">the</span> <span class="n">roughing</span> <span class="n">pump</span> <span class="n">pirani</span> <span class="n">loses</span> <span class="n">its</span> <span class="n">at</span><span class="o">-</span><span class="n">vac</span> <span class="n">setpoint</span> <span class="k">while</span> <span class="n">the</span> <span class="n">turbo</span> <span class="ow">is</span> <span class="n">pumping</span> <span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION</span> <span class="n">F_TURBO_VRC_ILK</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>

    <span class="n">i_xHiVac</span>        <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xRunPTM</span>       <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xFLVac</span>        <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="n">VAR</span>

    <span class="n">rHysterisis</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>

    <span class="n">xInterlock</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">rTolerance</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">20</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Close</span> <span class="n">the</span> <span class="n">vic</span> <span class="k">if</span> <span class="n">the</span> <span class="n">roughing</span> <span class="n">pump</span> <span class="n">pirani</span> <span class="n">loses</span> <span class="n">its</span> <span class="n">at</span><span class="o">-</span><span class="n">vac</span> <span class="n">setpoint</span> <span class="k">while</span> <span class="n">the</span> <span class="n">turbo</span> <span class="ow">is</span> <span class="n">pumping</span> <span class="o">*</span><span class="p">)</span>
<span class="n">F_TURBO_VRC_ILK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">i_xHiVac</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">i_xRunPTM</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">i_xFLVac</span><span class="p">)</span> <span class="n">OR</span>
                                    <span class="p">(</span><span class="n">NOT</span> <span class="n">i_xRunPTM</span> <span class="n">AND</span> <span class="n">i_xFLVac</span><span class="p">)</span> <span class="n">OR</span>
                                    <span class="p">(</span><span class="n">i_xRunPTM</span> <span class="n">AND</span> <span class="n">i_xFLVac</span><span class="p">);</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
</section>
<section id="f-turboextilk-no">
<h2>F_TurboExtILK_NO<a class="headerlink" href="#f-turboextilk-no" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">Block</span> <span class="n">interfaces</span> <span class="k">with</span> <span class="n">a</span> <span class="n">NO</span> <span class="n">turbo</span> <span class="n">valve</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Mainly</span> <span class="n">used</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">FEE</span> <span class="n">HXR</span> <span class="n">GATT</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION</span> <span class="n">F_TurboExtILK_NO</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">Turbo</span>           <span class="p">:</span>       <span class="n">ST_PTM</span><span class="p">;</span>
    <span class="n">BackingGauge</span><span class="p">:</span>   <span class="n">ST_VG</span><span class="p">;</span>
    <span class="n">InletGauge</span>      <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span>
    <span class="n">VentValve</span>       <span class="p">:</span>       <span class="n">ST_VCC_NO</span><span class="p">;</span> <span class="o">//</span><span class="n">NO</span> <span class="nb">type</span> <span class="n">turbo</span> <span class="n">valve</span>
    <span class="n">ScrollPump</span>      <span class="p">:</span>       <span class="n">ST_RoughPump</span><span class="p">;</span>
<span class="n">END_VAR</span>

<span class="n">VAR</span>
<span class="n">END_VAR</span>


<span class="n">END_FUNCTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-ptm">ST_PTM</a></p></li>
<li><p><a class="reference internal" href="#st-roughpump">ST_RoughPump</a></p></li>
<li><p><a class="reference internal" href="#st-vcc-no">ST_VCC_NO</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="f-turboextilk-no-1">
<h2>F_TurboExtILK_NO_1<a class="headerlink" href="#f-turboextilk-no-1" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">Block</span> <span class="n">interfaces</span> <span class="k">with</span> <span class="n">a</span> <span class="n">NO</span> <span class="n">turbo</span> <span class="n">valve</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Mainly</span> <span class="n">used</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">FEE</span> <span class="n">HXR</span> <span class="n">GATT</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION</span> <span class="n">F_TurboExtILK_NO_1</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">Turbo</span>           <span class="p">:</span>       <span class="n">ST_PTM</span><span class="p">;</span>
    <span class="n">BackingGauge</span><span class="p">:</span>   <span class="n">ST_VG</span><span class="p">;</span>
    <span class="n">InletGauge</span>      <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span>
    <span class="n">VentValve</span>       <span class="p">:</span>       <span class="n">ST_VCC_NO</span><span class="p">;</span> <span class="o">//</span><span class="n">NO</span> <span class="nb">type</span> <span class="n">turbo</span> <span class="n">valve</span>
    <span class="n">ScrollPump</span>      <span class="p">:</span>       <span class="n">ST_RoughPump</span><span class="p">;</span>
<span class="n">END_VAR</span>


<span class="n">END_FUNCTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-ptm">ST_PTM</a></p></li>
<li><p><a class="reference internal" href="#st-roughpump">ST_RoughPump</a></p></li>
<li><p><a class="reference internal" href="#st-vcc-no">ST_VCC_NO</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="f-turboextilklogic">
<h2>F_TurboExtILKLogic<a class="headerlink" href="#f-turboextilklogic" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">evaluates</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">ILK</span> <span class="n">logic</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">The</span> <span class="n">Turbo</span> <span class="n">shall</span> <span class="ow">not</span> <span class="n">Run</span> <span class="k">if</span> <span class="n">the</span> <span class="n">vent</span> <span class="n">valve</span> <span class="ow">is</span> <span class="nb">open</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">The</span> <span class="n">function</span> <span class="n">also</span> <span class="n">switches</span> <span class="n">off</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="k">if</span> <span class="n">the</span> <span class="n">Inlet</span> <span class="n">pressure</span> <span class="ow">or</span> <span class="n">the</span> <span class="n">backing</span> <span class="n">Pressure</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">are</span> <span class="n">higher</span> <span class="n">than</span> <span class="n">the</span> <span class="n">configured</span> <span class="nb">set</span> <span class="n">point</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION</span> <span class="n">F_TurboExtILKLogic</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">Turbo</span>           <span class="p">:</span>       <span class="n">ST_PTM</span><span class="p">;</span>
    <span class="n">BackingGauge</span><span class="p">:</span>   <span class="n">ST_VG</span><span class="p">;</span>
    <span class="n">InletGauge</span>      <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span>
    <span class="n">VentValve</span>       <span class="p">:</span>       <span class="n">ST_VVC</span><span class="p">;</span>
    <span class="n">ScrollPump</span>      <span class="p">:</span>       <span class="n">ST_RoughPump</span><span class="p">;</span>
<span class="n">END_VAR</span>

<span class="n">VAR</span>
<span class="n">END_VAR</span>


<span class="n">END_FUNCTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-ptm">ST_PTM</a></p></li>
<li><p><a class="reference internal" href="#st-roughpump">ST_RoughPump</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
<li><p><a class="reference internal" href="#st-vvc">ST_VVC</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="f-turboextilklogic-2">
<h2>F_TurboExtILKLogic_2<a class="headerlink" href="#f-turboextilklogic-2" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">evaluates</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">ILK</span> <span class="n">logic</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">The</span> <span class="n">function</span> <span class="n">switches</span> <span class="n">off</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="k">if</span> <span class="n">the</span> <span class="n">Inlet</span> <span class="n">pressure</span> <span class="ow">or</span> <span class="n">the</span> <span class="n">backing</span> <span class="n">Pressure</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">are</span> <span class="n">higher</span> <span class="n">than</span> <span class="n">the</span> <span class="n">configured</span> <span class="nb">set</span> <span class="n">point</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION</span> <span class="n">F_TurboExtILKLogic_2</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">Turbo</span>           <span class="p">:</span>       <span class="n">ST_PTM</span><span class="p">;</span>
    <span class="n">BackingGauge</span><span class="p">:</span>   <span class="n">ST_VG</span><span class="p">;</span>
    <span class="n">InletGauge</span>      <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span>
    <span class="n">ScrollPump</span>      <span class="p">:</span>       <span class="n">ST_RoughPump</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>


<span class="n">END_FUNCTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-ptm">ST_PTM</a></p></li>
<li><p><a class="reference internal" href="#st-roughpump">ST_RoughPump</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="f-turbogatevalve-ilk">
<h2>F_TurboGateValve_ILK<a class="headerlink" href="#f-turbogatevalve-ilk" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">Function</span> <span class="n">Block</span> <span class="n">evaluates</span> <span class="n">the</span> <span class="n">ILK</span> <span class="n">condition</span> <span class="n">of</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">Gate</span> <span class="n">valve</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">The</span> <span class="n">logic</span> <span class="n">Protects</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">pump</span> <span class="kn">from</span> <span class="nn">inlet</span> <span class="n">pressure</span> <span class="n">above</span> <span class="n">the</span> <span class="n">SP</span><span class="o">*</span><span class="p">)</span>

<span class="n">FUNCTION</span> <span class="n">F_TurboGateValve_ILK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="o">*</span> <span class="n">function</span> <span class="k">return</span> <span class="n">TRUE</span> <span class="n">when</span> <span class="n">ILK</span> <span class="ow">is</span> <span class="n">OK</span><span class="o">*</span><span class="p">)</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_Turbo</span> <span class="p">:</span> <span class="n">ST_PTM</span><span class="p">;</span> <span class="o">//</span> <span class="n">Turbo</span> <span class="n">Pump</span>
    <span class="n">i_stISG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span><span class="n">Gauge</span> <span class="n">measuring</span> <span class="n">inlet</span> <span class="n">Pressure</span> <span class="n">e</span><span class="o">.</span><span class="n">g</span> <span class="n">Pirani</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">Function</span> <span class="n">Block</span> <span class="n">evaluates</span> <span class="n">the</span> <span class="n">ILK</span> <span class="n">condition</span> <span class="n">of</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">Gate</span> <span class="n">valve</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">The</span> <span class="n">logic</span> <span class="n">Protects</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">pump</span> <span class="kn">from</span> <span class="nn">inlet</span> <span class="n">pressure</span> <span class="n">above</span> <span class="n">the</span> <span class="n">SP</span><span class="o">*</span><span class="p">)</span>
<span class="n">F_TurboGateValve_ILK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">NOT</span> <span class="p">(</span><span class="n">i_Turbo</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpSTOPPED</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">i_Turbo</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpSTOPPING</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">i_Turbo</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpFAULT</span><span class="p">))</span>
                                            <span class="n">AND</span> <span class="p">(</span><span class="n">i_stISG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">i_stISG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">i_Turbo</span><span class="o">.</span><span class="n">rInletPressureSP</span><span class="p">);</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-ptm">ST_PTM</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="f-turbogatevalve-ilk-1">
<h2>F_TurboGateValve_ILK_1<a class="headerlink" href="#f-turbogatevalve-ilk-1" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">Function</span> <span class="n">Block</span> <span class="n">evaluates</span> <span class="n">the</span> <span class="n">ILK</span> <span class="n">condition</span> <span class="n">of</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">Gate</span> <span class="n">valve</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">The</span> <span class="n">logic</span> <span class="n">Protects</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">pump</span> <span class="kn">from</span> <span class="nn">inlet</span> <span class="n">pressure</span> <span class="n">above</span> <span class="n">the</span> <span class="n">SP</span><span class="o">*</span><span class="p">)</span>

<span class="n">FUNCTION</span> <span class="n">F_TurboGateValve_ILK_1</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="o">*</span> <span class="n">function</span> <span class="k">return</span> <span class="n">TRUE</span> <span class="n">when</span> <span class="n">ILK</span> <span class="ow">is</span> <span class="n">OK</span><span class="o">*</span><span class="p">)</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_Turbo</span> <span class="p">:</span> <span class="n">ST_PTM</span><span class="p">;</span> <span class="o">//</span> <span class="n">Turbo</span> <span class="n">Pump</span>
    <span class="n">i_stISG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span><span class="n">Gauge</span> <span class="n">measuring</span> <span class="n">inlet</span> <span class="n">Pressure</span> <span class="n">e</span><span class="o">.</span><span class="n">g</span> <span class="n">Pirani</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">Function</span> <span class="n">Block</span> <span class="n">evaluates</span> <span class="n">the</span> <span class="n">ILK</span> <span class="n">condition</span> <span class="n">of</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">Gate</span> <span class="n">valve</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">The</span> <span class="n">logic</span> <span class="n">Protects</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">pump</span> <span class="kn">from</span> <span class="nn">inlet</span> <span class="n">pressure</span> <span class="n">above</span> <span class="n">the</span> <span class="n">SP</span><span class="o">*</span><span class="p">)</span>
<span class="n">F_TurboGateValve_ILK_1</span> <span class="o">:=</span> <span class="p">(</span><span class="n">NOT</span> <span class="p">(</span><span class="n">i_Turbo</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpSTOPPED</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">i_Turbo</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpFAULT</span><span class="p">))</span>
                                            <span class="n">AND</span> <span class="p">(</span><span class="n">i_stISG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">i_stISG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">i_Turbo</span><span class="o">.</span><span class="n">rInletPressureSP</span><span class="p">);</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-ptm">ST_PTM</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="f-turbogatevalve-protection-ilk">
<h2>F_TurboGateValve_Protection_ILK<a class="headerlink" href="#f-turbogatevalve-protection-ilk" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">Function</span> <span class="n">Block</span> <span class="n">evaluates</span> <span class="n">the</span> <span class="n">ILK</span> <span class="n">condition</span> <span class="n">of</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">Gate</span> <span class="n">valve</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">The</span> <span class="n">logic</span> <span class="n">Protects</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">pump</span> <span class="kn">from</span> <span class="nn">inlet</span> <span class="n">pressure</span> <span class="n">above</span> <span class="n">the</span> <span class="n">SP</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">And</span> <span class="n">Protects</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">pump</span> <span class="kn">from</span> <span class="nn">backing</span> <span class="n">pressure</span> <span class="n">above</span> <span class="n">the</span> <span class="n">SP</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">And</span> <span class="n">Protects</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">pump</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">case</span> <span class="n">of</span> <span class="n">backing</span> <span class="n">pump</span> <span class="ow">not</span> <span class="n">running</span><span class="o">*</span><span class="p">)</span>

<span class="n">FUNCTION</span> <span class="n">F_TurboGateValve_Protection_ILK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="o">*</span> <span class="n">function</span> <span class="k">return</span> <span class="n">TRUE</span> <span class="n">when</span> <span class="n">ILK</span> <span class="ow">is</span> <span class="n">OK</span><span class="o">*</span><span class="p">)</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_Turbo</span> <span class="p">:</span> <span class="n">ST_PTM</span><span class="p">;</span> <span class="o">//</span> <span class="n">Turbo</span> <span class="n">Pump</span>
    <span class="n">i_stISG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span><span class="n">Gauge</span> <span class="n">measuring</span> <span class="n">inlet</span> <span class="n">Pressure</span> <span class="n">e</span><span class="o">.</span><span class="n">g</span> <span class="n">Pirani</span>
    <span class="n">i_stBSG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span><span class="n">Gauge</span> <span class="n">measuring</span> <span class="n">backing</span> <span class="n">Pressure</span> <span class="n">e</span><span class="o">.</span><span class="n">g</span> <span class="n">Pirani</span>
    <span class="n">ScrollPump</span>      <span class="p">:</span>       <span class="n">ST_RoughPump</span><span class="p">;</span> <span class="o">//</span> <span class="n">Roughing</span> <span class="n">pump</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">Function</span> <span class="n">Block</span> <span class="n">evaluates</span> <span class="n">the</span> <span class="n">ILK</span> <span class="n">condition</span> <span class="n">of</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">Gate</span> <span class="n">valve</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">The</span> <span class="n">logic</span> <span class="n">Protects</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">pump</span> <span class="kn">from</span> <span class="nn">inlet</span> <span class="n">pressure</span> <span class="n">above</span> <span class="n">the</span> <span class="n">SP</span><span class="o">*</span><span class="p">)</span>
<span class="n">F_TurboGateValve_Protection_ILK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">NOT</span> <span class="p">(</span><span class="n">i_Turbo</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpSTOPPED</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">i_Turbo</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpSTOPPING</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">i_Turbo</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpFAULT</span><span class="p">))</span>
                                            <span class="n">AND</span> <span class="p">(</span><span class="n">i_stISG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">i_stISG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">i_Turbo</span><span class="o">.</span><span class="n">rInletPressureSP</span><span class="p">)</span>
                                            <span class="n">AND</span> <span class="p">(</span><span class="n">i_stBSG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">i_stBSG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">i_Turbo</span><span class="o">.</span><span class="n">rBackingPressureSP</span><span class="p">)</span>
                                            <span class="n">AND</span> <span class="p">(</span><span class="n">ScrollPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span><span class="p">);</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-ptm">ST_PTM</a></p></li>
<li><p><a class="reference internal" href="#st-roughpump">ST_RoughPump</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="f-valve-rel-ilk">
<h2>F_VALVE_REL_ILK<a class="headerlink" href="#f-valve-rel-ilk" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(* OK, this is going to be a general-use function that will return whether the ratio of the pressures given is less than x orders of magnitude.
True iff 10^(-x) &lt; a/b &lt; 10^x.  Simple, right?  Just make sure it gets a positive order of magnitude and the pressures aren&#39;t 0. ~Scott *)
{attribute &#39;no_check&#39;}
FUNCTION F_VALVE_REL_ILK : BOOL
VAR_INPUT
    i_stUSG :       ST_VG; // Upstream Gague
    i_stDSG :       ST_VG; // Downstream Gague
    //Orders of magnitude allowed between up/downstream pressures for valve to open. Must be real positive integer.
    i_iOrdersMagnitude: INT;
END_VAR
VAR
    rPressRatio : REAL;
    rMaxRatioAllowed        :       LREAL := EXPT(10,i_iOrdersMagnitude);
    rMinRatioAllowed        :       LREAL := EXPT(10,(-i_iOrdersMagnitude));
END_VAR
(* S. Stubbs 11/2015 *)

(* OK, this is going to be a general-use function that will return whether the ratio of the pressures given is less than x orders of magnitude.
True iff 10^(-x) &lt; a/b &lt; 10^x.  Simple, right?  Just make sure it gets a positive order of magnitude and the pressures aren&#39;t 0. ~Scott *)

(* Find ratio *)

IF i_stDSG.rPRESS &lt;&gt; 0 THEN
    rPressRatio := i_stUSG.rPRESS / i_stDSG.rPRESS;

    F_VALVE_REL_ILK := rPressRatio &lt; rMaxRatioAllowed AND rMinRatioAllowed &lt; rPressRatio;
ELSE
    F_VALVE_REL_ILK := FALSE;
END_IF

END_FUNCTION
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="f-vrc-diode-ilk">
<h2>F_VRC_DIODE_ILK<a class="headerlink" href="#f-vrc-diode-ilk" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">The</span> <span class="n">principle</span> <span class="ow">is</span> <span class="n">simple</span><span class="p">,</span> <span class="n">a</span> <span class="n">VRC</span> <span class="n">should</span> <span class="n">never</span> <span class="nb">open</span> <span class="n">when</span> <span class="n">B</span> <span class="n">side</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span>
<span class="n">the</span> <span class="n">A</span> <span class="n">side</span> <span class="n">pressure</span><span class="o">.</span> <span class="o">*</span><span class="p">)</span>

<span class="n">FUNCTION</span> <span class="n">F_VRC_DIODE_ILK</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>

    <span class="n">i_stPGA</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span> <span class="n">A</span> <span class="n">side</span> <span class="n">pressure</span> <span class="n">gauge</span>
    <span class="n">i_stPGB</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span> <span class="n">B</span> <span class="n">side</span> <span class="n">pressure</span> <span class="n">gauge</span>

<span class="n">END_VAR</span>
<span class="n">VAR</span>

    <span class="n">rHysterisis</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>

    <span class="n">xInterlock</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">rTolerance</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">20</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">The</span> <span class="n">principle</span> <span class="ow">is</span> <span class="n">simple</span><span class="p">,</span> <span class="n">a</span> <span class="n">VRC</span> <span class="n">should</span> <span class="n">never</span> <span class="nb">open</span> <span class="n">when</span> <span class="n">B</span> <span class="n">side</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span> <span class="n">the</span> <span class="n">A</span> <span class="n">side</span> <span class="n">pressure</span><span class="o">.</span> <span class="o">*</span><span class="p">)</span>
<span class="n">rTolerance</span> <span class="o">:=</span> <span class="mi">20</span><span class="p">;</span>
<span class="n">F_VRC_DIODE_ILK</span> <span class="o">:=</span> <span class="p">((</span><span class="n">i_stPGA</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">+</span> <span class="n">rTolerance</span> <span class="o">&gt;=</span> <span class="n">i_stPGB</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">+</span> <span class="n">rHysterisis</span><span class="p">)</span> <span class="n">OR</span> <span class="n">i_stPGA</span><span class="o">.</span><span class="n">xBAKEOUT</span><span class="p">)</span> <span class="n">AND</span> <span class="n">i_stPGA</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">i_stPGB</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">OK</span> <span class="n">it</span> <span class="n">gets</span> <span class="n">a</span> <span class="n">bit</span> <span class="n">more</span> <span class="n">complicated</span> <span class="k">with</span> <span class="n">hysterisis</span><span class="p">,</span>

<span class="n">Now</span><span class="p">,</span> <span class="k">if</span> <span class="n">the</span> <span class="n">F_VIC_DIODE_ILK</span> <span class="ow">is</span> <span class="n">FALSE</span> <span class="n">then</span> <span class="n">some</span> <span class="n">hysterisis</span> <span class="ow">is</span> <span class="n">added</span> <span class="n">to</span> <span class="n">the</span> <span class="n">B</span> <span class="n">side</span><span class="o">.</span> <span class="n">But</span> <span class="k">if</span> <span class="n">it</span><span class="s1">&#39;s OK then we just stick with making sure that the A side is greater than the B side</span>

<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">F_VIC_DIODE_ILK</span> <span class="n">THEN</span>
<span class="n">Hysterisis</span> <span class="o">:=</span> <span class="mi">40</span><span class="p">;</span>
<span class="n">ELSE</span>
<span class="n">Hysterisis</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="f-vrc-diode-ilk-ok">
<h2>F_VRC_DIODE_ILK_OK<a class="headerlink" href="#f-vrc-diode-ilk-ok" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span><span class="n">The</span> <span class="n">function</span> <span class="n">returns</span> <span class="n">TRUE</span> <span class="n">i</span><span class="o">.</span><span class="n">e</span><span class="o">.</span> <span class="n">ILK_OK</span> <span class="n">when</span> <span class="n">pressure</span> <span class="n">on</span> <span class="n">A</span> <span class="n">side</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span> <span class="ow">or</span> <span class="n">equal</span> <span class="n">to</span> <span class="n">the</span> <span class="n">pressure</span> <span class="n">on</span> <span class="n">B</span> <span class="n">side</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION</span> <span class="n">F_VRC_DIODE_ILK_OK</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>

    <span class="n">i_stPGA</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span> <span class="n">A</span> <span class="n">side</span> <span class="n">pressure</span> <span class="n">gauge</span>
    <span class="n">i_stPGB</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span> <span class="n">B</span> <span class="n">side</span> <span class="n">pressure</span> <span class="n">gauge</span>

<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rHysterisis</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>

    <span class="n">xInterlock</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">rTolerance</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">The</span> <span class="n">principle</span> <span class="ow">is</span> <span class="n">simple</span><span class="p">,</span> <span class="n">a</span> <span class="n">VRC</span> <span class="n">should</span> <span class="n">never</span> <span class="nb">open</span> <span class="n">when</span> <span class="n">B</span> <span class="n">side</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span> <span class="n">the</span> <span class="n">A</span> <span class="n">side</span> <span class="n">pressure</span><span class="o">.</span> <span class="o">*</span><span class="p">)</span>
<span class="n">F_VRC_DIODE_ILK_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">i_stPGA</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">+</span> <span class="n">rTolerance</span> <span class="o">&gt;=</span> <span class="n">i_stPGB</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">+</span> <span class="n">rHysterisis</span><span class="p">)</span> <span class="n">AND</span> <span class="n">i_stPGA</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">i_stPGB</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">;</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-901-ecat">
<h2>FB_901_ECAT<a class="headerlink" href="#fb-901-ecat" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">works</span> <span class="k">for</span> <span class="mi">901</span> <span class="k">with</span> <span class="n">Ethercat</span> <span class="n">interface</span><span class="o">*</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;no_check&#39;</span><span class="p">}</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_901_ECAT</span>  <span class="n">EXTENDS</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">PG</span>      <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">bInit</span><span class="p">:</span> <span class="n">BOOL</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">xPress_OK</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">xOverrange</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">xUnderrange</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
    <span class="n">bWcstate</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="mi">0</span><span class="p">:</span> <span class="n">date</span> <span class="n">valid</span><span class="p">,</span> <span class="mi">1</span><span class="p">:</span> <span class="n">date</span> <span class="n">invalid</span>

<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Standard</span> <span class="n">MKS</span> <span class="mi">9</span><span class="n">XX</span> <span class="n">series</span> <span class="n">conversion</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">works</span> <span class="k">for</span> <span class="mi">901</span> <span class="k">with</span> <span class="n">Ethercat</span> <span class="n">interface</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span> <span class="n">no</span> <span class="n">div</span> <span class="n">by</span> <span class="n">zero</span>
<span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span><span class="n">i_iPRESS_R</span><span class="p">;</span>
<span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">xPress_OK</span> <span class="ow">and</span> <span class="n">NOT</span> <span class="n">bWcstate</span> <span class="p">;</span>
<span class="n">IF</span> <span class="n">xPress_OK</span> <span class="ow">and</span> <span class="n">NOT</span> <span class="n">bWcstate</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span> <span class="o">//</span><span class="n">Press</span> <span class="n">OK</span>
<span class="n">ELSIF</span> <span class="n">xOverrange</span> <span class="ow">and</span> <span class="n">NOT</span> <span class="n">bWcstate</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">OoR</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">xUnderrange</span> <span class="ow">and</span> <span class="n">NOT</span> <span class="n">bWcstate</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span>

<span class="n">END_IF</span>



<span class="p">(</span><span class="o">*</span><span class="n">Logger</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_Init</span><span class="p">:</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">bInit</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bInit</span> <span class="o">:=</span> <span class="kc">False</span><span class="p">;</span>

    <span class="o">//</span><span class="nb">set</span> <span class="n">pressure</span> <span class="n">units</span> <span class="n">to</span> <span class="n">Torr</span>
    <span class="o">//</span> <span class="n">value</span> <span class="mh">0x00A10000</span> <span class="n">SDO</span> <span class="n">index</span> <span class="mh">0xf840</span><span class="p">,</span> <span class="n">si</span> <span class="mh">0x01</span> <span class="n">UDINT</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span> <span class="n">REAL_TO_INT</span><span class="p">(</span><span class="n">i_iPRESS_R</span><span class="p">);</span>
<span class="n">ELSE</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">0.0</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">PG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
            <span class="n">ValidHi</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">ValidLo</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">Valid</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">GaugeDisconnected</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">PressInvalid</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">OoR</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">Starting</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-972">
<h2>FB_972<a class="headerlink" href="#fb-972" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;no_check&#39;</span><span class="p">}</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_972</span>  <span class="n">EXTENDS</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">PG</span>      <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">iTermBits</span><span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">32767</span> <span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Standard</span> <span class="n">MKS</span> <span class="mi">9</span><span class="n">XX</span> <span class="n">series</span> <span class="n">conversion</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">works</span> <span class="k">for</span> <span class="mi">972</span> <span class="ow">and</span> <span class="mi">925</span> <span class="o">*</span><span class="p">)</span>
<span class="o">//</span> <span class="n">no</span> <span class="n">div</span> <span class="n">by</span> <span class="n">zero</span>
<span class="n">If</span> <span class="p">(</span><span class="n">iTermBits</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iTermBits</span> <span class="o">:=</span> <span class="mi">32767</span><span class="p">;</span><span class="n">END_IF</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="n">iTermBits</span><span class="p">;</span>

<span class="n">IF</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&gt;</span> <span class="mi">1</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span> <span class="mi">7</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,</span> <span class="mi">2</span><span class="o">*</span><span class="n">rV</span><span class="o">-</span><span class="mi">11</span><span class="p">));</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span> <span class="o">//</span><span class="n">Press</span> <span class="n">OK</span>
<span class="n">ELSE</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span> <span class="mi">1</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span>
            <span class="n">ELSE</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">OoR</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">PG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">Logger</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span><span class="n">i_iPRESS_R</span><span class="p">;</span>
<span class="n">PG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
            <span class="n">ValidHi</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">ValidLo</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">Valid</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">GaugeDisconnected</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">PressInvalid</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">OoR</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">Starting</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">M_SetBits</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">TermBits</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
<span class="n">END_VAR</span>
<span class="n">This</span><span class="o">^.</span><span class="n">iTermBits</span> <span class="o">:=</span> <span class="n">TermBits</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-9xx">
<h2>FB_9XX<a class="headerlink" href="#fb-9xx" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">Standard</span> <span class="n">MKS</span> <span class="mi">9</span><span class="n">XX</span> <span class="n">series</span> <span class="n">conversion</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">works</span> <span class="k">for</span> <span class="mi">925</span> <span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_9XX</span> <span class="n">EXTENDS</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">PG</span>      <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">fbGaugeState</span> <span class="p">:</span> <span class="n">FB_PressureState</span><span class="p">;</span>
    <span class="n">rMaxPressure</span>    <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">760</span><span class="p">;</span> <span class="o">//</span><span class="n">Torr</span>
    <span class="n">rMinPressure</span>    <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-5</span><span class="p">;</span> <span class="o">//</span><span class="n">Torr</span>
    <span class="n">rVMin</span> <span class="p">:</span> <span class="n">REAL</span><span class="o">:=</span> <span class="mf">0.9</span><span class="p">;</span>

    <span class="n">iTermBits</span><span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">30518</span> <span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits default el3174 as per vacuum architecture</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
<span class="n">END_VAR</span>

<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="p">(</span><span class="o">*</span><span class="n">Default</span> <span class="nb">set</span> <span class="n">point</span> <span class="mi">50</span> <span class="n">mT</span><span class="o">*</span><span class="p">)</span>
    <span class="n">rDefaultVAC_SP</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">5E-2</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Standard</span> <span class="n">MKS</span> <span class="mi">9</span><span class="n">XX</span> <span class="n">series</span> <span class="n">conversion</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">works</span> <span class="k">for</span> <span class="mi">972</span> <span class="ow">and</span> <span class="mi">925</span> <span class="o">*</span><span class="p">)</span>


<span class="o">//</span><span class="n">Default</span> <span class="n">setpoint</span>
<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">=</span> <span class="mi">0</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">rDefaultVAC_SP</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="o">//</span> <span class="n">check</span> <span class="n">no</span> <span class="n">div</span> <span class="n">by</span> <span class="n">zero</span>
<span class="n">If</span> <span class="p">(</span><span class="n">iTermBits</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iTermBits</span> <span class="o">:=</span> <span class="mi">30518</span><span class="p">;</span><span class="n">END_IF</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="n">iTermBits</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">rV</span> <span class="o">&gt;=</span><span class="n">rVMin</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="n">rVMin</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="mi">1</span> <span class="n">THEN</span>
            <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-5</span><span class="p">;</span>
    <span class="n">ELSE</span>
            <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,</span> <span class="n">rV</span><span class="o">-</span><span class="mi">6</span><span class="p">));</span>
    <span class="n">END_IF</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rV</span> <span class="o">=</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span>
            <span class="n">ELSE</span>  <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">PG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">);</span>


<span class="p">(</span><span class="o">*</span><span class="n">Logger</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span><span class="n">i_iPRESS_R</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
            <span class="n">ValidHi</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">ValidLo</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">Valid</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">GaugeDisconnected</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">PressInvalid</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">OoR</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">Starting</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">M_SetBits</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">TermBits</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
<span class="n">END_VAR</span>
<span class="n">This</span><span class="o">^.</span><span class="n">iTermBits</span> <span class="o">:=</span> <span class="n">TermBits</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#fb-pressurestate">FB_PressureState</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-ads">
<h2>FB_ADS<a class="headerlink" href="#fb-ads" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_ADS</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
     <span class="n">fbLogger</span> <span class="p">:</span> <span class="n">FB_LogMessage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">eSubsystem</span><span class="o">:=</span><span class="n">E_SubSystem</span><span class="o">.</span><span class="n">FIELDBUS</span><span class="p">);</span>
    <span class="n">tErrorPresent</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
<span class="n">END_VAR</span>


<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
</section>
<section id="fb-ads-watchdog">
<h2>FB_ADS_WATCHDOG<a class="headerlink" href="#fb-ads-watchdog" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span><span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">to</span> <span class="n">be</span> <span class="n">used</span> <span class="n">whenever</span> <span class="n">deivce</span> <span class="n">data</span> <span class="n">going</span> <span class="n">to</span> <span class="n">be</span> <span class="n">read</span> <span class="n">over</span> <span class="n">ADS</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">The</span> <span class="n">remote</span> <span class="n">plc</span> <span class="n">has</span> <span class="n">to</span> <span class="n">instantiate</span> <span class="n">this</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">in</span> <span class="n">order</span> <span class="n">to</span> <span class="n">write</span> <span class="n">a</span> <span class="n">watchdog</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">that</span> <span class="n">the</span> <span class="n">ADS</span> <span class="n">read</span> <span class="n">function</span> <span class="n">expects</span> <span class="n">to</span> <span class="n">keep</span> <span class="n">checking</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_ADS_WATCHDOG</span>
<span class="n">VAR_INPUT</span>
    <span class="n">sNetId</span> <span class="p">:</span> <span class="n">String</span><span class="p">;</span> <span class="o">//</span><span class="n">NetID</span> <span class="n">of</span> <span class="n">the</span> <span class="n">Destination</span> <span class="n">PLC</span> <span class="n">controller</span>
    <span class="n">nPort</span> <span class="p">:</span> <span class="n">uint</span><span class="p">;</span> <span class="o">//</span> <span class="n">port</span> <span class="n">number</span>
    <span class="n">sVarName</span> <span class="p">:</span> <span class="n">string</span><span class="p">;</span><span class="o">//</span> <span class="n">the</span> <span class="n">variable</span> <span class="n">name</span> <span class="n">of</span> <span class="n">the</span> <span class="n">watchdog</span> <span class="n">on</span> <span class="n">the</span> <span class="n">remote</span> <span class="n">plc</span><span class="o">.</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="n">bError</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>

    <span class="n">fb_WriteWatchdog</span><span class="p">:</span><span class="n">FB_WriteWatchdog</span><span class="p">;</span>
    <span class="n">ftReset_Watchdog</span><span class="p">:</span> <span class="n">F_TRIG</span><span class="p">;</span>
    <span class="n">xFirstPass</span><span class="p">:</span> <span class="n">BOOL</span><span class="o">:=</span> <span class="n">true</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="n">ftReset_Watchdog</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">fb_WriteWatchdog</span><span class="o">.</span><span class="n">bBusy</span> <span class="n">OR</span> <span class="n">xFirstPass</span><span class="p">);</span>
<span class="n">xFirstPass</span> <span class="o">:=</span> <span class="n">false</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">calling</span> <span class="n">ADS</span> <span class="n">Watchdog</span> <span class="n">function</span><span class="o">*</span><span class="p">)</span>
<span class="n">fb_WriteWatchdog</span><span class="p">(</span>
    <span class="n">bEnable</span><span class="o">:=</span> <span class="n">TRUE</span> <span class="p">,</span>
    <span class="n">sNetId</span><span class="o">:=</span> <span class="n">sNetId</span><span class="p">,</span>
    <span class="n">nPort</span><span class="o">:=</span> <span class="n">nPort</span><span class="p">,</span>
    <span class="n">nIdxGrp</span><span class="o">:=</span> <span class="p">,</span>
    <span class="n">nIdxOffs</span><span class="o">:=</span> <span class="p">,</span>
    <span class="n">sVarName</span><span class="o">:=</span> <span class="n">sVarName</span><span class="p">,</span>
    <span class="n">tWatchdogTime</span><span class="o">:=</span> <span class="n">t</span><span class="c1">#30ms,</span>
    <span class="n">bSendNow</span><span class="o">:=</span> <span class="n">ftReset_Watchdog</span><span class="o">.</span><span class="n">Q</span> <span class="p">,</span>
    <span class="n">bBusy</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">nLastCnt</span><span class="o">=&gt;</span>  <span class="p">,</span>
    <span class="n">bError</span><span class="o">=&gt;</span> <span class="n">bError</span><span class="p">,</span>
    <span class="n">nErrorId</span><span class="o">=&gt;</span> <span class="p">);</span>


<span class="p">(</span><span class="o">*</span><span class="n">Error</span><span class="o">*</span><span class="p">)</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
</section>
<section id="fb-ccm501">
<h2>FB_CCM501<a class="headerlink" href="#fb-ccm501" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="ow">is</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">Cathode</span> <span class="n">CCM</span> <span class="mi">501</span> <span class="n">fro</span> <span class="n">instrutech</span> <span class="p">(</span><span class="n">hornet</span><span class="p">)</span><span class="o">.</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">This</span> <span class="n">function</span> <span class="n">provides</span> <span class="n">ILK</span> <span class="ow">and</span> <span class="n">Set</span> <span class="n">Point</span> <span class="n">Protection</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">Cathode</span><span class="o">*</span><span class="p">)</span>

<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_CCM501</span> <span class="n">EXTENDS</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">PG</span>      <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">bEP</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Set</span> <span class="n">to</span> <span class="kc">True</span> <span class="k">if</span> <span class="n">This</span> <span class="n">Gauge</span> <span class="ow">is</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">EP</span> <span class="n">BOX</span> <span class="ow">and</span> <span class="ow">not</span> <span class="n">EL</span> <span class="n">Terminals</span>
    <span class="n">tRecoverDelay</span><span class="p">:</span><span class="n">TIME</span><span class="o">:=</span><span class="n">T</span><span class="c1">#600S; (*Delay Time after the first cycle to start the device. Default is 600S*)</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">IG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">GaugeTurnOnTmr</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">tStartupTimer</span><span class="p">:</span><span class="n">TON</span><span class="p">;</span>
    <span class="n">iTermBits</span><span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">30518</span> <span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IOs</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span><span class="o">*</span><span class="p">)</span>
    <span class="o">///</span> <span class="n">Controls</span> <span class="ow">and</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
    <span class="n">q_xHV_DIS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Enable</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">when</span> <span class="kc">True</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EP2624</span><span class="p">)</span> <span class="o">^</span><span class="n">Output</span>
    <span class="o">//</span> <span class="n">only</span> <span class="k">for</span> <span class="n">EL</span> <span class="ow">and</span> <span class="n">ES</span> <span class="n">terminal</span>
    <span class="n">i_xHV_ON</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span>  <span class="kc">True</span> <span class="n">when</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="ow">is</span> <span class="n">on</span>  <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL1124</span><span class="p">)</span> <span class="o">^</span><span class="n">Input</span>
<span class="o">//</span>  <span class="n">i_xDisc_Active</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span><span class="o">//</span> <span class="n">Discharge</span> <span class="n">Current</span> <span class="n">Active</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL1124</span><span class="p">)</span> <span class="o">^</span><span class="n">Input</span>
    <span class="n">binit</span><span class="p">:</span><span class="n">BOOL</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_VAR</span>

<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="o">//</span> <span class="n">Ranges</span> <span class="mf">1.8</span> <span class="n">to</span> <span class="mf">8.7</span> <span class="n">Vdc</span><span class="p">,</span> <span class="mf">0.8</span><span class="n">V</span><span class="o">/</span><span class="n">decade</span> <span class="n">analog</span> <span class="n">output</span> <span class="o">-</span> <span class="n">Torr</span>
    <span class="n">vBase</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1.25</span><span class="p">;</span>
    <span class="n">vDisconnected</span> <span class="p">:</span> <span class="n">REAL</span><span class="o">:=</span> <span class="mf">1.8</span><span class="p">;</span>
    <span class="n">vTorr</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">12.875</span><span class="p">;</span>
    <span class="n">vGaugeOff</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">10.0</span><span class="p">;</span>
    <span class="o">//</span><span class="n">vNoDischarge</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.3</span><span class="p">;</span>
    <span class="n">rMinPressure</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-10</span><span class="p">;</span>
    <span class="n">cDefaultPressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">rDeadband</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1.0</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">PERSISTENT</span>
    <span class="n">bWasOn</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">bAutoRecover</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
    <span class="n">bAutoRecoverWrite</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span><span class="n">Startup</span> <span class="n">time</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">bInit</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">tStartupTimer</span><span class="o">.</span><span class="n">IN</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="n">bInit</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">tStartupTimer</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#3S);</span>



<span class="n">If</span> <span class="p">(</span><span class="n">iTermBits</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iTermBits</span> <span class="o">:=</span> <span class="mi">30518</span><span class="p">;</span><span class="n">END_IF</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="n">iTermBits</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Set</span> <span class="n">Guage</span> <span class="n">State</span> <span class="n">based</span> <span class="n">on</span> <span class="n">the</span> <span class="n">Analog</span> <span class="n">voltage</span><span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Set</span> <span class="n">Guage</span> <span class="n">State</span> <span class="n">based</span> <span class="n">on</span> <span class="n">the</span> <span class="n">Analog</span> <span class="n">voltage</span><span class="o">*</span><span class="p">)</span>

<span class="n">IF</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="n">vDisconnected</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="ow">and</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">rMinPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="n">vDisconnected</span> <span class="n">AND</span> <span class="n">Not</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="ow">and</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;</span> <span class="n">vDisconnected</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="p">(</span><span class="n">vGaugeOff</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="ow">and</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span>   <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">*</span><span class="n">vBase</span><span class="p">)</span><span class="o">-</span> <span class="n">vTorr</span><span class="p">)));</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="p">(</span><span class="n">vGaugeOff</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Off</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">OoR</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">END_IF</span>




<span class="p">(</span><span class="o">*</span> <span class="n">Ion</span> <span class="n">Gauge</span> <span class="n">Protection</span> <span class="n">Functions</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">disabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">enabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">FB</span> <span class="n">also</span> <span class="n">implements</span> <span class="n">some</span> <span class="n">hysteresis</span> <span class="n">so</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">doesn</span><span class="s1">&#39;t have rapid power cycling while near the turn on boundary *)</span>


<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span>  <span class="n">OR</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>

<span class="n">GaugeTurnOnTmr</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S, Q=&gt;IG.xTurnOnTime);</span>


<span class="o">//</span><span class="n">Backwards</span> <span class="n">compatibility</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">Valid</span><span class="p">)</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">))</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">Valid</span><span class="p">)</span> <span class="p">;</span>

<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Linking</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span> <span class="n">check</span> <span class="n">ethercat</span> <span class="n">Diagnostics</span>
<span class="n">IO</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Run</span> <span class="n">Auto</span> <span class="n">Recovery</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Recover</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xLog</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost external interlock while gauge was on.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
    <span class="n">END_IF</span>


    <span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
    <span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>   <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">);</span>
    <span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Ion gauge commanded to switch on&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>



    <span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
    <span class="n">tState</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">);</span>
    <span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
              <span class="n">CASE</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
                    <span class="n">ValidHi</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
                    <span class="n">ValidLo</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
                    <span class="n">Valid</span><span class="p">:</span>
                            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
                    <span class="n">GaugeDisconnected</span><span class="p">:</span>
