<span class="n">ftReset</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">fb_Read_VGC</span><span class="o">.</span><span class="n">bBusy</span> <span class="n">OR</span> <span class="n">xFirstPass</span><span class="p">);</span>
<span class="n">xFirstPass</span><span class="o">:=</span><span class="n">false</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">calling</span> <span class="n">ADS</span> <span class="n">read</span> <span class="n">function</span><span class="o">*</span><span class="p">)</span>
<span class="n">fb_Read_VGC</span><span class="p">(</span>
    <span class="n">bRead</span><span class="o">:=</span> <span class="n">ftReset</span><span class="o">.</span><span class="n">Q</span><span class="p">,</span>
    <span class="n">sNetId</span><span class="o">:=</span> <span class="n">sNetId</span><span class="p">,</span>
    <span class="n">nPort</span><span class="o">:=</span> <span class="n">nPort</span><span class="p">,</span>
    <span class="n">sVarName</span><span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="n">sVarName</span><span class="p">,</span><span class="s1">&#39;.iq_stValve&#39;</span><span class="p">),</span>
    <span class="n">nDestAddr</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">VGC</span><span class="p">),</span>
    <span class="n">nLen</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">VGC</span><span class="p">),</span>
    <span class="n">tTimeout</span><span class="o">:=</span> <span class="p">,</span>
    <span class="n">eComMode</span><span class="o">:=</span> <span class="n">eAdsComModeFastCom</span><span class="p">,</span>
    <span class="n">bBusy</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">bError</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">nErrorId</span><span class="o">=&gt;</span> <span class="p">);</span>


<span class="p">(</span><span class="o">*</span><span class="n">Error</span><span class="o">*</span><span class="p">)</span>
<span class="n">fb_CheckWatchdog</span><span class="p">(</span>
    <span class="n">bEnable</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">tWatchdogTime</span><span class="o">:=</span> <span class="n">T</span><span class="c1">#900ms,</span>
    <span class="n">nCnt</span><span class="o">:=</span> <span class="n">iWatchdog</span> <span class="p">,</span>
    <span class="n">bWatchdog</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">nLastCnt</span><span class="o">=&gt;</span> <span class="p">);</span>
<span class="n">bError</span><span class="o">:=</span> <span class="n">fb_Read_VGC</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">fb_CheckWatchdog</span><span class="o">.</span><span class="n">bWatchdog</span><span class="p">;</span>

<span class="n">ACT_Logger</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="n">IF</span> <span class="n">tErrorPresent</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
 <span class="n">IF</span><span class="p">(</span><span class="n">fb_Read_VGC</span><span class="o">.</span><span class="n">bError</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;ADS Read Error&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span><span class="p">;</span>
 <span class="n">IF</span><span class="p">(</span><span class="n">fb_CheckWatchdog</span><span class="o">.</span><span class="n">bWatchdog</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;ADS Watchdog Error&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-ads">FB_ADS</a></p></li>
<li><p><a class="reference internal" href="#fb-ads-watchdog">FB_ADS_WATCHDOG</a></p></li>
<li><p><a class="reference internal" href="#st-vgc">ST_VGC</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-valve">
<h2>FB_Valve<a class="headerlink" href="#fb-valve" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_Valve</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="o">//</span> <span class="n">For</span> <span class="n">logging</span>
    <span class="n">fbLogger</span> <span class="p">:</span> <span class="n">FB_LogMessage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">eSubsystem</span><span class="o">:=</span><span class="n">E_SubSystem</span><span class="o">.</span><span class="n">VACUUM</span><span class="p">,</span> <span class="n">nMinTimeViolationAcceptable</span><span class="o">:=</span><span class="mi">10</span><span class="p">);</span>
    <span class="n">ePrevState</span> <span class="p">:</span> <span class="n">E_ValvePositionState</span><span class="p">;</span>
    <span class="n">tErrorPresent</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">tAction</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span> <span class="o">//</span> <span class="n">Primary</span> <span class="n">action</span> <span class="n">of</span> <span class="n">this</span> <span class="n">device</span> <span class="p">(</span><span class="n">OPN_DO</span><span class="p">,</span> <span class="n">etc</span><span class="o">.</span><span class="p">)</span>
    <span class="n">tOverrideActivated</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">For</span> <span class="n">Persistent</span> <span class="n">Data</span>
    <span class="n">bRestorePersistentData</span>  <span class="p">:</span>       <span class="n">BOOL</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="o">//</span><span class="n">fbWritePersistentData</span>           <span class="p">:</span> <span class="n">WritePersistentData</span><span class="p">;</span>
<span class="n">END_VAR</span>


<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>

<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-valvepositionstate">E_ValvePositionState</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-valve-interface">
<h2>FB_Valve_Interface<a class="headerlink" href="#fb-valve-interface" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">created</span> <span class="k">for</span> <span class="n">interface</span> <span class="n">devices</span> <span class="n">between</span> <span class="n">different</span> <span class="n">PLC</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Not</span> <span class="nb">all</span> <span class="n">the</span> <span class="n">fields</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">original</span> <span class="n">structure</span> <span class="ow">is</span> <span class="n">required</span><span class="p">,</span> <span class="n">just</span> <span class="n">few</span> <span class="n">signals</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">They</span> <span class="n">have</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="n">the</span> <span class="n">custom</span> <span class="n">created</span> <span class="n">variables</span> <span class="n">on</span> <span class="n">the</span> <span class="n">EL6692</span><span class="o">/</span><span class="mi">5</span> <span class="n">primary</span> <span class="n">side</span><span class="o">*</span><span class="p">)</span>

<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_Valve_Interface</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: &#39;</span><span class="p">}</span>
    <span class="n">VGC</span><span class="p">:</span><span class="n">ST_VGC</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">i_xOpnLS</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xClsLS</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">created</span> <span class="k">for</span> <span class="n">interface</span> <span class="n">devices</span> <span class="n">between</span> <span class="n">different</span> <span class="n">PLC</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Not</span> <span class="nb">all</span> <span class="n">the</span> <span class="n">fields</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">original</span> <span class="n">structure</span> <span class="ow">is</span> <span class="n">required</span><span class="p">,</span> <span class="n">just</span> <span class="n">few</span> <span class="n">signals</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">They</span> <span class="n">have</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="n">the</span> <span class="n">custom</span> <span class="n">created</span> <span class="n">variables</span> <span class="n">on</span> <span class="n">the</span> <span class="n">EL6692</span><span class="o">/</span><span class="mi">5</span> <span class="n">primary</span> <span class="n">side</span><span class="o">*</span><span class="p">)</span>


<span class="n">VGC</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="o">:=</span> <span class="n">i_xClsLS</span><span class="p">;</span>
<span class="n">VGC</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="o">:=</span> <span class="n">i_xOpnLS</span><span class="p">;</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vgc">ST_VGC</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-vcc">
<h2>FB_VCC<a class="headerlink" href="#fb-vcc" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span><span class="n">Deprecated</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">THE</span> <span class="n">FB_VCC</span> <span class="n">FUNCTION</span> <span class="n">BLOCK</span> <span class="n">IS</span> <span class="n">DEPRECATED</span><span class="o">.</span> <span class="n">USE</span> <span class="n">FB_VVC</span> <span class="n">INSTEAD</span><span class="o">.</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">Function</span> <span class="n">Block</span> <span class="n">Implements</span> <span class="n">Basic</span> <span class="n">Functionality</span> <span class="k">for</span> <span class="n">Vent</span> <span class="n">Valves</span> <span class="n">VVC</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Note</span> <span class="n">Interlock</span> <span class="n">Logic</span> <span class="ow">is</span> <span class="n">External</span> <span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_VCC</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_xExtILK_OK</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Other</span> <span class="n">External</span> <span class="n">Interlock</span><span class="p">,</span> <span class="n">Set</span> <span class="n">to</span> <span class="kc">True</span> <span class="n">when</span> <span class="n">no</span> <span class="n">external</span> <span class="n">interlock</span> <span class="ow">is</span> <span class="n">required</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xOverrideMode</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">To</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="k">global</span> <span class="n">override</span> <span class="n">bit</span><span class="o">.</span> <span class="n">This</span> <span class="n">Overrides</span> <span class="n">Vacuum</span> <span class="n">logic</span> <span class="n">only</span><span class="o">*</span><span class="p">)</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">iq_stValve</span> <span class="p">:</span> <span class="n">ST_VVC</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>

    <span class="n">tonOvrd</span> <span class="p">:</span>       <span class="n">TON</span><span class="p">;</span>
    <span class="n">tonDelOK</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">rtOK</span>    <span class="p">:</span>       <span class="n">R_TRIG</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xOPN_DO</span>       <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">xOPN_OK</span> <span class="o">:=</span> <span class="n">i_xExtILK_OK</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">xOPN_OK</span> <span class="n">THEN</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">pv_xOPN_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Override</span> <span class="n">logic</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Goal</span><span class="p">:</span> <span class="n">give</span> <span class="n">ability</span> <span class="n">to</span> <span class="n">override</span><span class="p">,</span> <span class="n">but</span> <span class="n">do</span> <span class="n">so</span> <span class="ow">in</span> <span class="n">a</span> <span class="n">way</span> <span class="n">that</span> <span class="n">people</span> <span class="n">won</span><span class="s1">&#39;t forget it.</span>
<span class="n">Solution</span><span class="p">:</span> <span class="n">Override</span> <span class="n">only</span> <span class="n">after</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">of</span> <span class="n">override</span><span class="p">,</span> <span class="n">protect</span> <span class="n">against</span> <span class="n">blips</span><span class="p">,</span>
<span class="n">when</span> <span class="n">the</span> <span class="n">valve</span> <span class="n">permission</span> <span class="n">goes</span> <span class="n">true</span> <span class="k">for</span> <span class="n">more</span> <span class="n">than</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">consistently</span><span class="p">,</span> <span class="n">remove</span> <span class="n">override</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">tonDelOK</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">xOPN_OK</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>
<span class="n">rtOK</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">tonDelOK</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtOK</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">xOvrdOpn</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span> <span class="n">END_IF</span>

<span class="o">//</span><span class="n">Override</span> <span class="n">timer</span>
<span class="n">tonOvrd</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">xOvrdOpn</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Here</span><span class="s1">&#39;s where the valve opens *)</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="o">:=</span> <span class="p">(</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">pv_xOPN_SW</span> <span class="n">AND</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">xOPN_OK</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">xOverrideMode</span> <span class="o">:=</span> <span class="n">i_xOverrideMode</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xOPN_DO</span><span class="o">:=</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">M_IsClosed</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">M_IsClosed</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">This</span><span class="o">^.</span><span class="n">q_xOPN_DO</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">M_IsOpen</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">M_IsOpen</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">q_xOPN_DO</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="o">//</span> <span class="n">Use</span> <span class="n">this</span> <span class="n">Methode</span> <span class="n">to</span> <span class="n">Open</span> <span class="ow">or</span> <span class="n">close</span> <span class="n">the</span> <span class="n">valve</span> <span class="n">by</span> <span class="n">setting</span> <span class="n">the</span> <span class="n">OPN_SW</span> <span class="n">to</span> <span class="n">the</span> <span class="nb">input</span> <span class="n">value</span><span class="o">.</span>
<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">M_Set_OPN_SW</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
            <span class="n">value</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>  <span class="o">//</span><span class="kc">True</span> <span class="n">to</span> <span class="n">SET</span><span class="p">,</span> <span class="kc">False</span> <span class="n">to</span> <span class="n">RESET</span>
<span class="n">END_VAR</span>
<span class="n">This</span><span class="o">^.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">pv_xOPN_SW</span> <span class="o">:=</span> <span class="n">value</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-vvc">FB_VVC</a></p></li>
<li><p><a class="reference internal" href="#st-vvc">ST_VVC</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-vcc-no">
<h2>FB_VCC_NO<a class="headerlink" href="#fb-vcc-no" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span><span class="n">Deprecated</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">Function</span> <span class="n">Block</span> <span class="n">Implements</span> <span class="n">Basic</span> <span class="n">Functionality</span> <span class="k">for</span> <span class="n">NO</span> <span class="n">Vent</span> <span class="n">Valves</span> <span class="n">VVC</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Note</span> <span class="n">Interlock</span> <span class="n">Logic</span> <span class="ow">is</span> <span class="n">External</span> <span class="o">*</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;obsolete&#39;</span> <span class="o">:=</span> <span class="s1">&#39;FB_VCC_NO has been deprecated and is not valid!&#39;</span><span class="p">}</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_VCC_NO</span>
<span class="n">VAR_IN_OUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv:&#39;</span><span class="p">}</span>
    <span class="n">iq_stValve</span> <span class="p">:</span> <span class="n">ST_VCC_NO</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_xExtILK_OK</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Other</span> <span class="n">External</span> <span class="n">Interlock</span><span class="p">,</span> <span class="n">Set</span> <span class="n">to</span> <span class="kc">True</span> <span class="n">when</span> <span class="n">no</span> <span class="n">external</span> <span class="n">interlock</span> <span class="ow">is</span> <span class="n">required</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xOverrideMode</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">To</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="k">global</span> <span class="n">override</span> <span class="n">bit</span><span class="o">.</span> <span class="n">This</span> <span class="n">Overrides</span> <span class="n">Vacuum</span> <span class="n">logic</span> <span class="n">only</span><span class="p">,</span> <span class="n">EPS</span><span class="p">,</span> <span class="n">MPS</span> <span class="ow">and</span> <span class="n">PMPS</span> <span class="n">are</span> <span class="n">still</span> <span class="n">enforces</span><span class="o">*</span><span class="p">)</span>

<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>

    <span class="n">tonOvrd</span> <span class="p">:</span>       <span class="n">TON</span><span class="p">;</span>
    <span class="n">tonDelOK</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">rtOK</span>    <span class="p">:</span>       <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">xCLS_DO</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">xCLS_OK</span> <span class="n">THEN</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">pv_xCLS_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Override</span> <span class="n">logic</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Goal</span><span class="p">:</span> <span class="n">give</span> <span class="n">ability</span> <span class="n">to</span> <span class="n">override</span><span class="p">,</span> <span class="n">but</span> <span class="n">do</span> <span class="n">so</span> <span class="ow">in</span> <span class="n">a</span> <span class="n">way</span> <span class="n">that</span> <span class="n">people</span> <span class="n">won</span><span class="s1">&#39;t forget it.</span>
<span class="n">Solution</span><span class="p">:</span> <span class="n">Override</span> <span class="n">only</span> <span class="n">after</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">of</span> <span class="n">override</span><span class="p">,</span> <span class="n">protect</span> <span class="n">against</span> <span class="n">blips</span><span class="p">,</span>
<span class="n">when</span> <span class="n">the</span> <span class="n">valve</span> <span class="n">permission</span> <span class="n">goes</span> <span class="n">true</span> <span class="k">for</span> <span class="n">more</span> <span class="n">than</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">consistently</span><span class="p">,</span> <span class="n">remove</span> <span class="n">override</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">tonDelOK</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">xCLS_OK</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>
<span class="n">rtOK</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">tonDelOK</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtOK</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">pv_xOvrdCls</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span> <span class="n">END_IF</span>

<span class="o">//</span><span class="n">Override</span> <span class="n">timer</span>
<span class="n">tonOvrd</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">pv_xOvrdCls</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Here</span><span class="s1">&#39;s where the valve is closed *)</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">xCLS_DO</span> <span class="o">:=</span> <span class="p">(</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">pv_xCLS_SW</span> <span class="n">AND</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">xCLS_OK</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">);</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">xOverrideMode</span> <span class="o">:=</span> <span class="n">i_xOverrideMode</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">xCLS_DO</span><span class="o">:=</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">xCLS_DO</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">M_Close</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
            <span class="n">close</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="kc">True</span> <span class="n">to</span> <span class="n">CLose</span><span class="p">,</span> <span class="kc">False</span> <span class="n">to</span> <span class="n">OPEN</span>
<span class="n">END_VAR</span>
<span class="n">This</span><span class="o">^.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">pv_xCLS_SW</span> <span class="o">:=</span><span class="n">Close</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vcc-no">ST_VCC_NO</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-vcn">
<h2>FB_VCN<a class="headerlink" href="#fb-vcn" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">implements</span> <span class="n">the</span> <span class="n">Basic</span> <span class="n">functions</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Pfeiffer</span> <span class="n">EVR</span> <span class="mi">116</span> <span class="n">needle</span> <span class="n">valve</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_VCN</span> <span class="n">EXTENDS</span> <span class="n">FB_Valve</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_xExtIlkOK</span>     <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">External</span> <span class="n">Interlock</span><span class="p">,</span> <span class="n">SET</span> <span class="n">to</span> <span class="n">TRUE</span> <span class="k">if</span> <span class="ow">not</span> <span class="n">used</span>
    <span class="n">i_ReqPos</span>        <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span> <span class="o">//</span><span class="n">Requested</span> <span class="n">position</span>
    <span class="n">i_xPurge</span>        <span class="p">:</span> <span class="n">BOOL</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span><span class="o">//</span> <span class="n">When</span> <span class="n">purge</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">the</span> <span class="n">maximum</span> <span class="n">threshold</span> <span class="ow">is</span> <span class="n">ignored</span><span class="p">,</span> <span class="n">has</span> <span class="n">to</span> <span class="n">be</span> <span class="nb">set</span> <span class="n">evey</span> <span class="n">cycle</span><span class="o">.</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">iq_stVCN</span>        <span class="p">:</span>       <span class="n">ST_VCN</span><span class="p">;</span> <span class="o">//</span><span class="n">Needle</span> <span class="n">valve</span> <span class="n">structure</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="n">rOpenVoltage</span>    <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.1</span><span class="p">;</span> <span class="o">//</span> <span class="n">From</span> <span class="n">the</span> <span class="n">EVR</span> <span class="mi">116</span> <span class="n">manual</span><span class="p">,</span> <span class="n">A</span> <span class="n">Voltage</span> <span class="n">of</span> <span class="mi">9</span><span class="n">V</span> <span class="n">it</span> <span class="ow">is</span> <span class="n">completely</span> <span class="n">Open</span>
    <span class="n">rCloseVoltage</span>   <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.4</span><span class="p">;</span><span class="o">//</span> <span class="n">a</span> <span class="n">voltage</span> <span class="o">&lt;</span><span class="mf">0.5</span> <span class="n">V</span> <span class="n">the</span> <span class="n">valve</span> <span class="ow">is</span> <span class="n">closed</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="o">//</span> <span class="n">Requested</span> <span class="n">voltage</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">POS_AO</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">rReqVoltage</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="o">//</span><span class="n">iResolution</span><span class="p">:</span> <span class="n">INT</span> <span class="o">:=</span><span class="mi">16</span><span class="p">;</span>
    <span class="o">//</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_iRawPosition</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">PERSISTENT</span>
    <span class="n">rUpperLimit</span>     <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Needle</span> <span class="n">valve</span> <span class="n">control</span> <span class="n">FB</span>
<span class="n">A</span><span class="o">.</span> <span class="n">Wallace</span> <span class="mi">2016</span><span class="o">-</span><span class="mi">7</span><span class="o">-</span><span class="mi">21</span>

<span class="n">This</span> <span class="n">FB</span> <span class="n">should</span> <span class="n">be</span> <span class="n">used</span> <span class="k">as</span> <span class="n">a</span> <span class="n">low</span> <span class="n">level</span> <span class="n">control</span> <span class="n">block</span><span class="o">.</span>

<span class="n">It</span> <span class="n">provides</span><span class="p">:</span>

<span class="n">Valve</span> <span class="n">position</span> <span class="n">ceiling</span>
<span class="n">Interlock</span>
<span class="n">Scaling</span>

<span class="n">It</span> <span class="ow">is</span> <span class="ow">not</span> <span class="n">intended</span> <span class="k">for</span><span class="p">:</span>
<span class="n">Closed</span><span class="o">-</span><span class="n">loop</span> <span class="n">control</span>

<span class="n">It</span> <span class="n">could</span> <span class="n">be</span> <span class="n">used</span> <span class="k">for</span><span class="p">:</span>
<span class="n">Valve</span> <span class="n">position</span><span class="o">/</span><span class="n">flow</span> <span class="n">linearization</span>

<span class="n">Note</span><span class="p">:</span> <span class="n">Raw</span> <span class="n">position</span> <span class="n">calc</span> <span class="ow">is</span> <span class="n">based</span> <span class="n">on</span> <span class="mf">0.5</span> <span class="n">to</span> <span class="mi">9</span><span class="n">V</span> <span class="n">span</span><span class="p">,</span> <span class="mi">32767</span> <span class="n">bits</span>
<span class="o">*</span><span class="p">)</span>


<span class="n">iq_stVCN</span><span class="o">.</span><span class="n">rUpperLimit</span> <span class="o">:=</span>  <span class="n">LIMIT</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">rUpperLimit</span><span class="p">,</span> <span class="mi">100</span><span class="p">);</span>

<span class="o">//</span> <span class="n">Interlocking</span>
<span class="n">iq_stVCN</span><span class="o">.</span><span class="n">xIlkOK</span> <span class="o">:=</span> <span class="n">i_xExtIlkOK</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">Checking</span> <span class="n">which</span> <span class="n">Control</span> <span class="n">mode</span> <span class="ow">is</span> <span class="n">selected</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">xIlkOK</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">eValveControl</span> <span class="o">=</span> <span class="n">OpenValve</span> <span class="n">THEN</span>
            <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">rReqPosition</span> <span class="o">:=</span> <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">rUpperLimit</span><span class="p">;(</span><span class="o">*</span><span class="n">Percentage</span><span class="o">*</span><span class="p">)</span>
    <span class="n">ELSIF</span> <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">eValveControl</span> <span class="o">=</span> <span class="n">CloseValve</span> <span class="n">THEN</span>
            <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">rReqPosition</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Percentage</span><span class="o">*</span><span class="p">)</span>
    <span class="n">ELSIF</span> <span class="p">(</span><span class="n">iq_stVCN</span><span class="o">.</span><span class="n">eValveControl</span> <span class="o">=</span> <span class="n">ManualControl</span><span class="p">)</span> <span class="p">(</span><span class="o">*</span><span class="n">AND</span> <span class="p">(</span><span class="n">iq_stVCN</span><span class="o">.</span><span class="n">xOPN_SW</span><span class="p">)</span><span class="o">*</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">rReqPosition</span> <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">rReqPosition</span><span class="p">,</span> <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">rUpperLimit</span><span class="p">);</span>
    <span class="n">ELSIF</span> <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">eValveControl</span> <span class="o">=</span> <span class="n">PressureControl</span> <span class="n">THEN</span>
            <span class="n">IF</span> <span class="p">(</span><span class="n">i_xPurge</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">rReqPosition</span> <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">i_ReqPos</span><span class="p">,</span> <span class="mi">100</span><span class="p">);</span>
            <span class="n">ELSE</span> <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">rReqPosition</span> <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">i_ReqPos</span><span class="p">,</span> <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">rUpperLimit</span><span class="p">);</span>
            <span class="n">END_IF</span>
    <span class="n">END_IF</span>
<span class="n">ELSE</span>
    <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">rReqPosition</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">eValveControl</span> <span class="o">:=</span> <span class="n">CloseValve</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span> <span class="n">Requested</span> <span class="n">Voltage</span> <span class="n">calculation</span>
<span class="n">rReqVoltage</span> <span class="o">:=</span> <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">rReqPosition</span> <span class="o">*</span> <span class="p">(</span><span class="n">rOpenVoltage</span><span class="o">-</span><span class="n">rCloseVoltage</span><span class="p">)</span><span class="o">/</span><span class="mi">100</span> <span class="o">+</span> <span class="n">rCloseVoltage</span><span class="p">;</span>
<span class="n">rReqVoltage</span> <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="n">rCloseVoltage</span><span class="p">,</span> <span class="n">rReqVoltage</span><span class="p">,</span> <span class="n">rOpenVoltage</span><span class="p">);</span> <span class="o">//</span><span class="n">The</span> <span class="n">requested</span> <span class="n">voltage</span> <span class="n">should</span> <span class="n">remain</span> <span class="n">within</span> <span class="n">this</span> <span class="nb">range</span>
<span class="o">//</span><span class="n">Raw</span> <span class="n">position</span> <span class="n">calc</span>
<span class="n">iq_stvcn</span><span class="o">.</span><span class="n">q_iRawPosition</span> <span class="o">:=</span> <span class="n">REAL_TO_INT</span><span class="p">(</span> <span class="mi">32767</span><span class="o">/</span><span class="mi">10</span> <span class="o">*</span> <span class="n">rReqVoltage</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">SOft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_iRawPosition</span> <span class="o">:=</span> <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">q_iRawPosition</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">iq_stVCN</span><span class="o">.</span><span class="n">i_iPosition</span> <span class="o">:=</span> <span class="n">iq_stvcn</span><span class="o">.</span><span class="n">q_iRawPosition</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">iq_stVCN</span><span class="o">.</span><span class="n">xIlkOK</span> <span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span><span class="p">(</span><span class="n">ePrevState</span> <span class="o">=</span> <span class="n">CloseValve</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost interlock ok bit while valve was open.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
<span class="n">END_IF</span>


<span class="o">//</span><span class="n">Control</span> <span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">eValveControl</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">eValveControl</span> <span class="n">OF</span>
            <span class="n">ManualControl</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve in manual control mode&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">OpenValve</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve Open.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">PressureControl</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve in pressure control mode.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">CloseValve</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve closed.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">eValveControl</span><span class="p">;</span>
  <span class="n">END_IF</span>


<span class="o">//</span> <span class="n">Log</span> <span class="n">valve</span> <span class="nb">open</span>
<span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="p">(</span><span class="n">iq_stVCN</span><span class="o">.</span><span class="n">eValveControl</span> <span class="o">=</span> <span class="n">OpenValve</span><span class="p">)</span> <span class="p">);</span>
<span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve commanded to fully open&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bRestorePersistentData</span>  <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rUpperLimit</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">rUpperLimit</span> <span class="o">:=</span> <span class="n">rUpperLimit</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>

<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">iq_stVCN</span><span class="o">.</span><span class="n">rUpperLimit</span> <span class="o">=</span> <span class="n">rUpperLimit</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rUpperLimit</span> <span class="o">:=</span> <span class="n">iq_stVCN</span><span class="o">.</span><span class="n">rUpperLimit</span><span class="p">;</span>
    <span class="o">//</span><span class="n">fbWritePersistentData</span><span class="p">(</span><span class="n">NETID</span><span class="o">:=</span><span class="s1">&#39;&#39;</span><span class="p">,</span> <span class="n">PORT</span><span class="o">:=</span><span class="mi">851</span><span class="p">,</span> <span class="n">START</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span> <span class="n">TMOUT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#1s );</span>
<span class="n">ELSE</span>
     <span class="o">//</span> <span class="n">fbWritePersistentData</span><span class="p">(</span> <span class="n">START</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">);</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">M_SetThrottle</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">rUpperLimit</span>     <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">iq_stVCN</span><span class="o">.</span><span class="n">rUpperLimit</span> <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">rUpperLimit</span><span class="p">,</span> <span class="mi">100</span><span class="p">);</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_ValveControl</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">state</span><span class="p">:</span><span class="n">E_VCN</span><span class="p">;</span> <span class="o">//</span> <span class="n">Close</span><span class="p">,</span> <span class="n">Open</span><span class="p">,</span> <span class="n">Pressure</span><span class="p">,</span> <span class="n">Manual</span>
<span class="n">END_VAR</span>
<span class="n">iq_stVCN</span><span class="o">.</span><span class="n">eValveControl</span> <span class="o">:=</span> <span class="n">state</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-vcn">E_VCN</a></p></li>
<li><p><a class="reference internal" href="#fb-valve">FB_Valve</a></p></li>
<li><p><a class="reference internal" href="#st-vcn">ST_VCN</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-vcn-vat590">
<h2>FB_VCN_VAT590<a class="headerlink" href="#fb-vcn-vat590" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">implements</span> <span class="n">the</span> <span class="n">Basic</span> <span class="n">functions</span> <span class="k">for</span> <span class="n">the</span> <span class="n">VAT590</span> <span class="n">needle</span> <span class="n">valve</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_VCN_VAT590</span> <span class="n">EXTENDS</span> <span class="n">FB_Valve</span>
<span class="n">VAR_INPUT</span>
    <span class="n">bExtIlkOK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>        <span class="o">//</span> <span class="n">External</span> <span class="n">Interlock</span><span class="p">,</span> <span class="n">SET</span> <span class="n">to</span> <span class="n">TRUE</span> <span class="k">if</span> <span class="ow">not</span> <span class="n">used</span>
    <span class="n">IG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>              <span class="o">//</span> <span class="n">Input</span> <span class="kn">from</span> <span class="nn">a</span> <span class="n">cold</span> <span class="n">cathode</span> <span class="n">gauge</span> <span class="n">used</span> <span class="ow">in</span> <span class="n">control</span> <span class="n">loop</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">stVcnVat590</span>     <span class="p">:</span> <span class="n">ST_VCN_VAT590</span><span class="p">;</span>       <span class="o">//</span> <span class="n">Needle</span> <span class="n">valve</span> <span class="n">VAT590</span> <span class="n">structure</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="n">cOpenPosition</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E+5</span><span class="p">;</span>      <span class="o">//</span> <span class="n">Default</span> <span class="n">position</span> <span class="n">setpoint</span> <span class="n">upper</span> <span class="n">scale</span> <span class="n">value</span>
    <span class="n">cClosePosition</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.0</span><span class="p">;</span>      <span class="o">//</span> <span class="n">Default</span> <span class="n">position</span> <span class="n">setpoint</span> <span class="n">lower</span> <span class="n">scale</span> <span class="n">value</span>
    <span class="n">cPresSPUpLim</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E+6</span><span class="p">;</span>       <span class="o">//</span> <span class="n">Default</span> <span class="n">pressure</span> <span class="n">setpoint</span> <span class="n">upper</span> <span class="n">scale</span> <span class="n">value</span>
    <span class="n">cPresSPLowLim</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>         <span class="o">//</span> <span class="n">Default</span> <span class="n">pressure</span> <span class="n">setpoint</span> <span class="n">lower</span> <span class="n">scale</span> <span class="n">value</span>
    <span class="n">cMinPress</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1e-11</span><span class="p">;</span>         <span class="o">//</span> <span class="n">Default</span> <span class="n">Min</span><span class="o">.</span> <span class="n">pressure</span> <span class="ow">in</span> <span class="n">Torr</span> <span class="n">that</span> <span class="n">can</span> <span class="n">be</span> <span class="n">used</span> <span class="ow">and</span> <span class="n">requested</span>
    <span class="n">cMaxPress</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1e-2</span><span class="p">;</span>          <span class="o">//</span> <span class="n">Default</span> <span class="n">Max</span><span class="o">.</span> <span class="n">pressure</span> <span class="ow">in</span> <span class="n">Torr</span> <span class="n">that</span> <span class="n">can</span> <span class="n">be</span> <span class="n">used</span> <span class="ow">and</span> <span class="n">requested</span>
    <span class="n">cBasePress</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-11</span><span class="p">;</span>        <span class="o">//</span> <span class="n">Pressure</span> <span class="n">sensor</span> <span class="n">base</span> <span class="n">value</span>
    <span class="n">cPressRawSlope</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E+5</span><span class="p">;</span>     <span class="o">//</span> <span class="n">Slope</span> <span class="p">(</span><span class="ow">in</span> <span class="n">Units</span> <span class="n">per</span> <span class="n">decade</span><span class="p">)</span> <span class="n">used</span> <span class="k">for</span> <span class="n">conversion</span> <span class="n">of</span> <span class="n">pressure</span> <span class="ow">in</span> <span class="n">Torr</span> <span class="n">to</span> <span class="n">valve</span> <span class="n">External</span> <span class="n">Digital</span> <span class="n">pressure</span> <span class="n">sensor</span> <span class="mi">1</span> <span class="nb">input</span> <span class="n">raw</span> <span class="n">value</span> <span class="p">(</span><span class="mi">0</span><span class="o">-</span><span class="mi">1000000</span><span class="p">)</span>
    <span class="n">cPressRawBase</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E+5</span><span class="p">;</span>      <span class="o">//</span> <span class="n">Valve</span> <span class="n">analog</span> <span class="n">output</span> <span class="n">base</span><span class="p">(</span><span class="ow">in</span> <span class="n">Units</span> <span class="n">per</span> <span class="n">decade</span><span class="p">)</span> <span class="n">defined</span> <span class="k">for</span> <span class="n">how</span> <span class="n">much</span> <span class="n">the</span> <span class="n">curve</span> <span class="ow">is</span> <span class="n">shifted</span>

    <span class="n">cPressCtrl</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#2199, nSubIndex := 0); // Selected pressure controller CoE register</span>
    <span class="n">cSensorDelay_AD</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#219A, nSubIndex := 0); // Adaptive DS controller Sensor Delay CoE register</span>
    <span class="n">cRampTime_AD</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#219B, nSubIndex := 0); // Adaptive DS controller Ramp Time CoE register</span>
    <span class="n">cRampMode_AD</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#219C, nSubIndex := 0); // Adaptive DS controller Ramp Mode CoE register</span>
    <span class="n">cGainFactor_AD</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#219E, nSubIndex := 0); // Adaptive DS controller Gain factor CoE register</span>
    <span class="n">cRampTime_FIX1</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#21A5, nSubIndex := 0); // Fixed 1 controller Ramp Time CoE register</span>
    <span class="n">cRampMode_FIX1</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#21A6, nSubIndex := 0); // Fixed 1 controller Ramp Mode CoE register</span>
    <span class="n">cCtrlDir_FIX1</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#21A7, nSubIndex := 0); // Fixed 1 controller Control Direction CoE register</span>
    <span class="n">cPGain_FIX1</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#21A8, nSubIndex := 0); // Fixed 1 controller P Gain CoE register</span>
    <span class="n">cIGain_FIX1</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#21A9, nSubIndex := 0); // Fixed 1 controller I Gain CoE register</span>
    <span class="n">cRampTime_FIX2</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#21AF, nSubIndex := 0); // Fixed 2 controller Ramp Time CoE register</span>
    <span class="n">cRampMode_FIX2</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#21B0, nSubIndex := 0); // Fixed 2 controller Ramp Mode CoE register</span>
    <span class="n">cCtrlDir_FIX2</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#21B1, nSubIndex := 0); // Fixed 2 controller Control Direction CoE register</span>
    <span class="n">cPGain_FIX2</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#21B2, nSubIndex := 0); // Fixed 2 controller P Gain CoE register</span>
    <span class="n">cIGain_FIX2</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#21B3, nSubIndex := 0); // Fixed 2 controller I Gain CoE register</span>
    <span class="n">cRampTime_SP</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#21B9, nSubIndex := 0); // Soft Pump controller Ramp Time CoE register</span>
    <span class="n">cRampMode_SP</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#21BA, nSubIndex := 0); // Soft Pump controller Ramp Time CoE register</span>
    <span class="n">cPGain_SP</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#21BC, nSubIndex := 0); // Soft Pump controller Ramp Time CoE register</span>
    <span class="n">cPosLimitOpen</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#56B3, nSubIndex := 0); // General open limit. It overides the PosLimitOpenCtrl if SET lower</span>
    <span class="n">cPosLimitOpenCtrl</span> <span class="p">:</span> <span class="n">ST_CoEIndSub</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#56B4, nSubIndex := 0); // Open limit active during pressure control only</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">fCalcPosSP</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">fCalcPresSP</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">fPressRaw</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>             <span class="o">//</span> <span class="n">Ranges</span> <span class="mi">0</span> <span class="n">to</span> <span class="mi">1000000</span> <span class="p">(</span><span class="ow">or</span> <span class="mf">0.0</span> <span class="n">to</span> <span class="mi">10</span><span class="n">V</span><span class="p">)</span> <span class="p">(</span><span class="mf">1E-12</span> <span class="n">to</span> <span class="mf">1E-2</span><span class="p">)</span>
    <span class="n">eValveModeSP</span> <span class="p">:</span> <span class="n">E_ControlModeSP</span><span class="p">;</span>    <span class="o">//</span> <span class="n">Control</span> <span class="n">Mode</span> <span class="n">setpoint</span> <span class="n">internal</span> <span class="n">variable</span>
    <span class="n">fReqPos</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>                    <span class="o">//</span> <span class="n">Requested</span> <span class="n">position</span> <span class="n">internal</span> <span class="n">variable</span>
    <span class="n">fReqPres</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>                   <span class="o">//</span> <span class="n">Requested</span> <span class="n">pressure</span> <span class="n">internal</span> <span class="n">variable</span>

    <span class="n">bRemAcsToggle</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>              <span class="o">//</span> <span class="n">Remote</span> <span class="n">access</span> <span class="n">control</span> <span class="n">bit</span>
    <span class="o">//</span><span class="n">timer</span> <span class="k">for</span> <span class="n">zero</span> <span class="n">function</span>
    <span class="n">tZeroTogg</span> <span class="p">:</span> <span class="n">TON</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PT</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#1S);</span>
    <span class="o">//</span><span class="n">timer</span> <span class="k">for</span> <span class="n">remote</span> <span class="n">function</span>
    <span class="n">tRemAcsTogg</span> <span class="p">:</span> <span class="n">TON</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PT</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#500MS);</span>
    <span class="o">//</span><span class="n">used</span> <span class="k">for</span> <span class="n">logging</span>
    <span class="n">ePreviousState</span> <span class="p">:</span> <span class="n">E_VCN_VAT590</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span><span class="n">CoE</span> <span class="n">Interface</span><span class="o">*</span><span class="p">)</span>
    <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">this</span> <span class="n">to</span> <span class="n">your</span> <span class="n">VAT590</span> <span class="n">reference</span> <span class="n">variables</span> <span class="n">under</span> <span class="n">InfoData</span><span class="o">.*</span><span class="p">)</span>
    <span class="o">//</span><span class="n">Connect</span> <span class="n">i_stVat590PlcDriveRef</span><span class="o">.</span><span class="n">aNetId</span> <span class="n">to</span> <span class="n">the</span> <span class="n">VAT590</span> <span class="n">Valve</span> <span class="n">InfoData</span><span class="o">^</span><span class="n">AdsAddr</span><span class="o">^</span><span class="n">netId</span>
    <span class="o">//</span><span class="n">Connect</span> <span class="n">i_stVat590PlcDriveRef</span><span class="o">.</span><span class="n">nSlaveAddr</span> <span class="n">to</span> <span class="n">the</span> <span class="n">VAT590</span> <span class="n">Valve</span> <span class="n">InfoData</span><span class="o">^</span><span class="n">AdsAddr</span><span class="o">^</span><span class="n">port</span>
    <span class="n">i_stVat590PlcDriveRef</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">ST_PlcDriveRef</span><span class="p">;</span>
    <span class="n">stVat590DriveRef</span> <span class="p">:</span> <span class="n">ST_DriveRef</span><span class="p">;</span>

    <span class="n">fbCoeRead</span> <span class="p">:</span> <span class="n">FB_CoERead_ByDriveRef</span><span class="p">;</span>   <span class="o">//</span> <span class="n">CoE</span> <span class="n">Read</span> <span class="n">function</span> <span class="n">block</span>
    <span class="n">fbCoeWrite</span> <span class="p">:</span> <span class="n">FB_CoEWrite_ByDriveRef</span><span class="p">;</span> <span class="o">//</span> <span class="n">CoE</span> <span class="n">Write</span> <span class="n">function</span> <span class="n">block</span>

    <span class="n">stCoeParamsInternal</span> <span class="p">:</span> <span class="n">ST_VAT590_COE</span><span class="p">;</span>   <span class="o">//</span> <span class="n">Internal</span> <span class="n">storage</span> <span class="n">of</span> <span class="n">CoE</span> <span class="n">parameters</span>
    <span class="n">nCaseReadCoe</span> <span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">;</span>          <span class="o">//</span> <span class="n">Iterator</span> <span class="k">for</span> <span class="n">going</span> <span class="n">through</span> <span class="nb">all</span> <span class="n">CoE</span> <span class="n">parameters</span>
    <span class="n">rtCoeReset</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>               <span class="o">//</span> <span class="n">Rising</span> <span class="n">edge</span> <span class="n">trigger</span> <span class="k">for</span> <span class="n">reset</span> <span class="n">CoE</span> <span class="n">Interface</span> <span class="n">error</span>
    <span class="n">ftCoeReadBusy</span> <span class="p">:</span> <span class="n">F_TRIG</span><span class="p">;</span>            <span class="o">//</span> <span class="n">Falling</span> <span class="n">edge</span> <span class="n">trigger</span> <span class="k">for</span> <span class="n">CoE</span> <span class="n">read</span> <span class="n">new</span> <span class="n">data</span>
    <span class="n">ftCoeWriteBusy</span> <span class="p">:</span> <span class="n">F_TRIG</span><span class="p">;</span>           <span class="o">//</span> <span class="n">Falling</span> <span class="n">edge</span> <span class="n">trigger</span> <span class="k">for</span> <span class="n">CoE</span> <span class="n">write</span> <span class="n">data</span>
    <span class="n">bFirstRead</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>         <span class="o">//</span> <span class="n">FALSE</span> <span class="n">after</span> <span class="n">succesfull</span> <span class="n">first</span> <span class="n">readout</span> <span class="n">of</span> <span class="nb">all</span> <span class="n">CoE</span> <span class="n">parameters</span>

    <span class="p">(</span><span class="o">*</span><span class="n">VAT590</span> <span class="n">Ethercat</span> <span class="n">IO</span> <span class="n">Interface</span><span class="o">*</span><span class="p">)</span>
    <span class="o">//</span> <span class="n">Ethercat</span> <span class="n">Interface</span> <span class="n">Inputs</span>
    <span class="n">i_nRawPosition</span>       <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">DINT</span><span class="p">;</span>               <span class="o">//</span> <span class="n">Position</span> <span class="n">readback</span> <span class="kn">from</span> <span class="nn">the</span> <span class="n">valve</span>
    <span class="n">i_nRawPressure</span>       <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">DINT</span><span class="p">;</span>               <span class="o">//</span> <span class="n">Pressure</span> <span class="n">readback</span> <span class="kn">from</span> <span class="nn">the</span> <span class="n">valve</span>
    <span class="n">i_eControlMode</span>       <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">E_ControlMode</span><span class="p">;</span>      <span class="o">//</span> <span class="n">Valve</span> <span class="n">control</span> <span class="n">mode</span> <span class="n">readback</span>
    <span class="n">i_eFatalError</span>        <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">E_FatalErrors</span><span class="p">;</span>      <span class="o">//</span> <span class="n">Valve</span> <span class="n">Fatal</span> <span class="n">Errors</span> <span class="n">readback</span>
    <span class="n">i_stGenStatus</span>        <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">ST_GeneralStatus</span><span class="p">;</span>   <span class="o">//</span> <span class="n">Valve</span> <span class="n">General</span> <span class="n">Status</span> <span class="n">readback</span>
    <span class="n">i_stGenWarnings</span>      <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">ST_GeneralWarnings</span><span class="p">;</span> <span class="o">//</span> <span class="n">Valve</span> <span class="n">General</span> <span class="n">Warnings</span> <span class="n">readback</span>
    <span class="n">i_stExtnWarnings</span>     <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">ST_ExtendedWarnings</span><span class="p">;</span><span class="o">//</span> <span class="n">Valve</span> <span class="n">Extended</span> <span class="n">Warnings</span> <span class="n">readback</span>
    <span class="o">//</span> <span class="n">Ethercat</span> <span class="n">Interface</span> <span class="n">Outputs</span>
    <span class="n">o_nRawPositionSP</span>     <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">DINT</span><span class="p">;</span>               <span class="o">//</span> <span class="n">Position</span> <span class="n">setpoint</span>
    <span class="n">o_nRawPressureSP</span>     <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">DINT</span><span class="p">;</span>               <span class="o">//</span> <span class="n">Pressure</span> <span class="n">setpoint</span>
    <span class="n">o_nRawPressure</span>       <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">DINT</span><span class="p">;</span>               <span class="o">//</span> <span class="n">Raw</span> <span class="n">pressure</span> <span class="n">output</span><span class="p">,</span> <span class="n">eliminate</span> <span class="n">need</span> <span class="k">for</span> <span class="n">external</span> <span class="n">connection</span> <span class="n">of</span> <span class="n">AI</span><span class="p">,</span> <span class="n">ranges</span> <span class="mi">0</span> <span class="n">to</span> <span class="mi">1000000</span> <span class="p">(</span><span class="ow">or</span> <span class="mf">0.0</span> <span class="n">to</span> <span class="mi">10</span><span class="n">V</span><span class="p">)</span> <span class="p">(</span><span class="mf">1E-12</span> <span class="n">Torr</span> <span class="n">to</span> <span class="mf">1E-2</span> <span class="n">Torr</span><span class="p">)</span>
    <span class="n">o_eCtrlModeSP</span>        <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">E_ControlModeSP</span><span class="p">;</span>    <span class="o">//</span> <span class="n">Valve</span> <span class="n">control</span> <span class="n">mode</span> <span class="n">setpoint</span>
    <span class="n">o_stGenCtrlSP</span>        <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">ST_GeneralControlSP</span><span class="p">;</span><span class="o">//</span> <span class="n">General</span> <span class="n">Control</span> <span class="n">setpoint</span>
    <span class="p">(</span><span class="o">*</span><span class="n">Ethercat</span> <span class="n">Interface</span> <span class="n">Status</span> <span class="n">Check</span><span class="o">*</span><span class="p">)</span>
    <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">this</span> <span class="n">to</span> <span class="n">your</span> <span class="n">VAT590</span> <span class="n">WcState</span> <span class="n">variable</span> <span class="n">under</span> <span class="n">WcState</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_bValveEthCatStatus</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">PERSISTENT</span>
    <span class="n">fUpperLimit</span>     <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>                <span class="o">//</span> <span class="n">Max</span> <span class="n">position</span> <span class="ow">in</span> <span class="o">%</span> <span class="n">that</span> <span class="n">can</span> <span class="n">be</span> <span class="n">requested</span>
    <span class="n">fPresMaxLim</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>                <span class="o">//</span> <span class="n">Max</span> <span class="n">pressure</span> <span class="ow">in</span> <span class="n">Torr</span> <span class="n">that</span> <span class="n">can</span> <span class="n">be</span> <span class="n">requested</span>
    <span class="n">fPresRbMaxLim</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>              <span class="o">//</span> <span class="n">Max</span> <span class="n">pressure</span> <span class="ow">in</span> <span class="n">Torr</span> <span class="n">read</span> <span class="n">by</span> <span class="n">chamber</span> <span class="n">gauge</span><span class="p">,</span> <span class="n">valve</span> <span class="n">will</span> <span class="n">close</span> <span class="n">above</span> <span class="n">the</span> <span class="n">pressure</span><span class="o">.</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Needle</span> <span class="n">valve</span> <span class="n">control</span> <span class="n">FB</span>
<span class="n">J</span><span class="o">.</span> <span class="n">Govednik</span> <span class="mi">2021</span><span class="o">-</span><span class="mi">11</span><span class="o">-</span><span class="mi">22</span>

<span class="n">This</span> <span class="n">FB</span> <span class="n">should</span> <span class="n">be</span> <span class="n">used</span> <span class="k">as</span> <span class="n">a</span> <span class="n">low</span> <span class="n">level</span> <span class="n">control</span> <span class="n">block</span><span class="o">.</span>

<span class="n">It</span> <span class="n">provides</span><span class="p">:</span>
<span class="n">Valve</span> <span class="n">position</span> <span class="n">ceiling</span>
<span class="n">Interlock</span>
<span class="n">CoE</span> <span class="n">Interface</span> <span class="n">R</span><span class="o">/</span><span class="n">W</span>

<span class="n">It</span> <span class="n">could</span> <span class="n">be</span> <span class="n">used</span> <span class="k">for</span><span class="p">:</span>
<span class="n">Valve</span> <span class="n">position</span><span class="o">/</span><span class="n">flow</span> <span class="n">linearization</span>
<span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span><span class="n">Set</span> <span class="n">Coe</span> <span class="n">Interface</span><span class="p">,</span> <span class="n">AmsNetID</span><span class="p">,</span> <span class="n">Slave</span> <span class="n">address</span> <span class="n">etc</span><span class="o">*</span><span class="p">)</span>
<span class="n">SetCoeInterface</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Read</span> <span class="kn">from</span> <span class="nn">EPICS</span> <span class="ow">and</span> <span class="n">Valve</span> <span class="n">Ethercat</span> <span class="n">interface</span><span class="o">*</span><span class="p">)</span>
<span class="n">ReadFromInput</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Checking</span> <span class="n">which</span> <span class="n">Control</span> <span class="n">mode</span> <span class="ow">is</span> <span class="n">selected</span> <span class="ow">and</span> <span class="k">if</span> <span class="n">valve</span><span class="s1">&#39;s communication is OK*)</span>
<span class="n">IF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">bValveEthCatStatus</span> <span class="n">THEN</span> <span class="o">//</span><span class="n">If</span> <span class="n">valve</span> <span class="ow">is</span> <span class="ow">not</span> <span class="n">connected</span> <span class="ow">or</span> <span class="n">something</span> <span class="ow">is</span> <span class="n">wrong</span> <span class="k">with</span> <span class="n">EtherCAT</span> <span class="n">communication</span> <span class="n">PLC</span> <span class="n">will</span> <span class="nb">set</span> <span class="n">this</span> <span class="n">bit</span> <span class="n">to</span> <span class="mi">1</span>
    <span class="n">fReqPos</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span> <span class="o">//</span><span class="nb">set</span> <span class="n">req</span><span class="o">.</span> <span class="n">position</span> <span class="n">to</span> <span class="mi">0</span>
    <span class="n">eValveModeSP</span> <span class="o">:=</span> <span class="n">E_ControlModeSP</span><span class="o">.</span><span class="n">CloseValve</span><span class="p">;</span> <span class="o">//</span><span class="nb">set</span> <span class="n">control</span> <span class="n">mode</span> <span class="n">of</span> <span class="n">the</span> <span class="n">valve</span> <span class="n">to</span> <span class="n">CLOSE</span> <span class="n">VALVE</span>
    <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">eValveControl</span> <span class="o">:=</span> <span class="n">E_VCN_VAT590</span><span class="o">.</span><span class="n">CloseValve</span><span class="p">;</span> <span class="o">//</span><span class="n">EPICS</span> <span class="n">command</span> <span class="n">hold</span> <span class="ow">in</span> <span class="n">CloseValve</span> <span class="n">state</span>
    <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">eControlMode</span> <span class="o">:=</span> <span class="n">E_ControlMode</span><span class="o">.</span><span class="n">FatalError</span><span class="p">;</span> <span class="o">//</span><span class="n">override</span> <span class="n">the</span> <span class="n">readback</span> <span class="kn">from</span> <span class="nn">the</span> <span class="n">valve</span> <span class="n">because</span> <span class="n">when</span> <span class="n">valve</span> <span class="ow">is</span> <span class="n">disconnected</span> <span class="n">the</span> <span class="n">value</span> <span class="n">remains</span>
    <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">nRawPosition</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span> <span class="o">//</span><span class="n">override</span> <span class="n">the</span> <span class="n">readback</span> <span class="kn">from</span> <span class="nn">the</span> <span class="n">valve</span> <span class="n">because</span> <span class="n">when</span> <span class="n">valve</span> <span class="ow">is</span> <span class="n">disconnected</span> <span class="n">the</span> <span class="n">value</span> <span class="n">remains</span>
    <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">nRawPressure</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span> <span class="o">//</span><span class="n">override</span> <span class="n">the</span> <span class="n">readback</span> <span class="kn">from</span> <span class="nn">the</span> <span class="n">valve</span> <span class="n">because</span> <span class="n">when</span> <span class="n">valve</span> <span class="ow">is</span> <span class="n">disconnected</span> <span class="n">the</span> <span class="n">value</span> <span class="n">remains</span>
<span class="n">ELSIF</span> <span class="n">bExtIlkOK</span> <span class="n">THEN</span>
    <span class="n">CASE</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">eValveControl</span> <span class="n">OF</span>
            <span class="n">E_VCN_VAT590</span><span class="o">.</span><span class="n">OpenValve</span><span class="p">:</span>
                    <span class="n">eValveModeSP</span> <span class="o">:=</span> <span class="n">E_ControlModeSP</span><span class="o">.</span><span class="n">OpenValve</span><span class="p">;</span>
            <span class="n">E_VCN_VAT590</span><span class="o">.</span><span class="n">CloseValve</span><span class="p">:</span>
                    <span class="n">eValveModeSP</span> <span class="o">:=</span> <span class="n">E_ControlModeSP</span><span class="o">.</span><span class="n">CloseValve</span><span class="p">;</span>
            <span class="n">E_VCN_VAT590</span><span class="o">.</span><span class="n">ManualControl</span><span class="p">:</span>
                <span class="n">IF</span> <span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">fPresRbMaxLim</span> <span class="n">THEN</span>
                            <span class="n">eValveModeSP</span> <span class="o">:=</span> <span class="n">E_ControlModeSP</span><span class="o">.</span><span class="n">ManualControl</span><span class="p">;</span>
                    <span class="n">ELSE</span>
                            <span class="n">eValveModeSP</span> <span class="o">:=</span> <span class="n">E_ControlModeSP</span><span class="o">.</span><span class="n">CloseValve</span><span class="p">;</span> <span class="o">//</span> <span class="n">Close</span> <span class="n">valve</span> <span class="k">if</span> <span class="n">something</span> <span class="ow">is</span> <span class="n">wrong</span> <span class="k">with</span> <span class="n">the</span> <span class="n">gauge</span>
                            <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">eValveControl</span> <span class="o">:=</span> <span class="n">E_VCN_VAT590</span><span class="o">.</span><span class="n">CloseValve</span><span class="p">;</span>
                    <span class="n">END_IF</span>
            <span class="n">E_VCN_VAT590</span><span class="o">.</span><span class="n">PressureControl</span><span class="p">:</span>
                    <span class="n">IF</span> <span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">fPresRbMaxLim</span> <span class="n">THEN</span>
                            <span class="n">eValveModeSP</span> <span class="o">:=</span> <span class="n">E_ControlModeSP</span><span class="o">.</span><span class="n">PressureControl</span><span class="p">;</span>
                    <span class="n">ELSE</span>
                            <span class="n">eValveModeSP</span> <span class="o">:=</span> <span class="n">E_ControlModeSP</span><span class="o">.</span><span class="n">CloseValve</span><span class="p">;</span> <span class="o">//</span> <span class="n">Close</span> <span class="n">valve</span> <span class="k">if</span> <span class="n">something</span> <span class="ow">is</span> <span class="n">wrong</span> <span class="k">with</span> <span class="n">the</span> <span class="n">gauge</span>
                            <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">eValveControl</span> <span class="o">:=</span> <span class="n">E_VCN_VAT590</span><span class="o">.</span><span class="n">CloseValve</span><span class="p">;</span>
                    <span class="n">END_IF</span>
            <span class="n">E_VCN_VAT590</span><span class="o">.</span><span class="n">HoldValve</span><span class="p">:</span>
                    <span class="n">IF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">eControlMode</span> <span class="o">=</span> <span class="n">E_ControlMode</span><span class="o">.</span><span class="n">ManualControl</span> <span class="n">OR</span>
                            <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">eControlMode</span> <span class="o">=</span> <span class="n">E_ControlMode</span><span class="o">.</span><span class="n">PressureControl</span> <span class="n">THEN</span>
                            <span class="n">eValveModeSP</span> <span class="o">:=</span> <span class="n">E_ControlModeSP</span><span class="o">.</span><span class="n">HoldValve</span><span class="p">;</span>
                    <span class="n">END_IF</span>
    <span class="n">END_CASE</span>
<span class="n">ELSE</span>
    <span class="n">fReqPos</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">eValveModeSP</span> <span class="o">:=</span> <span class="n">E_ControlModeSP</span><span class="o">.</span><span class="n">CloseValve</span><span class="p">;</span>
    <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">eValveControl</span> <span class="o">:=</span> <span class="n">E_VCN_VAT590</span><span class="o">.</span><span class="n">CloseValve</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">Position</span> <span class="n">SP</span> <span class="n">calculation</span><span class="o">*</span><span class="p">)</span>
<span class="n">fReqPos</span> <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">fReqPos</span><span class="p">,</span> <span class="n">fUpperLimit</span><span class="p">);</span>
<span class="n">fCalcPosSP</span> <span class="o">:=</span> <span class="n">fReqPos</span> <span class="o">*</span> <span class="p">(</span><span class="n">cOpenPosition</span><span class="o">-</span><span class="n">cClosePosition</span><span class="p">)</span><span class="o">/</span><span class="mi">100</span> <span class="o">+</span> <span class="n">cClosePosition</span><span class="p">;</span>
<span class="n">fCalcPosSP</span> <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="n">cClosePosition</span><span class="p">,</span> <span class="n">fCalcPosSP</span><span class="p">,</span> <span class="n">cOpenPosition</span><span class="p">);</span> <span class="o">//</span><span class="n">The</span> <span class="n">requested</span> <span class="n">position</span> <span class="n">SP</span> <span class="n">should</span> <span class="n">remain</span> <span class="n">within</span> <span class="n">this</span> <span class="nb">range</span>

<span class="p">(</span><span class="o">*</span><span class="n">Pressure</span> <span class="n">SP</span> <span class="n">calculation</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">Limit</span> <span class="n">the</span> <span class="nb">input</span> <span class="kn">from</span> <span class="nn">EPICS</span> <span class="n">between</span> <span class="n">upper</span> <span class="ow">and</span> <span class="n">lower</span> <span class="n">limit</span> <span class="n">defined</span> <span class="k">for</span> <span class="n">seleceted</span> <span class="n">pressure</span> <span class="n">sensor</span>
<span class="n">fReqPres</span> <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="n">cMinPress</span><span class="p">,</span> <span class="n">fReqPres</span><span class="p">,</span> <span class="n">fPresMaxLim</span><span class="p">);</span>
<span class="o">//</span><span class="n">Calcuate</span> <span class="n">pressure</span> <span class="n">setpoint</span>
<span class="n">fCalcPresSP</span> <span class="o">:=</span> <span class="n">cPressRawSlope</span> <span class="o">*</span> <span class="n">LOG</span><span class="p">(</span><span class="n">fReqPres</span><span class="o">/</span><span class="n">cBasePress</span><span class="p">)</span> <span class="o">+</span> <span class="n">cPressRawBase</span><span class="p">;</span>
<span class="n">fCalcPresSP</span> <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="n">cPresSPLowLim</span><span class="p">,</span> <span class="n">fCalcPresSP</span><span class="p">,</span> <span class="n">cPresSPUpLim</span><span class="p">);</span> <span class="o">//</span><span class="n">The</span> <span class="n">requested</span> <span class="n">pressure</span> <span class="n">SP</span> <span class="n">should</span> <span class="n">remain</span> <span class="n">within</span> <span class="n">this</span> <span class="nb">range</span>

<span class="p">(</span><span class="o">*</span><span class="n">Calculated</span> <span class="n">Pressure</span> <span class="n">SP</span><span class="p">,</span> <span class="n">Pressure</span> <span class="n">readback</span> <span class="ow">and</span> <span class="n">PressureRaw</span> <span class="n">output</span> <span class="n">value</span> <span class="n">are</span> <span class="mi">0</span> <span class="k">if</span> <span class="n">Pressure</span> <span class="n">sensor</span> <span class="ow">is</span> <span class="ow">not</span> <span class="n">working</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">Calculate</span> <span class="n">PressureRaw</span> <span class="n">value</span> <span class="n">linked</span> <span class="n">to</span> <span class="n">the</span> <span class="n">Valve</span><span class="s1">&#39;s External Digital pressure sensor 1 input</span>
<span class="o">//</span><span class="n">Pressure</span> <span class="n">information</span> <span class="kn">from</span> <span class="nn">IG</span> <span class="nb">input</span> <span class="ow">is</span> <span class="n">linked</span> <span class="n">to</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">fPressure</span>
<span class="n">IF</span> <span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>
    <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">fPressure</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">;</span>
    <span class="n">fPressRaw</span> <span class="o">:=</span> <span class="n">cPressRawSlope</span> <span class="o">*</span> <span class="n">LOG</span><span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span><span class="o">/</span><span class="n">cBasePress</span><span class="p">)</span> <span class="o">+</span> <span class="n">cPressRawBase</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">fCalcPresSP</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">fPressure</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">fPressRaw</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">Zero</span> <span class="n">function</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">bZeroDisabled</span> <span class="n">OR</span> <span class="n">tZeroTogg</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">bZero</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">tZeroTogg</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">bZero</span><span class="p">;</span>
<span class="n">tZeroTogg</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Set</span> <span class="n">Remote</span> <span class="n">Access</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">eRemoteStatus</span> <span class="o">&lt;&gt;</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">eRemoteControl</span> <span class="n">THEN</span>
    <span class="n">tRemAcsTogg</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="n">tRemAcsTogg</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
            <span class="n">bRemAcsToggle</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">bRemAcsToggle</span><span class="p">;</span>
            <span class="n">tRemAcsTogg</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">END_IF</span>
<span class="n">tRemAcsTogg</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Reset</span> <span class="n">Coe</span> <span class="n">Interface</span> <span class="n">error</span><span class="o">*</span><span class="p">)</span>
<span class="n">rtCoeReset</span><span class="p">(</span><span class="n">CLK</span> <span class="o">:=</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">bResetCoeError</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtCoeReset</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">bResetCoeError</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">Write</span> <span class="n">CoE</span> <span class="n">Parameters</span><span class="o">*</span><span class="p">)</span>
<span class="n">WriteCoeParameters</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Read</span> <span class="n">CoE</span> <span class="n">Parameters</span><span class="o">*</span><span class="p">)</span>
<span class="n">ReadCoeParameters</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Write</span> <span class="n">to</span> <span class="n">EPICS</span> <span class="ow">and</span> <span class="n">Valve</span> <span class="n">Ethercat</span> <span class="n">interface</span><span class="o">*</span><span class="p">)</span>
<span class="n">WriteToOutput</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">LoadPersistentData</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Logging</span><span class="o">*</span><span class="p">)</span>
<span class="n">Logger</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">LoadPersistentData</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bRestorePersistentData</span>  <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">fUpperLimit</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">fPosSetLimit</span> <span class="o">:=</span> <span class="n">fUpperLimit</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">fPresMaxLim</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">fPresSetLimit</span> <span class="o">:=</span> <span class="n">fPresMaxLim</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">fPresRbMaxLim</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">fPresRdbkLimit</span> <span class="o">:=</span> <span class="n">fPresRbMaxLim</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">Logger</span><span class="p">:</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">bIlkOK</span> <span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span><span class="p">(</span><span class="n">ePreviousState</span> <span class="o">=</span> <span class="n">E_VCN_VAT590</span><span class="o">.</span><span class="n">CloseValve</span><span class="p">)</span> <span class="n">THEN</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost interlock ok bit while valve was open.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
<span class="n">END_IF</span>


<span class="o">//</span><span class="n">Control</span> <span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">ePreviousState</span> <span class="o">&lt;&gt;</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">eValveControl</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">eValveControl</span> <span class="n">OF</span>
            <span class="n">E_VCN_VAT590</span><span class="o">.</span><span class="n">ManualControl</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve in manual control mode.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">E_VCN_VAT590</span><span class="o">.</span><span class="n">HoldValve</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve in hold control mode.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">E_VCN_VAT590</span><span class="o">.</span><span class="n">OpenValve</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve Open.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">E_VCN_VAT590</span><span class="o">.</span><span class="n">PressureControl</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve in pressure control mode.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">E_VCN_VAT590</span><span class="o">.</span><span class="n">CloseValve</span><span class="p">:</span>
                    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve closed.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePreviousState</span> <span class="o">:=</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">eValveControl</span><span class="p">;</span>
  <span class="n">END_IF</span>


<span class="o">//</span> <span class="n">Log</span> <span class="n">valve</span> <span class="nb">open</span>
<span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">eValveControl</span> <span class="o">=</span> <span class="n">E_VCN_VAT590</span><span class="o">.</span><span class="n">OpenValve</span><span class="p">)</span> <span class="p">);</span>
<span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve commanded to fully open&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ReadCoeParameters</span><span class="p">:</span>
<span class="n">CASE</span> <span class="n">nCaseReadCoe</span> <span class="n">OF</span>
    <span class="mi">0</span><span class="p">:</span>
            <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">bCoeError</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">IF</span> <span class="n">rtCoeReset</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
                    <span class="n">nCaseReadCoe</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">;</span>
                    <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">bCoeError</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
                    <span class="n">bFirstRead</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Set</span> <span class="n">bFirstRead</span> <span class="n">after</span> <span class="n">Coe</span> <span class="n">interface</span> <span class="n">reset</span>
            <span class="n">END_IF</span>
    <span class="mi">1</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cPressCtrl</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cPressCtrl</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">ePIDCtrl</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">ePIDCtrl</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="mi">2</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cSensorDelay_AD</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cSensorDelay_AD</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fSensorDelay_AD</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fSensorDelay_AD</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="mi">3</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cRampTime_AD</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cRampTime_AD</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_AD</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_AD</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="mi">4</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cRampMode_AD</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cRampMode_AD</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_AD</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_AD</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="mi">5</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cGainFactor_AD</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cGainFactor_AD</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fGainFactor_AD</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fGainFactor_AD</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="mi">6</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cRampTime_FIX1</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cRampTime_FIX1</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_FIX1</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_FIX1</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="mi">7</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cRampMode_FIX1</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cRampMode_FIX1</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_FIX1</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_FIX1</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="mi">8</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cCtrlDir_FIX1</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cCtrlDir_FIX1</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bCtrlDir_FIX1</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bCtrlDir_FIX1</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="mi">9</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cPGain_FIX1</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cPGain_FIX1</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPGain_FIX1</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPGain_FIX1</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="mi">10</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cIGain_FIX1</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cIGain_FIX1</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fIGain_FIX1</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fIGain_FIX1</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="mi">11</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cRampTime_FIX2</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cRampTime_FIX2</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_FIX2</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_FIX2</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="mi">12</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cRampMode_FIX2</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cRampMode_FIX2</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_FIX2</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_FIX2</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="mi">13</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cCtrlDir_FIX2</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cCtrlDir_FIX2</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bCtrlDir_FIX2</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bCtrlDir_FIX2</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="mi">14</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cPGain_FIX2</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cPGain_FIX2</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPGain_FIX2</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPGain_FIX2</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="mi">15</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cIGain_FIX2</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cIGain_FIX2</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fIGain_FIX2</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fIGain_FIX2</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="mi">16</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cRampTime_SP</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cRampTime_SP</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_SP</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_SP</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="mi">17</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cRampMode_SP</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cRampMode_SP</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_SP</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_SP</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="mi">18</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cPGain_SP</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cPGain_SP</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPGain_SP</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPGain_SP</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="mi">19</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cPosLimitOpen</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cPosLimitOpen</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPositionLimitOpen</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPositionLimitOpen</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="mi">20</span><span class="p">:</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cPosLimitOpenCtrl</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cPosLimitOpenCtrl</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">pDstBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPositionLimitOpenControl</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPositionLimitOpenControl</span><span class="p">);</span>
            <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_CASE</span>

<span class="n">ftCoeReadBusy</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bBusy</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">ftCoeReadBusy</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="n">NOT</span> <span class="n">fbCoeRead</span><span class="o">.</span><span class="n">bError</span> <span class="n">THEN</span>
            <span class="n">nCaseReadCoe</span> <span class="o">:=</span> <span class="n">nCaseReadCoe</span> <span class="o">+</span> <span class="mi">1</span><span class="p">;</span>
            <span class="n">IF</span> <span class="n">nCaseReadCoe</span> <span class="o">&gt;</span> <span class="mi">20</span> <span class="n">THEN</span>
                    <span class="n">nCaseReadCoe</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">;</span>
                    <span class="n">bFirstRead</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Reset</span> <span class="n">bFirstRead</span> <span class="n">after</span> <span class="n">successfull</span> <span class="n">readout</span> <span class="n">of</span> <span class="nb">all</span> <span class="n">parameters</span>
            <span class="n">END_IF</span>
    <span class="n">ELSE</span>
            <span class="n">nCaseReadCoe</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span> <span class="o">//</span> <span class="n">Go</span> <span class="n">to</span> <span class="n">Error</span> <span class="n">state</span>
    <span class="n">END_IF</span>
<span class="n">END_IF</span>

<span class="n">fbCoeRead</span><span class="p">();</span>
<span class="n">stCoeParamsInternal</span> <span class="o">:=</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="p">;</span> <span class="o">//</span><span class="n">Save</span> <span class="n">current</span> <span class="n">values</span> <span class="n">to</span> <span class="n">internal</span> <span class="n">structure</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ReadFromInput</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">Read</span> <span class="kn">from</span> <span class="nn">EPICS</span><span class="o">*</span><span class="p">)</span>
<span class="n">fUpperLimit</span> <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">fPosSetLimit</span><span class="p">,</span> <span class="mi">100</span><span class="p">);</span>
<span class="n">fPresMaxLim</span> <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="n">cMinPress</span><span class="p">,</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">fPresSetLimit</span><span class="p">,</span> <span class="n">cMaxPress</span><span class="p">);</span>
<span class="n">fPresRbMaxLim</span> <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="n">cMinPress</span><span class="p">,</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">fPresRdbkLimit</span><span class="p">,</span> <span class="n">cMaxPress</span><span class="p">);</span>
<span class="n">fReqPos</span> <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">fReqPosition</span><span class="p">,</span> <span class="mi">100</span><span class="p">);</span>
<span class="n">fReqPres</span> <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="n">cMinPress</span><span class="p">,</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">fReqPressure</span><span class="p">,</span> <span class="n">cMaxPress</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">Read</span> <span class="kn">from</span> <span class="nn">VAT</span> <span class="n">valve</span><span class="o">*</span><span class="p">)</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">eControlMode</span> <span class="o">:=</span> <span class="n">i_eControlMode</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">eFatalErrors</span> <span class="o">:=</span> <span class="n">i_eFatalError</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">nRawPosition</span> <span class="o">:=</span> <span class="n">i_nRawPosition</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">nRawPressure</span> <span class="o">:=</span> <span class="n">i_nRawPressure</span><span class="p">;</span>
<span class="o">//</span><span class="n">Mapping</span> <span class="n">General</span> <span class="n">statuses</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">bFieldBusDatavalid</span> <span class="o">:=</span> <span class="n">i_stGenStatus</span><span class="o">.</span><span class="n">Bit0FieldBusDatavalid</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">bZeroExecuted</span> <span class="o">:=</span> <span class="n">i_stGenStatus</span><span class="o">.</span><span class="n">Bit1ZeroExecuted</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">bPingPongRxBit</span> <span class="o">:=</span> <span class="n">i_stGenStatus</span><span class="o">.</span><span class="n">Bit2PingPongRxBit</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">bPressureSimulation</span> <span class="o">:=</span> <span class="n">i_stGenStatus</span><span class="o">.</span><span class="n">Bit3PressureSimulation</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">bPressureSPReached</span> <span class="o">:=</span> <span class="n">i_stGenStatus</span><span class="o">.</span><span class="n">Bit4PressureSPReached</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">bWarningsActive</span> <span class="o">:=</span> <span class="n">i_stGenStatus</span><span class="o">.</span><span class="n">Bit9WarningsActive</span><span class="p">;</span>
<span class="o">//</span><span class="n">Read</span> <span class="n">Remote</span> <span class="n">status</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">eRemoteStatus</span><span class="mf">.0</span> <span class="o">:=</span> <span class="n">i_stGenStatus</span><span class="o">.</span><span class="n">Bit7AccessModeBit0</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">eRemoteStatus</span><span class="mf">.1</span> <span class="o">:=</span> <span class="n">i_stGenStatus</span><span class="o">.</span><span class="n">Bit8AccessModeBit1</span><span class="p">;</span>
<span class="o">//</span><span class="n">Mapping</span> <span class="n">General</span> <span class="n">warnings</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">bServiceRequest</span> <span class="o">:=</span> <span class="n">i_stGenWarnings</span><span class="o">.</span><span class="n">Bit0ServiceRequest</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">bPowerFailureBattery</span> <span class="o">:=</span> <span class="n">i_stGenWarnings</span><span class="o">.</span><span class="n">Bit3PowerFailureBattery</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">bSensMeasUnitFault</span> <span class="o">:=</span> <span class="n">i_stGenWarnings</span><span class="o">.</span><span class="n">Bit10SensMeasUnitFault</span><span class="p">;</span>
<span class="o">//</span><span class="n">Mapping</span> <span class="n">Extended</span> <span class="n">warnings</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">bRemoteControlNotPossible</span> <span class="o">:=</span> <span class="n">i_stExtnWarnings</span><span class="o">.</span><span class="n">Bit0RemoteControlNotPossible</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">bControlModeSPNotAllowed</span> <span class="o">:=</span> <span class="n">i_stExtnWarnings</span><span class="o">.</span><span class="n">Bit1ControlModeSPNotAllowed</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">bZeroDisabled</span> <span class="o">:=</span> <span class="n">i_stExtnWarnings</span><span class="o">.</span><span class="n">Bit2ZeroDisabled</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">bPFODeactivated</span> <span class="o">:=</span> <span class="n">i_stExtnWarnings</span><span class="o">.</span><span class="n">Bit3PFODeactivated</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">bPressureSPOutOfRange</span> <span class="o">:=</span> <span class="n">i_stExtnWarnings</span><span class="o">.</span><span class="n">Bit5PressureSPOutOfRange</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">bPositionSPOutOfRange</span> <span class="o">:=</span> <span class="n">i_stExtnWarnings</span><span class="o">.</span><span class="n">Bit6PositionSPOutOfRange</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">bCtrlSPOutOfRange</span> <span class="o">:=</span> <span class="n">i_stExtnWarnings</span><span class="o">.</span><span class="n">Bit10CtrlSPOutOfRange</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">bGeneralCtrlSPOutOfRange</span> <span class="o">:=</span> <span class="n">i_stExtnWarnings</span><span class="o">.</span><span class="n">Bit11GeneralCtrlSPOutOfRange</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stValveStatus</span><span class="o">.</span><span class="n">bProcDataSettingsNotvalid</span> <span class="o">:=</span> <span class="n">i_stExtnWarnings</span><span class="o">.</span><span class="n">Bit12ProcDataSettingsNotvalid</span><span class="p">;</span>
<span class="o">//</span><span class="n">Mapping</span> <span class="n">WcState</span> <span class="o">-</span> <span class="n">Valve</span> <span class="n">Ethercat</span> <span class="n">Status</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">bValveEthCatStatus</span> <span class="o">:=</span> <span class="n">i_bValveEthCatStatus</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">SetCoeInterface</span><span class="p">:</span>
<span class="n">stVat590DriveRef</span><span class="o">.</span><span class="n">sNetId</span> <span class="o">:=</span> <span class="n">F_CreateAmsNetId</span><span class="p">(</span><span class="n">i_stVat590PlcDriveRef</span><span class="o">.</span><span class="n">aNetId</span><span class="p">);</span>
<span class="n">stVat590DriveRef</span><span class="o">.</span><span class="n">nSlaveAddr</span> <span class="o">:=</span> <span class="n">i_stVat590PlcDriveRef</span><span class="o">.</span><span class="n">nSlaveAddr</span><span class="p">;</span>
<span class="n">stVat590DriveRef</span><span class="o">.</span><span class="n">nDriveNo</span> <span class="o">:=</span> <span class="n">i_stVat590PlcDriveRef</span><span class="o">.</span><span class="n">nDriveNo</span><span class="p">;</span>
<span class="n">stVat590DriveRef</span><span class="o">.</span><span class="n">nDriveType</span> <span class="o">:=</span> <span class="n">i_stVat590PlcDriveRef</span><span class="o">.</span><span class="n">nDriveType</span><span class="p">;</span>
<span class="n">fbCoeRead</span><span class="o">.</span><span class="n">stDriveRef</span> <span class="o">:=</span> <span class="n">stVat590DriveRef</span><span class="p">;</span>
<span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">stDriveRef</span> <span class="o">:=</span> <span class="n">stVat590DriveRef</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">WriteCoeParameters</span><span class="p">:</span>
<span class="o">//</span> <span class="n">User</span> <span class="n">will</span> <span class="n">change</span> <span class="n">one</span> <span class="n">parameter</span> <span class="n">at</span> <span class="n">a</span> <span class="n">time</span> <span class="n">so</span> <span class="n">solution</span> <span class="k">with</span> <span class="n">ELSIF</span> <span class="n">should</span> <span class="n">work</span> <span class="n">OK</span>
<span class="n">IF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">bCoeError</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">rtCoeReset</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
            <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">bCoeError</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">bFirstRead</span> <span class="n">THEN</span>
    <span class="p">;</span><span class="o">//</span><span class="n">Wait</span> <span class="n">until</span> <span class="n">first</span> <span class="n">readout</span> <span class="n">of</span> <span class="nb">all</span> <span class="n">CoE</span> <span class="n">parameters</span> <span class="ow">is</span> <span class="n">completed</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">ePIDCtrl</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">ePIDCtrl</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cPressCtrl</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cPressCtrl</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">ePIDCtrl</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">ePIDCtrl</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fSensorDelay_AD</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">fSensorDelay_AD</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cSensorDelay_AD</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cSensorDelay_AD</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fSensorDelay_AD</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fSensorDelay_AD</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_AD</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">fRampTime_AD</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cRampTime_AD</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cRampTime_AD</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_AD</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_AD</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_AD</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">bRampMode_AD</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cRampMode_AD</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cRampMode_AD</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_AD</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_AD</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fGainFactor_AD</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">fGainFactor_AD</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cGainFactor_AD</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cGainFactor_AD</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fGainFactor_AD</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fGainFactor_AD</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_FIX1</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">fRampTime_FIX1</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cRampTime_FIX1</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cRampTime_FIX1</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_FIX1</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_FIX1</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_FIX1</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">bRampMode_FIX1</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cRampMode_FIX1</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cRampMode_FIX1</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_FIX1</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_FIX1</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bCtrlDir_FIX1</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">bCtrlDir_FIX1</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cCtrlDir_FIX1</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cCtrlDir_FIX1</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bCtrlDir_FIX1</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bCtrlDir_FIX1</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPGain_FIX1</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">fPGain_FIX1</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cPGain_FIX1</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cPGain_FIX1</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPGain_FIX1</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPGain_FIX1</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fIGain_FIX1</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">fIGain_FIX1</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cIGain_FIX1</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cIGain_FIX1</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fIGain_FIX1</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fIGain_FIX1</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_FIX2</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">fRampTime_FIX2</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cRampTime_FIX2</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cRampTime_FIX2</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_FIX2</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_FIX2</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_FIX2</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">bRampMode_FIX2</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cRampMode_FIX2</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cRampMode_FIX2</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_FIX2</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_FIX2</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bCtrlDir_FIX2</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">bCtrlDir_FIX2</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cCtrlDir_FIX2</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cCtrlDir_FIX2</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bCtrlDir_FIX2</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bCtrlDir_FIX2</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPGain_FIX2</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">fPGain_FIX2</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cPGain_FIX2</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cPGain_FIX2</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPGain_FIX2</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPGain_FIX2</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fIGain_FIX2</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">fIGain_FIX2</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cIGain_FIX2</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cIGain_FIX2</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fIGain_FIX2</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fIGain_FIX2</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_SP</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">fRampTime_SP</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cRampTime_SP</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cRampTime_SP</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_SP</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fRampTime_SP</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_SP</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">bRampMode_SP</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cRampMode_SP</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cRampMode_SP</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_SP</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">bRampMode_SP</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPGain_SP</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">fPGain_SP</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cPGain_SP</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cPGain_SP</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPGain_SP</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPGain_SP</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPositionLimitOpen</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">fPositionLimitOpen</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cPosLimitOpen</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cPosLimitOpen</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPositionLimitOpen</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPositionLimitOpen</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPositionLimitOpenControl</span> <span class="o">&lt;&gt;</span> <span class="n">stCoeParamsInternal</span><span class="o">.</span><span class="n">fPositionLimitOpenControl</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nIndex</span> <span class="o">:=</span> <span class="n">cPosLimitOpenCtrl</span><span class="o">.</span><span class="n">nIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">nSubIndex</span> <span class="o">:=</span> <span class="n">cPosLimitOpenCtrl</span><span class="o">.</span><span class="n">nSubIndex</span><span class="p">;</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">pSrcBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPositionLimitOpenControl</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stVcnVat590</span><span class="o">.</span><span class="n">stCoeParameters</span><span class="o">.</span><span class="n">fPositionLimitOpenControl</span><span class="p">);</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">ftCoeWriteBusy</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bBusy</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">ftCoeWriteBusy</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="n">fbCoeWrite</span><span class="o">.</span><span class="n">bError</span> <span class="n">THEN</span>
            <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">bCoeError</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">END_IF</span>

<span class="n">fbCoeWrite</span><span class="p">();</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">WriteToOutput</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">Write</span> <span class="n">to</span> <span class="n">EPICS</span><span class="o">*</span><span class="p">)</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">bIlkOK</span> <span class="o">:=</span> <span class="n">bExtIlkOK</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">nPositionSP</span> <span class="o">:=</span> <span class="n">REAL_TO_DINT</span><span class="p">(</span><span class="n">fCalcPosSP</span><span class="p">);</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">nPressureSP</span> <span class="o">:=</span> <span class="n">REAL_TO_DINT</span><span class="p">(</span><span class="n">fCalcPresSP</span><span class="p">);</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">fReqPosition</span> <span class="o">:=</span> <span class="n">fReqPos</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">fReqPressure</span> <span class="o">:=</span> <span class="n">fReqPres</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">fPresSetLimit</span> <span class="o">:=</span> <span class="n">fPresMaxLim</span><span class="p">;</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">fPosSetLimit</span> <span class="o">:=</span> <span class="n">fUpperLimit</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">Write</span> <span class="n">to</span> <span class="n">VAT</span> <span class="n">valve</span><span class="o">*</span><span class="p">)</span>
<span class="n">o_eCtrlModeSP</span> <span class="o">:=</span> <span class="n">eValveModeSP</span><span class="p">;</span>
<span class="n">o_nRawPositionSP</span> <span class="o">:=</span> <span class="n">REAL_TO_DINT</span><span class="p">(</span><span class="n">fCalcPosSP</span><span class="p">);</span>
<span class="n">o_nRawPressureSP</span> <span class="o">:=</span> <span class="n">REAL_TO_DINT</span><span class="p">(</span><span class="n">fCalcPresSP</span><span class="p">);</span>
<span class="n">o_nRawPressure</span> <span class="o">:=</span> <span class="n">REAL_TO_DINT</span><span class="p">(</span><span class="n">fPressRaw</span><span class="p">);</span>
<span class="n">o_stGenCtrlSP</span><span class="o">.</span><span class="n">Bit0ExecuteZero</span> <span class="o">:=</span> <span class="n">stVcnVat590</span><span class="o">.</span><span class="n">bZero</span><span class="p">;</span>
<span class="n">o_stGenCtrlSP</span><span class="o">.</span><span class="n">Bit4AccessMode</span> <span class="o">:=</span> <span class="n">bRemAcsToggle</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">SetThrottle</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">rUpperLimit</span>     <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">fPosSetLimit</span> <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">rUpperLimit</span><span class="p">,</span> <span class="mi">100</span><span class="p">);</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">ValveControl</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">state</span> <span class="p">:</span> <span class="n">E_VCN_VAT590</span><span class="p">;</span> <span class="o">//</span> <span class="n">Set</span> <span class="n">Control</span> <span class="n">modes</span>
<span class="n">END_VAR</span>
<span class="n">stVcnVat590</span><span class="o">.</span><span class="n">eValveControl</span> <span class="o">:=</span> <span class="n">state</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-controlmode">E_ControlMode</a></p></li>
<li><p><a class="reference internal" href="#e-controlmodesp">E_ControlModeSP</a></p></li>
<li><p><a class="reference internal" href="#e-fatalerrors">E_FatalErrors</a></p></li>
<li><p><a class="reference internal" href="#e-vcn-vat590">E_VCN_VAT590</a></p></li>
<li><p><a class="reference internal" href="#fb-valve">FB_Valve</a></p></li>
<li><p><a class="reference internal" href="#st-coeindsub">ST_CoEIndSub</a></p></li>
<li><p><a class="reference internal" href="#st-extendedwarnings">ST_ExtendedWarnings</a></p></li>
<li><p><a class="reference internal" href="#st-generalcontrolsp">ST_GeneralControlSP</a></p></li>
<li><p><a class="reference internal" href="#st-generalstatus">ST_GeneralStatus</a></p></li>
<li><p><a class="reference internal" href="#st-generalwarnings">ST_GeneralWarnings</a></p></li>
<li><p><a class="reference internal" href="#st-vat590-coe">ST_VAT590_COE</a></p></li>
<li><p><a class="reference internal" href="#st-vcn-vat590">ST_VCN_VAT590</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-vfs">
<h2>FB_VFS<a class="headerlink" href="#fb-vfs" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">implements</span> <span class="n">basic</span> <span class="n">functionality</span> <span class="k">for</span> <span class="n">Fast</span> <span class="n">Shutter</span><span class="o">/</span><span class="n">Valves</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Create</span> <span class="n">a</span> <span class="n">separate</span> <span class="n">virtual</span> <span class="n">PLC</span> <span class="k">for</span> <span class="n">the</span> <span class="n">fast</span> <span class="n">shutter</span> <span class="n">logic</span><span class="p">,</span> <span class="ow">and</span> <span class="n">tie</span><span class="o">/</span><span class="nb">map</span> <span class="n">this</span> <span class="n">task</span> <span class="n">to</span> <span class="n">the</span> <span class="n">FAST</span> <span class="n">I</span><span class="o">/</span><span class="n">O</span> <span class="n">portion</span> <span class="n">of</span> <span class="n">the</span> <span class="n">ethercat</span> <span class="n">bus</span><span class="p">,</span>
 <span class="n">so</span> <span class="n">we</span> <span class="n">can</span> <span class="n">scan</span> <span class="n">these</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span> <span class="n">faster</span> <span class="n">than</span> <span class="n">the</span> <span class="n">rest</span> <span class="n">of</span> <span class="n">the</span> <span class="n">vacuum</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span><span class="o">.</span>
<span class="n">The</span> <span class="n">Fast</span> <span class="n">shutter</span> <span class="n">was</span> <span class="n">tested</span> <span class="k">with</span> <span class="n">PLC</span> <span class="n">task</span> <span class="n">Cycle</span> <span class="n">Base</span> <span class="n">Time</span> <span class="mi">50</span><span class="n">us</span> <span class="k">with</span> <span class="n">cycle</span> <span class="n">time</span> <span class="mf">0.050</span><span class="n">ms</span><span class="o">.</span>
<span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_VFS</span> <span class="n">EXTENDS</span> <span class="n">FB_Valve</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_xPMPS_OK</span><span class="p">:</span>     <span class="n">BOOL</span>    <span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">External</span> <span class="n">MPS</span> <span class="n">interlock</span><span class="p">,</span> <span class="n">Set</span> <span class="n">to</span> <span class="n">TRUE</span> <span class="n">when</span> <span class="n">no</span> <span class="n">PMPS</span> <span class="n">interlock</span> <span class="ow">is</span> <span class="n">required</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xExt_OK</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Other</span> <span class="n">External</span> <span class="n">Interlock</span><span class="p">,</span> <span class="n">Set</span> <span class="n">to</span> <span class="kc">True</span> <span class="n">when</span> <span class="n">no</span> <span class="n">external</span> <span class="n">interlock</span> <span class="ow">is</span> <span class="n">required</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_sDevName</span> <span class="p">:</span> <span class="n">T_MaxString</span> <span class="o">:=</span>  <span class="s1">&#39;VGC&#39;</span><span class="p">;</span> <span class="o">//</span> <span class="n">Device</span> <span class="n">name</span> <span class="k">for</span> <span class="n">diagnostic</span>
    <span class="n">i_xVeto_Enable</span><span class="p">:</span><span class="n">BOOL</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Set</span> <span class="n">to</span> <span class="n">TRUE</span> <span class="k">if</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">a</span> <span class="n">Veto</span> <span class="n">Valve</span> <span class="n">to</span> <span class="n">this</span> <span class="n">VFS</span><span class="o">*</span><span class="p">)</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span>
    <span class="n">io_fbFFHWO</span>    <span class="p">:</span>    <span class="n">FB_HardwareFFOutput</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">xOPN_OK</span> <span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
    <span class="n">xERR_ExtFault</span> <span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
    <span class="n">xVeto</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">PMPS</span>
    <span class="n">fbFF</span>    <span class="p">:</span>    <span class="n">FB_FastFault</span> <span class="o">:=</span><span class="p">(</span>
        <span class="n">i_DevName</span> <span class="o">:=</span> <span class="s1">&#39;VFS&#39;</span><span class="p">,</span>
        <span class="n">i_Desc</span> <span class="o">:=</span> <span class="s1">&#39;Fault occurs when fast valve is not in open state&#39;</span><span class="p">,</span>
        <span class="n">i_TypeCode</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#1010);</span>

    <span class="n">rDiffPressAllowed</span>       <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">22.5</span><span class="p">;</span> <span class="o">//</span> <span class="n">Torr</span><span class="p">,</span> <span class="n">Default</span> <span class="n">value</span> <span class="n">comes</span> <span class="kn">from</span> <span class="nn">Vat</span> <span class="n">Valve</span> <span class="n">Manual</span>
    <span class="n">rDiffPress</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="nb">set</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">reset</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="n">xFirstPass</span>      <span class="p">:</span>       <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="o">//</span><span class="n">fbFSInit</span>              <span class="p">:</span>       <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">rtOPN_SW</span> <span class="p">:</span>      <span class="n">R_TRIG</span><span class="p">;</span>

    <span class="n">tonDelOK</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">rtOK</span>    <span class="p">:</span>       <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">tonOvrd</span> <span class="p">:</span>       <span class="n">TON</span><span class="p">;</span>

    <span class="n">tDelOK</span>  <span class="p">:</span>       <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#60S;</span>
    <span class="n">tOvrd</span>   <span class="p">:</span>       <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#10s;</span>
    <span class="n">rTrigOverrideOpen</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>

    <span class="n">xClose</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">xOpen</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">CloseTimer</span><span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">TimDur</span><span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#20MS;</span>
    <span class="n">OpenTimer</span><span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">OpenTimDur</span><span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#2S;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Timeouts</span><span class="o">*</span><span class="p">)</span>
    <span class="n">tCLSTimeOutDuration</span><span class="p">:</span> <span class="n">TIME</span><span class="o">:=</span> <span class="n">T</span><span class="c1">#0.5S;</span>
    <span class="n">tOPNTimeOutDuration</span><span class="p">:</span> <span class="n">TIME</span><span class="o">:=</span> <span class="n">T</span><span class="c1">#10S;</span>
    <span class="n">tOPNtimeout</span><span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">tCLStimeout</span><span class="p">:</span><span class="n">TON</span><span class="p">;</span>


    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xOpnLS</span>        <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xClsLS</span>        <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xClose_A</span>      <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xClose_B</span>      <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xClose_C</span>      <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xOPN_DO</span>       <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xTrigger</span>      <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span><span class="n">VETO</span> <span class="n">Devices</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xVetoValveOpenDO</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xVetoValveClosed</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">Interface</span>
    <span class="n">i_xPress_OK</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">To</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="n">the</span> <span class="n">Fast</span> <span class="n">sensor</span> <span class="n">structure</span> <span class="n">signal</span> <span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">,</span> <span class="n">to</span> <span class="n">make</span> <span class="n">sure</span> <span class="n">that</span> <span class="n">the</span> <span class="n">device</span> <span class="ow">is</span> <span class="n">connected</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xOPN_SW</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xCLS_SW</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">external</span> <span class="nb">open</span> <span class="n">signal</span> <span class="n">e</span><span class="o">.</span><span class="n">g</span> <span class="n">epics</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xVAC_FAULT_Reset</span>      <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;(</span><span class="o">*</span><span class="n">Valve</span> <span class="n">Vacuum</span> <span class="n">OK</span><span class="p">,</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">to</span> <span class="kc">False</span> <span class="n">when</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">Vacuum</span> <span class="n">Fault</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xOverrideMode</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">To</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="k">global</span> <span class="n">override</span> <span class="n">bit</span><span class="o">.</span> <span class="n">This</span> <span class="n">Overrides</span> <span class="n">Vacuum</span> <span class="n">logic</span> <span class="n">only</span><span class="p">,</span> <span class="n">EPS</span><span class="p">,</span> <span class="n">MPS</span> <span class="ow">and</span> <span class="n">PMPS</span> <span class="n">are</span> <span class="n">still</span> <span class="n">enforces</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xOverrideOpen</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xTrigger</span>      <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Interface</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xVFS_Open</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Interface</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xVFS_Closed</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Interface</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xVAC_FAULT_OK</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Valve</span> <span class="n">Vacuum</span> <span class="n">OK</span><span class="p">,</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">to</span> <span class="kc">False</span> <span class="n">when</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">Vacuum</span> <span class="n">Fault</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xMPS_OK</span>        <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">MPS</span> <span class="n">Fault</span> <span class="n">OK</span><span class="p">,</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">when</span> <span class="n">the</span> <span class="n">Valve</span> <span class="ow">is</span> <span class="n">Open</span> <span class="ow">and</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">no</span> <span class="n">trigger</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_eVFS_State</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">E_VGC</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Interface</span><span class="o">*</span><span class="p">)</span>

<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Fast</span> <span class="n">Shutter</span><span class="o">/</span><span class="n">Valve</span> <span class="n">Function</span> <span class="n">Block</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">M</span><span class="o">.</span><span class="n">Ghaly</span> <span class="n">Feb</span> <span class="mi">2019</span><span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Fast</span> <span class="n">Shutters</span> <span class="n">do</span> <span class="ow">not</span> <span class="n">function</span> <span class="k">as</span> <span class="n">complete</span> <span class="n">isolation</span> <span class="n">valves</span><span class="p">,</span> <span class="n">but</span> <span class="n">are</span> <span class="n">intended</span> <span class="n">to</span> <span class="n">rapidly</span> <span class="n">limit</span> <span class="n">conductance</span>
<span class="n">between</span> <span class="n">vacuum</span> <span class="n">regions</span><span class="o">.</span>  <span class="n">They</span> <span class="n">should</span> <span class="n">be</span> <span class="n">installed</span> <span class="ow">in</span> <span class="n">conjunction</span> <span class="k">with</span> <span class="n">isolation</span> <span class="n">gate</span> <span class="n">valves</span><span class="o">.</span>  <span class="n">The</span> <span class="n">conductance</span>
<span class="n">of</span> <span class="n">the</span> <span class="n">fast</span> <span class="n">shutter</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">closed</span> <span class="n">state</span> <span class="n">may</span> <span class="n">be</span> <span class="n">sufficiently</span> <span class="n">low</span> <span class="k">as</span> <span class="n">to</span> <span class="n">create</span> <span class="n">an</span> <span class="n">isolated</span> <span class="n">vacuum</span> <span class="n">region</span><span class="o">.</span>
<span class="n">Thus</span><span class="p">,</span> <span class="n">at</span> <span class="n">least</span> <span class="n">a</span> <span class="n">pirani</span> <span class="n">gauge</span><span class="p">,</span> <span class="n">that</span> <span class="n">can</span> <span class="n">measure</span> <span class="n">a</span> <span class="n">pressure</span> <span class="n">down</span> <span class="n">to</span> <span class="mi">1</span><span class="n">x10</span><span class="o">-</span><span class="mi">4</span> <span class="n">Torr</span><span class="p">,</span> <span class="n">needs</span> <span class="n">to</span> <span class="n">be</span> <span class="n">installed</span> <span class="n">between</span>
<span class="n">the</span> <span class="n">shutter</span> <span class="ow">and</span> <span class="n">the</span> <span class="n">isolation</span> <span class="n">gate</span> <span class="n">valve</span><span class="o">.</span>
<span class="n">In</span> <span class="n">the</span> <span class="n">case</span> <span class="n">where</span> <span class="n">a</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="ow">not</span> <span class="n">installed</span><span class="p">,</span> <span class="n">the</span> <span class="n">neigboring</span> <span class="n">gate</span> <span class="n">Valves</span> <span class="n">should</span> <span class="ow">not</span> <span class="n">be</span> <span class="n">opened</span> <span class="n">unless</span> <span class="n">the</span> <span class="n">shutter</span>
<span class="ow">is</span> <span class="n">Open</span><span class="o">.</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">put</span> <span class="n">valve</span> <span class="n">into</span> <span class="n">vented</span> <span class="n">state</span><span class="p">,</span> <span class="n">which</span> <span class="n">implies</span> <span class="n">a</span> <span class="n">closed</span> <span class="n">valve</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">xFirstPass</span> <span class="n">THEN</span>
    <span class="n">fbFF</span><span class="o">.</span><span class="n">i_DevName</span> <span class="o">:=</span> <span class="n">i_sDevName</span><span class="p">;</span>
    <span class="n">xFirstPass</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="p">(</span><span class="o">*</span><span class="nb">set</span> <span class="n">Veto</span> <span class="n">bit</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">i_xVeto_Enable</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">xVeto</span> <span class="o">:=</span> <span class="p">(</span><span class="n">i_xVetoValveClosed</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">i_xVetoValveOpenDO</span><span class="p">);</span>
    <span class="n">ELSE</span> <span class="n">xVeto</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">xVeto</span><span class="o">:=</span> <span class="n">i_xVeto</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_xVetoValveClosed</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">i_xVetoValveOpenDO</span><span class="p">);</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Input</span> <span class="n">Trigger</span> <span class="n">to</span> <span class="n">close</span> <span class="n">the</span> <span class="n">Fast</span> <span class="n">Shutter</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Neighboring</span> <span class="n">Valves</span> <span class="n">Should</span> <span class="n">also</span> <span class="n">be</span> <span class="n">triggered</span> <span class="n">to</span> <span class="n">Close</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">((</span><span class="n">i_xTrigger</span><span class="p">)</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">i_xPress_OK</span><span class="p">)</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">i_xExt_OK</span><span class="p">))</span>  <span class="n">AND</span> <span class="n">NOT</span><span class="p">(</span><span class="n">xVeto</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">xClose</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">xOpen</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xVAC_FAULT_OK</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">xERR_ExtFault</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span> <span class="p">;</span>
    <span class="n">i_xCLS_SW</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">q_xOPN_DO</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="o">//</span><span class="n">i_xOPN_SW</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="n">xOpen</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="p">(</span><span class="n">i_xCLS_SW</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">xClose</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">xOpen</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xVAC_FAULT_OK</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">i_xCLS_SW</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">q_xOPN_DO</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="o">//</span><span class="n">i_xOPN_SW</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="n">xOpen</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="p">((</span><span class="n">rtOPN_SW</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">AND</span> <span class="n">xOPN_OK</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">i_xOpnLS</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">q_xOPN_DO</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">xClose</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">i_xClsLS</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">q_xClose_A</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">q_xClose_B</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">q_xClose_C</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">IF</span><span class="p">(</span><span class="n">CloseTimer</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">i_xClsLS</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">q_xClose_A</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xClose_B</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xClose_C</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">xClose</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="o">//</span><span class="n">i_xOPN_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">IF</span><span class="p">(</span><span class="n">OpenTimer</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_xOpnLS</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">q_xOPN_DO</span> <span class="o">:=</span>  <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">i_xOPN_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">xOpen</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Neighboring</span> <span class="n">Valves</span> <span class="n">Interlock</span> <span class="n">bit</span> <span class="ow">is</span> <span class="n">reset</span> <span class="n">When</span> <span class="n">the</span> <span class="n">Vacuum</span> <span class="n">event</span> <span class="n">error</span> <span class="ow">is</span> <span class="n">reset</span> <span class="ow">and</span> <span class="n">the</span> <span class="n">Shutter</span> <span class="ow">is</span> <span class="n">opened</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">((</span><span class="n">NOT</span> <span class="n">i_xTrigger</span><span class="p">)</span> <span class="n">OR</span> <span class="n">xVeto</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">xERR_ExtFault</span><span class="p">)</span> <span class="n">AND</span> <span class="n">i_xOpnLS</span> <span class="n">THEN</span>
    <span class="n">q_xVAC_FAULT_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">OPN</span> <span class="n">OK</span> <span class="n">evaluation</span> <span class="n">bit</span> <span class="o">*</span><span class="p">)</span>
<span class="n">xOPN_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">xERR_ExtFault</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">i_xTrigger</span> <span class="n">OR</span> <span class="n">xVeto</span><span class="p">)</span> <span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">Epics</span> <span class="n">Command</span> <span class="n">to</span> <span class="n">close</span> <span class="n">the</span> <span class="n">Valve</span><span class="p">,</span> <span class="n">check</span> <span class="k">if</span> <span class="n">PMPS</span><span class="p">,</span> <span class="n">otherwise</span> <span class="n">Keep</span> <span class="n">command</span> <span class="nb">set</span> <span class="n">to</span> <span class="nb">open</span> <span class="n">valve</span> <span class="o">*</span><span class="p">)</span>
<span class="o">//</span> <span class="ow">is</span> <span class="n">there</span> <span class="n">really</span> <span class="n">a</span> <span class="n">PMPS</span> <span class="n">requirment</span><span class="o">.</span>



<span class="p">(</span><span class="o">*</span> <span class="n">When</span> <span class="n">the</span> <span class="n">valve</span>  <span class="ow">is</span> <span class="nb">open</span> <span class="n">MPS</span> <span class="ow">is</span> <span class="n">OK</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xMPS_OK</span> <span class="o">:=</span> <span class="n">i_xOpnLS</span> <span class="n">AND</span> <span class="p">((</span><span class="n">NOT</span> <span class="n">i_xTrigger</span> <span class="n">AND</span> <span class="n">i_xPress_OK</span><span class="p">)</span> <span class="n">OR</span> <span class="n">xVeto</span><span class="p">)</span>  <span class="n">AND</span> <span class="n">NOT</span><span class="p">(</span><span class="n">i_xCLS_SW</span><span class="p">);</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Override</span> <span class="n">logic</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Goal</span><span class="p">:</span> <span class="n">give</span> <span class="n">ability</span> <span class="n">to</span> <span class="n">override</span><span class="p">,</span> <span class="n">but</span> <span class="n">do</span> <span class="n">so</span> <span class="ow">in</span> <span class="n">a</span> <span class="n">way</span> <span class="n">that</span> <span class="n">people</span> <span class="n">won</span><span class="s1">&#39;t forget it.</span>
<span class="n">Solution</span><span class="p">:</span> <span class="n">Override</span> <span class="n">only</span> <span class="n">after</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">of</span> <span class="n">override</span><span class="p">,</span> <span class="n">protect</span> <span class="n">against</span> <span class="n">blips</span><span class="p">,</span>
<span class="n">when</span> <span class="n">the</span> <span class="n">valve</span> <span class="n">permission</span> <span class="n">goes</span> <span class="n">true</span> <span class="k">for</span> <span class="n">more</span> <span class="n">than</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">consistently</span><span class="p">,</span> <span class="n">remove</span> <span class="n">override</span>
<span class="o">*</span><span class="p">)</span>
<span class="n">rTrigOverrideOpen</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">i_xOverrideOpen</span><span class="p">);</span>
<span class="n">tonDelOK</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">xOPN_OK</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">tDelOK</span><span class="p">);</span>
<span class="n">rtOK</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">tonDelOK</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtOK</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideOpen</span> <span class="n">THEN</span>
    <span class="n">i_xOverrideOpen</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="o">//</span><span class="k">if</span> <span class="p">(</span><span class="n">i_xOpnLS</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">i_xOPN_SW</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span> <span class="n">END_IF</span> <span class="o">//</span><span class="k">for</span> <span class="n">seamless</span> <span class="n">transition</span>
    <span class="o">//</span><span class="n">Log</span>
    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Override expired&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">Override</span> <span class="n">timer</span>
<span class="n">tonOvrd</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">i_xOverrideOpen</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">tOvrd</span><span class="p">);</span>


<span class="o">//</span><span class="n">Assign</span> <span class="n">valve</span> <span class="n">state</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">i_xTrigger</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">q_eVFS_State</span> <span class="o">:=</span> <span class="n">E_VGC</span><span class="o">.</span><span class="n">Triggered</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">xERR_ExtFault</span> <span class="n">THEN</span> <span class="n">q_eVFS_State</span> <span class="o">:=</span>  <span class="n">E_VGC</span><span class="o">.</span><span class="n">Vac_Fault</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">tCLStimeout</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">q_eVFS_State</span> <span class="o">:=</span>  <span class="n">E_VGC</span><span class="o">.</span><span class="n">Cls_Timeout</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">i_xOpnLS</span> <span class="n">AND</span> <span class="n">tOPNtimeout</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">q_eVFS_State</span> <span class="o">:=</span>  <span class="n">E_VGC</span><span class="o">.</span><span class="n">Opn_Timeout</span><span class="p">;</span>
<span class="n">ELSE</span> <span class="n">q_eVFS_State</span> <span class="o">:=</span>  <span class="n">E_VGC</span><span class="o">.</span><span class="n">At_Vac</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">Timers</span><span class="o">*</span><span class="p">)</span>
<span class="n">CloseTimer</span> <span class="p">(</span> <span class="n">IN</span><span class="o">:=</span><span class="n">xClose</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span> <span class="n">TimDur</span><span class="p">,</span> <span class="n">Q</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">OpenTimer</span> <span class="p">(</span> <span class="n">IN</span><span class="o">:=</span><span class="n">i_xOpnLS</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span> <span class="n">OpenTimDur</span><span class="p">,</span> <span class="n">Q</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">tOPNtimeout</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">q_xOPN_DO</span><span class="p">,</span> <span class="n">PT</span> <span class="o">:=</span> <span class="n">tOPNTimeOutDuration</span><span class="p">);</span>
<span class="n">tCLStimeout</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">q_xClose_A</span><span class="p">,</span> <span class="n">PT</span> <span class="o">:=</span> <span class="n">tCLSTimeOutDuration</span><span class="p">);</span>
<span class="n">rtOPN_SW</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">i_xOPN_SW</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">IO</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Alarm</span> <span class="n">reset</span> <span class="o">*</span><span class="p">)</span>
<span class="n">ACT_ResetAlarms</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">FAST</span> <span class="n">FAULT</span><span class="o">*</span><span class="p">)</span>
<span class="n">fbFF</span><span class="p">(</span><span class="n">i_xOK</span> <span class="o">:=</span> <span class="n">q_xMPS_OK</span><span class="p">,</span>
    <span class="n">i_xReset</span> <span class="o">:=</span> <span class="n">i_xVAC_FAULT_Reset</span><span class="p">,</span>
    <span class="n">i_xAutoReset</span> <span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span>
    <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">io_fbFFHWO</span><span class="p">);</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_ResetAlarms</span><span class="p">:</span>
<span class="o">//</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">xERR_DifPres</span> <span class="n">R</span><span class="o">=</span> <span class="n">i_xResetFault</span><span class="p">;</span>

<span class="o">//</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">bErrorPresent</span> <span class="n">R</span><span class="o">=</span> <span class="n">i_xResetFault</span><span class="p">;</span>

<span class="n">IF</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">i_xTrigger</span> <span class="n">AND</span> <span class="n">i_xPress_OK</span> <span class="n">AND</span> <span class="n">i_xVAC_FAULT_Reset</span><span class="p">)</span> <span class="n">OR</span> <span class="n">xVeto</span> <span class="n">THEN</span>
    <span class="n">xERR_ExtFault</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">i_xVAC_FAULT_Reset</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="n">IF</span> <span class="p">(</span><span class="n">i_xTrigger</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="n">i_xPress_OK</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">xVeto</span> <span class="n">THEN</span>
    <span class="n">i_xVAC_FAULT_Reset</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="n">q_xTrigger</span> <span class="o">:=</span> <span class="n">i_xTrigger</span><span class="p">;</span>
<span class="n">q_xVFS_Closed</span><span class="o">:=</span> <span class="n">i_xClsLS</span><span class="p">;</span>
<span class="n">q_xVFS_Open</span><span class="o">:=</span> <span class="n">i_xOpnLS</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-vgc">E_VGC</a></p></li>
<li><p><a class="reference internal" href="#fb-valve">FB_Valve</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-vfs-2oo3">
<h2>FB_VFS_2OO3<a class="headerlink" href="#fb-vfs-2oo3" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">implements</span> <span class="n">basic</span> <span class="n">functionality</span> <span class="k">for</span> <span class="n">Fast</span> <span class="n">Shutter</span><span class="o">/</span><span class="n">Valves</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">NOTE</span><span class="p">:</span> <span class="n">All</span> <span class="mi">3</span> <span class="n">gauge</span> <span class="n">cards</span> <span class="k">with</span> <span class="n">fast</span> <span class="n">TTL</span> <span class="n">output</span> <span class="n">need</span> <span class="n">to</span> <span class="n">be</span> <span class="n">installed</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">same</span> <span class="n">gauge</span> <span class="n">controller</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Create</span> <span class="n">a</span> <span class="n">separate</span> <span class="n">virtual</span> <span class="n">PLC</span> <span class="k">for</span> <span class="n">the</span> <span class="n">fast</span> <span class="n">shutter</span> <span class="n">logic</span><span class="p">,</span> <span class="ow">and</span> <span class="n">tie</span><span class="o">/</span><span class="nb">map</span> <span class="n">this</span> <span class="n">task</span> <span class="n">to</span> <span class="n">the</span> <span class="n">FAST</span> <span class="n">I</span><span class="o">/</span><span class="n">O</span> <span class="n">portion</span> <span class="n">of</span> <span class="n">the</span> <span class="n">ethercat</span> <span class="n">bus</span><span class="p">,</span>
 <span class="n">so</span> <span class="n">we</span> <span class="n">can</span> <span class="n">scan</span> <span class="n">these</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span> <span class="n">faster</span> <span class="n">than</span> <span class="n">the</span> <span class="n">rest</span> <span class="n">of</span> <span class="n">the</span> <span class="n">vacuum</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span><span class="o">.</span>
<span class="n">The</span> <span class="n">Fast</span> <span class="n">shutter</span> <span class="n">was</span> <span class="n">tested</span> <span class="k">with</span> <span class="n">PLC</span> <span class="n">task</span> <span class="n">Cycle</span> <span class="n">Base</span> <span class="n">Time</span> <span class="mi">50</span><span class="n">us</span> <span class="k">with</span> <span class="n">cycle</span> <span class="n">time</span> <span class="mf">0.050</span><span class="n">ms</span><span class="o">.*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_VFS_2OO3</span> <span class="n">EXTENDS</span> <span class="n">FB_Valve</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_xPMPS_OK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">External</span> <span class="n">MPS</span> <span class="n">interlock</span><span class="p">,</span> <span class="n">Set</span> <span class="n">to</span> <span class="n">TRUE</span> <span class="n">when</span> <span class="n">no</span> <span class="n">PMPS</span> <span class="n">interlock</span> <span class="ow">is</span> <span class="n">required</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xExt_OK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Other</span> <span class="n">External</span> <span class="n">Interlock</span><span class="p">,</span> <span class="n">Set</span> <span class="n">to</span> <span class="kc">True</span> <span class="n">when</span> <span class="n">no</span> <span class="n">external</span> <span class="n">interlock</span> <span class="ow">is</span> <span class="n">required</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_sDevName</span> <span class="p">:</span> <span class="n">T_MaxString</span> <span class="o">:=</span> <span class="s1">&#39;VFS&#39;</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Device</span> <span class="n">name</span> <span class="k">for</span> <span class="n">diagnostic</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xVeto_Enable</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Set</span> <span class="n">to</span> <span class="n">TRUE</span> <span class="k">if</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">a</span> <span class="n">Veto</span> <span class="n">Valve</span> <span class="n">to</span> <span class="n">this</span> <span class="n">VFS</span><span class="o">*</span><span class="p">)</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span>
    <span class="n">io_fbFFHWO</span> <span class="p">:</span> <span class="n">FB_HardwareFFOutput</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">xOPN_OK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>         <span class="o">//</span><span class="n">internal</span> <span class="n">variable</span> <span class="n">OK</span> <span class="n">to</span> <span class="n">Open</span> <span class="n">signal</span>
    <span class="n">xERR_ExtFault</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>   <span class="o">//</span><span class="n">internal</span> <span class="n">variable</span> <span class="n">External</span> <span class="n">Fault</span> <span class="n">signal</span>
    <span class="n">xVeto</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>           <span class="o">//</span><span class="n">internal</span> <span class="n">variable</span> <span class="n">Veto</span> <span class="n">signal</span>
    <span class="n">xTrigger</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>        <span class="o">//</span><span class="n">internal</span> <span class="n">trigger</span> <span class="n">signal</span><span class="p">,</span> <span class="n">output</span> <span class="n">of</span> <span class="mi">2</span><span class="n">oo3</span> <span class="n">logic</span>
    <span class="n">xPress_OK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>       <span class="o">//</span><span class="n">internal</span> <span class="n">signal</span> <span class="n">indicating</span> <span class="k">if</span> <span class="n">at</span> <span class="n">gauges</span> <span class="n">are</span> <span class="n">connected</span> <span class="ow">and</span> <span class="n">OK</span>
    <span class="o">//</span><span class="n">Fault</span> <span class="n">counter</span> <span class="n">triggers</span>
    <span class="n">rtFault_IG1</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">rtFault_IG2</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">rtFault_IG3</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="o">//</span><span class="n">Reset</span> <span class="n">Fault</span> <span class="n">counter</span> <span class="n">trigger</span>
    <span class="n">rtResetFaultCounter</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>

    <span class="o">//</span><span class="n">PMPS</span>
    <span class="n">fbFF</span> <span class="p">:</span> <span class="n">FB_FastFault</span> <span class="o">:=</span><span class="p">(</span>
        <span class="n">i_DevName</span> <span class="o">:=</span> <span class="s1">&#39;VFS&#39;</span><span class="p">,</span>
        <span class="n">i_Desc</span> <span class="o">:=</span> <span class="s1">&#39;Fault occurs when fast valve is not in open state&#39;</span><span class="p">,</span>
        <span class="n">i_TypeCode</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#1010);</span>

    <span class="n">rDiffPressAllowed</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">22.5</span><span class="p">;</span>     <span class="o">//</span><span class="n">Torr</span><span class="p">,</span> <span class="n">Default</span> <span class="n">value</span> <span class="n">comes</span> <span class="kn">from</span> <span class="nn">Vat</span> <span class="n">Valve</span> <span class="n">Manual</span>
    <span class="n">rDiffPress</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>                    <span class="o">//</span><span class="n">Current</span> <span class="n">pressure</span>

    <span class="n">xFirstPass</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>            <span class="o">//</span><span class="n">Do</span> <span class="n">something</span> <span class="n">on</span> <span class="n">first</span> <span class="k">pass</span><span class="p">,</span> <span class="n">after</span> <span class="n">that</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">FALSE</span>

    <span class="n">rtOPN_SW</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>                    <span class="o">//</span><span class="n">Detect</span> <span class="n">rising</span> <span class="n">endge</span> <span class="n">on</span> <span class="n">i_xOPN_SW</span> <span class="nb">input</span>

    <span class="n">tonDelOK</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">rtOK</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">tonOvrd</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>

    <span class="n">tDelOK</span> <span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#60S;</span>
    <span class="n">tOvrd</span> <span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#10s;</span>
    <span class="n">rTrigOverrideOpen</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>

    <span class="n">xClose</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">xOpen</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">CloseTimer</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">TimDur</span> <span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#20MS;</span>
    <span class="n">OpenTimer</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">OpenTimDur</span> <span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#2S;</span>

    <span class="p">(</span><span class="o">*</span><span class="n">Timeouts</span><span class="o">*</span><span class="p">)</span>
    <span class="n">tCLSTimeOutDuration</span> <span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#0.5S;</span>
    <span class="n">tOPNTimeOutDuration</span> <span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#10S;</span>
    <span class="n">tOPNtimeout</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">tCLStimeout</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>


    <span class="p">(</span><span class="o">*</span><span class="n">IO</span> <span class="n">to</span> <span class="n">the</span> <span class="n">valve</span><span class="p">(</span><span class="n">s</span><span class="p">)</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xOpnLS</span>        <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">VFS</span> <span class="n">Open</span> <span class="n">limit</span> <span class="n">switch</span> <span class="nb">input</span>
    <span class="n">i_xClsLS</span>        <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">VFS</span> <span class="n">Close</span> <span class="n">limit</span> <span class="n">switch</span> <span class="nb">input</span>
    <span class="n">q_xClose_A</span>      <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="mi">3</span><span class="n">x</span> <span class="n">Valve</span> <span class="n">Close</span> <span class="n">output</span> <span class="n">signals</span> <span class="p">(</span><span class="n">current</span> <span class="n">req</span><span class="o">.</span><span class="p">)</span>
    <span class="n">q_xClose_B</span>      <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="mi">3</span><span class="n">x</span> <span class="n">Valve</span> <span class="n">Close</span> <span class="n">output</span> <span class="n">signals</span> <span class="p">(</span><span class="n">current</span> <span class="n">req</span><span class="o">.</span><span class="p">)</span>
    <span class="n">q_xClose_C</span>      <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="mi">3</span><span class="n">x</span> <span class="n">Valve</span> <span class="n">Close</span> <span class="n">output</span> <span class="n">signals</span> <span class="p">(</span><span class="n">current</span> <span class="n">req</span><span class="o">.</span><span class="p">)</span>
    <span class="n">q_xOPN_DO</span>       <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Valve</span> <span class="n">Open</span> <span class="n">output</span> <span class="n">signal</span>
    <span class="p">(</span><span class="o">*</span><span class="mi">3</span><span class="n">x</span> <span class="n">Fast</span> <span class="n">trigger</span> <span class="n">Inputs</span> <span class="kn">from</span> <span class="nn">CC</span> <span class="n">Gauge</span> <span class="n">controller</span><span class="o">.</span>
      <span class="n">Make</span> <span class="n">sure</span> <span class="nb">all</span> <span class="n">tri</span> <span class="n">CC</span> <span class="n">gauge</span> <span class="n">cards</span> <span class="n">are</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">same</span> <span class="n">controller</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xTriggerIG1</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Fast</span> <span class="n">trigger</span> <span class="nb">input</span> <span class="kn">from</span> <span class="nn">CC</span> <span class="n">gauge</span> <span class="mi">1</span>
    <span class="n">i_xTriggerIG2</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Fast</span> <span class="n">trigger</span> <span class="nb">input</span> <span class="kn">from</span> <span class="nn">CC</span> <span class="n">gauge</span> <span class="mi">2</span>
    <span class="n">i_xTriggerIG3</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Fast</span> <span class="n">trigger</span> <span class="nb">input</span> <span class="kn">from</span> <span class="nn">CC</span> <span class="n">gauge</span> <span class="mi">3</span>

    <span class="p">(</span><span class="o">*</span><span class="n">VETO</span> <span class="n">Devices</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xVetoValveOpenDO</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xVetoValveClosed</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="o">*</span><span class="p">)</span>

    <span class="p">(</span><span class="o">*</span><span class="n">Interface</span> <span class="k">with</span> <span class="n">external</span> <span class="n">system</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_e2OO3_MODE</span>       <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">E_2OO3_MODE</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="p">,</span> <span class="mi">2</span><span class="n">oo3</span> <span class="n">mode</span> <span class="n">selector</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_ResetFaultCounter</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="p">,</span> <span class="n">FaultCounter</span> <span class="n">Reset</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xPress_OK_IG1</span>    <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="p">,</span> <span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">,</span> <span class="n">to</span> <span class="n">make</span> <span class="n">sure</span> <span class="n">that</span> <span class="n">the</span> <span class="n">device</span> <span class="ow">is</span> <span class="n">connected</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xPress_OK_IG2</span>    <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="p">,</span> <span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">,</span> <span class="n">to</span> <span class="n">make</span> <span class="n">sure</span> <span class="n">that</span> <span class="n">the</span> <span class="n">device</span> <span class="ow">is</span> <span class="n">connected</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xPress_OK_IG3</span>    <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="p">,</span> <span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">,</span> <span class="n">to</span> <span class="n">make</span> <span class="n">sure</span> <span class="n">that</span> <span class="n">the</span> <span class="n">device</span> <span class="ow">is</span> <span class="n">connected</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xOPN_SW</span>          <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="p">,</span> <span class="n">external</span> <span class="nb">open</span> <span class="n">signal</span> <span class="n">e</span><span class="o">.</span><span class="n">g</span> <span class="n">epics</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xCLS_SW</span>          <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="p">,</span> <span class="n">external</span> <span class="n">close</span> <span class="n">signal</span> <span class="n">e</span><span class="o">.</span><span class="n">g</span> <span class="n">epics</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xVAC_FAULT_Reset</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span> <span class="n">Valve</span> <span class="n">Vacuum</span> <span class="n">OK</span><span class="p">,</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">to</span> <span class="kc">False</span> <span class="n">when</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">Vacuum</span> <span class="n">Fault</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xOverrideMode</span>    <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="p">,</span> <span class="n">To</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="k">global</span> <span class="n">override</span> <span class="n">bit</span><span class="o">.</span> <span class="n">This</span> <span class="n">Overrides</span> <span class="n">Vacuum</span> <span class="n">logic</span> <span class="n">only</span><span class="p">,</span> <span class="n">EPS</span><span class="p">,</span> <span class="n">MPS</span> <span class="ow">and</span> <span class="n">PMPS</span> <span class="n">are</span> <span class="n">still</span> <span class="n">enforces</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xOverrideOpen</span>    <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xTrigger</span>         <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xVFS_Open</span>        <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xVFS_Closed</span>      <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xVAC_FAULT_OK</span>    <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="p">,</span> <span class="n">Valve</span> <span class="n">Vacuum</span> <span class="n">OK</span><span class="p">,</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">to</span> <span class="kc">False</span> <span class="n">when</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">Vacuum</span> <span class="n">Fault</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xMPS_OK</span>          <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="p">,</span> <span class="n">MPS</span> <span class="n">Fault</span> <span class="n">OK</span><span class="p">,</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">when</span> <span class="n">the</span> <span class="n">Valve</span> <span class="ow">is</span> <span class="n">Open</span> <span class="ow">and</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">no</span> <span class="n">trigger</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_eVFS_State</span>       <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">E_VGC</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_nFltCount_IG1</span>    <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_nFltCount_IG2</span>    <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_nFltCount_IG3</span>    <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Link</span> <span class="n">to</span> <span class="n">VFS</span> <span class="n">Interface</span><span class="o">*</span><span class="p">)</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">PERSISTENT</span>
    <span class="n">nFaultCounter_IG1</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>  <span class="o">//</span><span class="n">Fault</span> <span class="n">counter</span> <span class="k">for</span> <span class="n">IG1</span>
    <span class="n">nFaultCounter_IG2</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>  <span class="o">//</span><span class="n">Fault</span> <span class="n">counter</span> <span class="k">for</span> <span class="n">IG2</span>
    <span class="n">nFaultCounter_IG3</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>  <span class="o">//</span><span class="n">Fault</span> <span class="n">counter</span> <span class="k">for</span> <span class="n">IG3</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span><span class="n">Fast</span> <span class="n">Shutter</span><span class="o">/</span><span class="n">Valve</span> <span class="n">Function</span> <span class="n">Block</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">M</span><span class="o">.</span><span class="n">Ghaly</span> <span class="n">Feb</span> <span class="mi">2019</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">J</span><span class="o">.</span> <span class="n">Govednik</span> <span class="n">Jan</span> <span class="mi">2022</span> <span class="n">Adding</span> <span class="mi">2</span><span class="n">OO3</span> <span class="n">logic</span><span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Fast</span> <span class="n">Shutters</span> <span class="n">do</span> <span class="ow">not</span> <span class="n">function</span> <span class="k">as</span> <span class="n">complete</span> <span class="n">isolation</span> <span class="n">valves</span><span class="p">,</span> <span class="n">but</span> <span class="n">are</span> <span class="n">intended</span> <span class="n">to</span> <span class="n">rapidly</span> <span class="n">limit</span> <span class="n">conductance</span>
<span class="n">between</span> <span class="n">vacuum</span> <span class="n">regions</span><span class="o">.</span>  <span class="n">They</span> <span class="n">should</span> <span class="n">be</span> <span class="n">installed</span> <span class="ow">in</span> <span class="n">conjunction</span> <span class="k">with</span> <span class="n">isolation</span> <span class="n">gate</span> <span class="n">valves</span><span class="o">.</span>  <span class="n">The</span> <span class="n">conductance</span>
<span class="n">of</span> <span class="n">the</span> <span class="n">fast</span> <span class="n">shutter</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">closed</span> <span class="n">state</span> <span class="n">may</span> <span class="n">be</span> <span class="n">sufficiently</span> <span class="n">low</span> <span class="k">as</span> <span class="n">to</span> <span class="n">create</span> <span class="n">an</span> <span class="n">isolated</span> <span class="n">vacuum</span> <span class="n">region</span><span class="o">.</span>
<span class="n">Thus</span><span class="p">,</span> <span class="n">at</span> <span class="n">least</span> <span class="n">a</span> <span class="n">pirani</span> <span class="n">gauge</span><span class="p">,</span> <span class="n">that</span> <span class="n">can</span> <span class="n">measure</span> <span class="n">a</span> <span class="n">pressure</span> <span class="n">down</span> <span class="n">to</span> <span class="mi">1</span><span class="n">x10</span><span class="o">-</span><span class="mi">4</span> <span class="n">Torr</span><span class="p">,</span> <span class="n">needs</span> <span class="n">to</span> <span class="n">be</span> <span class="n">installed</span> <span class="n">between</span>
<span class="n">the</span> <span class="n">shutter</span> <span class="ow">and</span> <span class="n">the</span> <span class="n">isolation</span> <span class="n">gate</span> <span class="n">valve</span><span class="o">.</span>
<span class="n">In</span> <span class="n">the</span> <span class="n">case</span> <span class="n">where</span> <span class="n">a</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="ow">not</span> <span class="n">installed</span><span class="p">,</span> <span class="n">the</span> <span class="n">neigboring</span> <span class="n">gate</span> <span class="n">Valves</span> <span class="n">should</span> <span class="ow">not</span> <span class="n">be</span> <span class="n">opened</span> <span class="n">unless</span> <span class="n">the</span> <span class="n">shutter</span>
<span class="ow">is</span> <span class="n">Open</span><span class="o">.</span>
<span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">put</span> <span class="n">valve</span> <span class="n">into</span> <span class="n">vented</span> <span class="n">state</span><span class="p">,</span> <span class="n">which</span> <span class="n">implies</span> <span class="n">a</span> <span class="n">closed</span> <span class="n">valve</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">xFirstPass</span> <span class="n">THEN</span>
    <span class="n">fbFF</span><span class="o">.</span><span class="n">i_DevName</span> <span class="o">:=</span> <span class="n">i_sDevName</span><span class="p">;</span>
    <span class="n">xFirstPass</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="nb">set</span> <span class="n">Veto</span> <span class="n">bit</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">i_xVeto_Enable</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">xVeto</span> <span class="o">:=</span> <span class="p">(</span><span class="n">i_xVetoValveClosed</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">i_xVetoValveOpenDO</span><span class="p">);</span>
    <span class="n">ELSE</span> <span class="n">xVeto</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">User</span> <span class="n">will</span> <span class="n">be</span> <span class="n">able</span> <span class="n">to</span> <span class="n">select</span> <span class="n">gauge</span> <span class="n">channel</span> <span class="ow">or</span> <span class="mi">2</span><span class="n">oo3</span> <span class="n">function</span><span class="o">*</span><span class="p">)</span>
<span class="n">CASE</span> <span class="n">i_e2OO3_MODE</span> <span class="n">OF</span>
    <span class="n">E_2OO3_MODE</span><span class="o">.</span><span class="n">MODE_2OO3</span><span class="p">:</span>
            <span class="p">(</span><span class="o">*</span><span class="mi">2</span><span class="n">oo3</span> <span class="n">logic</span><span class="o">*</span><span class="p">)</span>
            <span class="o">//</span><span class="n">First</span> <span class="n">let</span><span class="s1">&#39;s verify that at least 2 gauges are connected</span>
            <span class="n">xPress_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">i_xPress_OK_IG1</span> <span class="n">AND</span> <span class="n">i_xPress_OK_IG2</span><span class="p">)</span> <span class="n">OR</span>
                             <span class="p">(</span><span class="n">i_xPress_OK_IG1</span> <span class="n">AND</span> <span class="n">i_xPress_OK_IG3</span><span class="p">)</span> <span class="n">OR</span>
                             <span class="p">(</span><span class="n">i_xPress_OK_IG2</span> <span class="n">AND</span> <span class="n">i_xPress_OK_IG3</span><span class="p">);</span>

            <span class="o">//</span><span class="n">Each</span> <span class="n">trigger</span> <span class="nb">input</span> <span class="n">validated</span> <span class="k">with</span> <span class="n">Press</span> <span class="n">OK</span> <span class="n">bit</span> <span class="n">which</span> <span class="n">indicates</span> <span class="k">if</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">connected</span> <span class="ow">or</span> <span class="n">disconnected</span>
            <span class="n">IF</span> <span class="n">xPress_OK</span> <span class="n">THEN</span>
                    <span class="n">xTrigger</span> <span class="o">:=</span> <span class="p">((</span><span class="n">i_xTriggerIG1</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="n">i_xPress_OK_IG1</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_xTriggerIG2</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="n">i_xPress_OK_IG2</span><span class="p">))</span> <span class="n">OR</span>
                            <span class="p">((</span><span class="n">i_xTriggerIG1</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="n">i_xPress_OK_IG1</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_xTriggerIG3</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="n">i_xPress_OK_IG3</span><span class="p">))</span> <span class="n">OR</span>
                            <span class="p">((</span><span class="n">i_xTriggerIG2</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="n">i_xPress_OK_IG2</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_xTriggerIG3</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="n">i_xPress_OK_IG3</span><span class="p">));</span>
                    <span class="p">(</span><span class="o">*</span>
                    <span class="n">xTrigger</span> <span class="o">:=</span> <span class="p">((</span><span class="n">i_xTriggerIG1</span> <span class="n">AND</span> <span class="n">i_xPress_OK_IG1</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_xTriggerIG2</span> <span class="n">AND</span> <span class="n">i_xPress_OK_IG2</span><span class="p">))</span> <span class="n">OR</span>
                            <span class="p">((</span><span class="n">i_xTriggerIG1</span> <span class="n">AND</span> <span class="n">i_xPress_OK_IG1</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_xTriggerIG3</span> <span class="n">AND</span> <span class="n">i_xPress_OK_IG3</span><span class="p">))</span> <span class="n">OR</span>
                            <span class="p">((</span><span class="n">i_xTriggerIG2</span> <span class="n">AND</span> <span class="n">i_xPress_OK_IG2</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_xTriggerIG3</span> <span class="n">AND</span> <span class="n">i_xPress_OK_IG3</span><span class="p">));</span>
                    <span class="o">*</span><span class="p">)</span>
            <span class="n">ELSE</span>
                    <span class="n">xTrigger</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">END_IF</span>
    <span class="n">E_2OO3_MODE</span><span class="o">.</span><span class="n">IG1</span><span class="p">:</span>
            <span class="n">xPress_OK</span> <span class="o">:=</span> <span class="n">i_xPress_OK_IG1</span><span class="p">;</span>
            <span class="n">xTrigger</span> <span class="o">:=</span> <span class="n">i_xTriggerIG1</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="n">i_xPress_OK_IG1</span><span class="p">;</span>
    <span class="n">E_2OO3_MODE</span><span class="o">.</span><span class="n">IG2</span><span class="p">:</span>
            <span class="n">xPress_OK</span> <span class="o">:=</span> <span class="n">i_xPress_OK_IG2</span><span class="p">;</span>
            <span class="n">xTrigger</span> <span class="o">:=</span> <span class="n">i_xTriggerIG2</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="n">i_xPress_OK_IG2</span><span class="p">;</span>
    <span class="n">E_2OO3_MODE</span><span class="o">.</span><span class="n">IG3</span><span class="p">:</span>
            <span class="n">xPress_OK</span> <span class="o">:=</span> <span class="n">i_xPress_OK_IG3</span><span class="p">;</span>
            <span class="n">xTrigger</span> <span class="o">:=</span> <span class="n">i_xTriggerIG3</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="n">i_xPress_OK_IG3</span><span class="p">;</span>
<span class="n">END_CASE</span><span class="p">;</span>

<span class="o">//</span><span class="n">xVeto</span><span class="o">:=</span> <span class="n">i_xVeto</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_xVetoValveClosed</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">i_xVetoValveOpenDO</span><span class="p">);</span>
<span class="p">(</span><span class="o">*</span><span class="n">Input</span> <span class="n">Trigger</span> <span class="n">to</span> <span class="n">close</span> <span class="n">the</span> <span class="n">Fast</span> <span class="n">Shutter</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">Neighboring</span> <span class="n">Valves</span> <span class="n">Should</span> <span class="n">also</span> <span class="n">be</span> <span class="n">triggered</span> <span class="n">to</span> <span class="n">Close</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">IF</span> <span class="p">((</span><span class="n">xTrigger</span><span class="p">)</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">i_xPress_OK</span><span class="p">)</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">i_xExt_OK</span><span class="p">))</span>  <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">xVeto</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span>
<span class="n">IF</span> <span class="p">((</span><span class="n">xTrigger</span><span class="p">)</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">i_xExt_OK</span><span class="p">))</span>  <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">xVeto</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">xClose</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">xOpen</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xVAC_FAULT_OK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">xERR_ExtFault</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">i_xCLS_SW</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">q_xOPN_DO</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="o">//</span><span class="n">i_xOPN_SW</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="p">(</span><span class="n">i_xCLS_SW</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">xClose</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">xOpen</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xVAC_FAULT_OK</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">i_xCLS_SW</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">q_xOPN_DO</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="o">//</span><span class="n">i_xOPN_SW</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="p">((</span><span class="n">rtOPN_SW</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">AND</span> <span class="n">xOPN_OK</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">i_xOpnLS</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">q_xOPN_DO</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">Hold</span> <span class="n">Valve</span> <span class="n">close</span> <span class="n">signals</span> <span class="n">to</span> <span class="n">TRUE</span> <span class="n">until</span> <span class="n">limit</span> <span class="n">swith</span> <span class="ow">is</span> <span class="n">hit</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">xClose</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">i_xClsLS</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">q_xClose_A</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">q_xClose_B</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">q_xClose_C</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">Set</span> <span class="n">Valve</span> <span class="n">close</span> <span class="n">signals</span> <span class="n">to</span> <span class="n">FALSE</span> <span class="n">when</span> <span class="n">close</span> <span class="n">timer</span> <span class="n">expires</span> <span class="ow">or</span> <span class="n">close</span> <span class="n">limit</span> <span class="n">switch</span> <span class="ow">is</span> <span class="n">closed</span>
<span class="n">IF</span><span class="p">(</span><span class="n">CloseTimer</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">i_xClsLS</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">q_xClose_A</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xClose_B</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xClose_C</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">xClose</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="o">//</span><span class="n">i_xOPN_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">Set</span> <span class="n">Valve</span> <span class="nb">open</span> <span class="n">signal</span> <span class="n">to</span> <span class="n">FALSE</span> <span class="n">when</span> <span class="nb">open</span> <span class="n">timer</span> <span class="n">expires</span> <span class="ow">or</span> <span class="nb">open</span> <span class="n">limit</span> <span class="n">switch</span> <span class="ow">is</span> <span class="n">closed</span>
<span class="n">IF</span><span class="p">(</span><span class="n">OpenTimer</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_xOpnLS</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">q_xOPN_DO</span> <span class="o">:=</span>  <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">i_xOPN_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">xOpen</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">Neighboring</span> <span class="n">Valves</span> <span class="n">Interlock</span> <span class="n">bit</span> <span class="ow">is</span> <span class="n">reset</span> <span class="n">When</span> <span class="n">the</span> <span class="n">Vacuum</span> <span class="n">event</span> <span class="n">error</span> <span class="ow">is</span> <span class="n">reset</span> <span class="ow">and</span> <span class="n">the</span> <span class="n">Shutter</span> <span class="ow">is</span> <span class="n">opened</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">((</span><span class="n">NOT</span> <span class="n">xTrigger</span><span class="p">)</span> <span class="n">OR</span> <span class="n">xVeto</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">xERR_ExtFault</span><span class="p">)</span> <span class="n">AND</span> <span class="n">i_xOpnLS</span> <span class="n">THEN</span>
    <span class="n">q_xVAC_FAULT_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">OPN</span> <span class="n">OK</span> <span class="n">evaluation</span> <span class="n">bit</span><span class="o">*</span><span class="p">)</span>
<span class="n">xOPN_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">xERR_ExtFault</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">xTrigger</span> <span class="n">OR</span> <span class="n">xVeto</span><span class="p">)</span> <span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">When</span> <span class="n">the</span> <span class="n">valve</span>  <span class="ow">is</span> <span class="nb">open</span> <span class="n">MPS</span> <span class="ow">is</span> <span class="n">OK</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">q_xMPS_OK</span> <span class="o">:=</span> <span class="n">i_xOpnLS</span> <span class="n">AND</span> <span class="p">((</span><span class="n">NOT</span> <span class="n">xTrigger</span> <span class="n">AND</span> <span class="n">i_xPress_OK</span><span class="p">)</span> <span class="n">OR</span> <span class="n">xVeto</span><span class="p">)</span>  <span class="n">AND</span> <span class="n">NOT</span><span class="p">(</span><span class="n">i_xCLS_SW</span><span class="p">);</span>
<span class="n">q_xMPS_OK</span> <span class="o">:=</span> <span class="n">i_xOpnLS</span> <span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">xTrigger</span> <span class="n">OR</span> <span class="n">xVeto</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span><span class="p">(</span><span class="n">i_xCLS_SW</span><span class="p">);</span>


<span class="p">(</span><span class="o">*</span><span class="n">Override</span> <span class="n">logic</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">Goal</span><span class="p">:</span> <span class="n">give</span> <span class="n">ability</span> <span class="n">to</span> <span class="n">override</span><span class="p">,</span> <span class="n">but</span> <span class="n">do</span> <span class="n">so</span> <span class="ow">in</span> <span class="n">a</span> <span class="n">way</span> <span class="n">that</span> <span class="n">people</span> <span class="n">won</span><span class="s1">&#39;t forget it.</span>
<span class="n">Solution</span><span class="p">:</span> <span class="n">Override</span> <span class="n">only</span> <span class="n">after</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">of</span> <span class="n">override</span><span class="p">,</span> <span class="n">protect</span> <span class="n">against</span> <span class="n">blips</span><span class="p">,</span>
<span class="n">when</span> <span class="n">the</span> <span class="n">valve</span> <span class="n">permission</span> <span class="n">goes</span> <span class="n">true</span> <span class="k">for</span> <span class="n">more</span> <span class="n">than</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">consistently</span><span class="p">,</span> <span class="n">remove</span> <span class="n">override</span>
<span class="o">*</span><span class="p">)</span>
<span class="n">rTrigOverrideOpen</span> <span class="p">(</span><span class="n">CLK</span> <span class="o">:=</span> <span class="n">i_xOverrideOpen</span><span class="p">);</span> <span class="o">//</span> <span class="n">Not</span> <span class="n">used</span>

<span class="n">tonDelOK</span> <span class="p">(</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">xOPN_OK</span><span class="p">,</span> <span class="n">PT</span> <span class="o">:=</span> <span class="n">tDelOK</span><span class="p">);</span>
<span class="n">rtOK</span> <span class="p">(</span><span class="n">CLK</span> <span class="o">:=</span> <span class="n">tonDelOK</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>

<span class="n">IF</span> <span class="n">rtOK</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideOpen</span> <span class="n">THEN</span>
    <span class="n">i_xOverrideOpen</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="o">//</span><span class="k">if</span> <span class="p">(</span><span class="n">i_xOpnLS</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">i_xOPN_SW</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span> <span class="n">END_IF</span> <span class="o">//</span><span class="k">for</span> <span class="n">seamless</span> <span class="n">transition</span>
    <span class="o">//</span><span class="n">Log</span>
    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span> <span class="o">:=</span> <span class="s1">&#39;Override expired&#39;</span><span class="p">,</span> <span class="n">eSevr</span> <span class="o">:=</span> <span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">Override</span> <span class="n">timer</span>
<span class="n">tonOvrd</span><span class="p">(</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">i_xOverrideOpen</span><span class="p">,</span> <span class="n">PT</span> <span class="o">:=</span> <span class="n">tOvrd</span><span class="p">);</span>


<span class="o">//</span><span class="n">Assign</span> <span class="n">valve</span> <span class="n">state</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">xTrigger</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">q_eVFS_State</span> <span class="o">:=</span> <span class="n">E_VGC</span><span class="o">.</span><span class="n">Triggered</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">xERR_ExtFault</span> <span class="n">THEN</span>
    <span class="n">q_eVFS_State</span> <span class="o">:=</span>  <span class="n">E_VGC</span><span class="o">.</span><span class="n">Vac_Fault</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">tCLStimeout</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">q_eVFS_State</span> <span class="o">:=</span>  <span class="n">E_VGC</span><span class="o">.</span><span class="n">Cls_Timeout</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">i_xOpnLS</span> <span class="n">AND</span> <span class="n">tOPNtimeout</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">q_eVFS_State</span> <span class="o">:=</span>  <span class="n">E_VGC</span><span class="o">.</span><span class="n">Opn_Timeout</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">q_eVFS_State</span> <span class="o">:=</span>  <span class="n">E_VGC</span><span class="o">.</span><span class="n">At_Vac</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">Timers</span><span class="o">*</span><span class="p">)</span>
<span class="n">CloseTimer</span> <span class="p">(</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">xClose</span><span class="p">,</span> <span class="n">PT</span> <span class="o">:=</span> <span class="n">TimDur</span><span class="p">);</span>
<span class="n">OpenTimer</span> <span class="p">(</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">i_xOpnLS</span><span class="p">,</span> <span class="n">PT</span> <span class="o">:=</span> <span class="n">OpenTimDur</span><span class="p">);</span>
<span class="n">tOPNtimeout</span> <span class="p">(</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">q_xOPN_DO</span><span class="p">,</span> <span class="n">PT</span> <span class="o">:=</span> <span class="n">tOPNTimeOutDuration</span><span class="p">);</span>
<span class="n">tCLStimeout</span> <span class="p">(</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">q_xClose_A</span><span class="p">,</span> <span class="n">PT</span> <span class="o">:=</span> <span class="n">tCLSTimeOutDuration</span><span class="p">);</span>

<span class="o">//</span><span class="n">Detecting</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">i_xOPN_SW</span> <span class="p">(</span><span class="n">epics</span> <span class="n">command</span><span class="p">)</span>
<span class="n">rtOPN_SW</span> <span class="p">(</span><span class="n">CLK</span> <span class="o">:=</span> <span class="n">i_xOPN_SW</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">Gauge</span> <span class="n">fault</span> <span class="n">counters</span><span class="o">*</span><span class="p">)</span>
<span class="n">rtResetFaultCounter</span><span class="p">(</span><span class="n">CLK</span> <span class="o">:=</span> <span class="n">i_ResetFaultCounter</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtResetFaultCounter</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">nFaultCounter_IG1</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">nFaultCounter_IG2</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">nFaultCounter_IG3</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="o">//</span><span class="n">IG1</span>
<span class="n">rtFault_IG1</span><span class="p">(</span><span class="n">CLK</span> <span class="o">:=</span> <span class="n">i_xTriggerIG1</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">xTrigger</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtFault_IG1</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">nFaultCounter_IG1</span> <span class="o">:=</span> <span class="n">nFaultCounter_IG1</span> <span class="o">+</span> <span class="mi">1</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="o">//</span><span class="n">IG2</span>
<span class="n">rtFault_IG2</span><span class="p">(</span><span class="n">CLK</span> <span class="o">:=</span> <span class="n">i_xTriggerIG2</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">xTrigger</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtFault_IG2</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">nFaultCounter_IG2</span> <span class="o">:=</span> <span class="n">nFaultCounter_IG2</span> <span class="o">+</span> <span class="mi">1</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="o">//</span><span class="n">IG3</span>
<span class="n">rtFault_IG3</span><span class="p">(</span><span class="n">CLK</span> <span class="o">:=</span> <span class="n">i_xTriggerIG3</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">xTrigger</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtFault_IG3</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">nFaultCounter_IG3</span> <span class="o">:=</span> <span class="n">nFaultCounter_IG3</span> <span class="o">+</span> <span class="mi">1</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">IO</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Alarm</span> <span class="n">reset</span> <span class="o">*</span><span class="p">)</span>
<span class="n">ACT_ResetAlarms</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">FAST</span> <span class="n">FAULT</span><span class="o">*</span><span class="p">)</span>
<span class="n">fbFF</span><span class="p">(</span><span class="n">i_xOK</span> <span class="o">:=</span> <span class="n">q_xMPS_OK</span><span class="p">,</span>
    <span class="n">i_xReset</span> <span class="o">:=</span> <span class="n">i_xVAC_FAULT_Reset</span><span class="p">,</span>
    <span class="n">i_xAutoReset</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">io_fbFFHWO</span><span class="p">);</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_ResetAlarms</span><span class="p">:</span>
<span class="o">//</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">xERR_DifPres</span> <span class="n">R</span><span class="o">=</span> <span class="n">i_xResetFault</span><span class="p">;</span>

<span class="o">//</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">bErrorPresent</span> <span class="n">R</span><span class="o">=</span> <span class="n">i_xResetFault</span><span class="p">;</span>

<span class="n">IF</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">xTrigger</span> <span class="n">AND</span> <span class="n">xPress_OK</span> <span class="n">AND</span> <span class="n">i_xVAC_FAULT_Reset</span><span class="p">)</span> <span class="n">OR</span> <span class="n">xVeto</span> <span class="n">THEN</span>
    <span class="n">xERR_ExtFault</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">i_xVAC_FAULT_Reset</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="n">IF</span> <span class="p">(</span><span class="n">xTrigger</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="n">xPress_OK</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">xVeto</span> <span class="n">THEN</span>
    <span class="n">i_xVAC_FAULT_Reset</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="n">q_xTrigger</span> <span class="o">:=</span> <span class="n">xTrigger</span><span class="p">;</span>
<span class="n">q_xVFS_Closed</span> <span class="o">:=</span> <span class="n">i_xClsLS</span><span class="p">;</span>
<span class="n">q_xVFS_Open</span> <span class="o">:=</span> <span class="n">i_xOpnLS</span><span class="p">;</span>

<span class="n">q_nFltCount_IG1</span> <span class="o">:=</span> <span class="n">nFaultCounter_IG1</span><span class="p">;</span>
<span class="n">q_nFltCount_IG2</span> <span class="o">:=</span> <span class="n">nFaultCounter_IG2</span><span class="p">;</span>
<span class="n">q_nFltCount_IG3</span> <span class="o">:=</span> <span class="n">nFaultCounter_IG3</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-2oo3-mode">E_2OO3_MODE</a></p></li>
<li><p><a class="reference internal" href="#e-vgc">E_VGC</a></p></li>
<li><p><a class="reference internal" href="#fb-valve">FB_Valve</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-vfs-2oo3interface">
<h2>FB_VFS_2OO3Interface<a class="headerlink" href="#fb-vfs-2oo3interface" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span><span class="n">Used</span> <span class="k">as</span> <span class="n">soft</span> <span class="n">IO</span> <span class="n">mapping</span> <span class="n">to</span> <span class="n">create</span> <span class="n">a</span> <span class="n">psuedo</span> <span class="n">valve</span> <span class="n">to</span> <span class="n">communicate</span> <span class="n">over</span> <span class="n">two</span> <span class="n">task</span> <span class="n">on</span> <span class="n">the</span> <span class="n">same</span> <span class="n">PLC</span><span class="o">.*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">NOTE</span><span class="p">:</span> <span class="n">All</span> <span class="mi">3</span> <span class="n">gauge</span> <span class="n">cards</span> <span class="k">with</span> <span class="n">fast</span> <span class="n">TTL</span> <span class="n">output</span> <span class="n">need</span> <span class="n">to</span> <span class="n">be</span> <span class="n">installed</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">same</span> <span class="n">gauge</span> <span class="n">controller</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">For</span> <span class="n">FAST</span> <span class="n">shutter</span> <span class="n">control</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_VFS_2OO3Interface</span> <span class="n">EXTENDS</span> <span class="n">FB_Valve</span>
<span class="n">VAR_INPUT</span>
    <span class="p">(</span><span class="o">*</span><span class="n">Make</span> <span class="n">sure</span> <span class="nb">all</span> <span class="n">three</span> <span class="n">CC</span> <span class="n">gauge</span> <span class="n">cards</span> <span class="n">are</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">same</span> <span class="n">controller</span><span class="o">*</span><span class="p">)</span>
    <span class="n">IG1</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">MKS422</span> <span class="n">Cold</span> <span class="n">Cathode</span> <span class="n">Data</span> <span class="n">Structure</span> <span class="k">for</span> <span class="n">CC</span> <span class="n">gauge</span> <span class="mi">1</span>
    <span class="n">IG2</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">MKS422</span> <span class="n">Cold</span> <span class="n">Cathode</span> <span class="n">Data</span> <span class="n">Structure</span> <span class="k">for</span> <span class="n">CC</span> <span class="n">gauge</span> <span class="mi">2</span>
    <span class="n">IG3</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">MKS422</span> <span class="n">Cold</span> <span class="n">Cathode</span> <span class="n">Data</span> <span class="n">Structure</span> <span class="k">for</span> <span class="n">CC</span> <span class="n">gauge</span> <span class="mi">3</span>
    <span class="n">Veto_Valve</span> <span class="p">:</span> <span class="n">ST_VGC</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">VGC</span> <span class="n">structure</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Veto</span> <span class="n">Valve</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">VFS_2OO3_MODE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_e2OO3_MODE</span> <span class="p">:</span> <span class="n">E_2OO3_MODE</span><span class="p">;</span> <span class="o">//</span><span class="mi">2</span><span class="n">oo3</span> <span class="n">mode</span> <span class="n">selector</span> <span class="k">as</span> <span class="n">EPICS</span> <span class="n">Command</span> <span class="ow">or</span> <span class="n">Input</span> <span class="k">for</span> <span class="k">global</span> <span class="n">variable</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">VFS_RESET_FAULT_COUNTER</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_ResetFaultCounter</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Reset</span> <span class="n">Fault</span> <span class="n">counter</span> <span class="k">as</span> <span class="n">EPCIS</span> <span class="n">Command</span> <span class="ow">or</span> <span class="n">Input</span> <span class="k">for</span> <span class="k">global</span> <span class="n">reset</span> <span class="n">button</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">iq_stValve</span> <span class="p">:</span> <span class="n">ST_VFS</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">All</span> <span class="n">valve</span> <span class="n">data</span> <span class="ow">and</span> <span class="n">states</span> <span class="n">will</span> <span class="n">be</span> <span class="ow">in</span> <span class="n">this</span> <span class="n">struct</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xVAC_FAULT_OK</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Valve</span> <span class="n">Vacuum</span> <span class="n">OK</span><span class="p">,</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">to</span> <span class="kc">False</span> <span class="n">when</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">Vacuum</span> <span class="n">Fault</span><span class="o">*</span><span class="p">)</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rtTriggerVetoed</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">rtTriggered</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">tonOvrd</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">tOvrd</span> <span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#10s;</span>
    <span class="n">rtOK</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">tonDelOK</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">xOPN_OK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">tDelOK</span>  <span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#60S;</span>
    <span class="n">xPress_OK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">internal</span> <span class="n">signal</span> <span class="n">indicating</span> <span class="k">if</span> <span class="n">at</span> <span class="n">gauges</span> <span class="n">are</span> <span class="n">connected</span> <span class="ow">and</span> <span class="n">OK</span>

    <span class="o">//</span><span class="n">Reset</span> <span class="n">Fault</span> <span class="n">counter</span> <span class="n">trigger</span>
    <span class="n">rtResetFaultCounter</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span><span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_e2OO3_MODE</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">E_2OO3_MODE</span><span class="p">;</span> <span class="o">//</span><span class="mi">2</span><span class="n">oo3</span> <span class="n">mode</span> <span class="n">selector</span><span class="p">,</span> <span class="n">connect</span> <span class="n">to</span> <span class="n">FB_VFS_2OO3</span> <span class="n">mode</span> <span class="n">selector</span> <span class="nb">input</span>
    <span class="n">q_ResetFaultCounter</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Reset</span> <span class="n">Fault</span> <span class="n">counter</span><span class="p">,</span> <span class="n">connect</span> <span class="n">to</span> <span class="n">FB_VFS_2OO3</span> <span class="n">reset</span> <span class="n">fault</span> <span class="n">counter</span> <span class="nb">input</span>
    <span class="n">q_xPRESS_OK_IG1</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xPRESS_OK_IG2</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xPRESS_OK_IG3</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xOPN_SW</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xCLS_SW</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">external</span> <span class="nb">open</span> <span class="n">signal</span> <span class="n">e</span><span class="o">.</span><span class="n">g</span> <span class="n">epics</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xVAC_FAULT_Reset</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Valve</span> <span class="n">Vacuum</span> <span class="n">OK</span><span class="p">,</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">to</span> <span class="kc">False</span> <span class="n">when</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">Vacuum</span> <span class="n">Fault</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xOverrideMode</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">To</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="k">global</span> <span class="n">override</span> <span class="n">bit</span><span class="o">.</span> <span class="n">This</span> <span class="n">Overrides</span> <span class="n">Vacuum</span> <span class="n">logic</span> <span class="n">only</span><span class="p">,</span> <span class="n">EPS</span><span class="p">,</span> <span class="n">MPS</span> <span class="ow">and</span> <span class="n">PMPS</span> <span class="n">are</span> <span class="n">still</span> <span class="n">enforces</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xOverrideOpen</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span><span class="n">VETO</span> <span class="n">Devices</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xVetoValveOpenDO</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xVetoValveClosed</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">(</span><span class="o">*</span><span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xTrigger</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xVFS_Open</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xVFS_Closed</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MPS_FAULT_OK</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">MPS</span> <span class="n">FAULT</span> <span class="p">;</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">MPS</span> <span class="n">OK</span> <span class="p">;</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xMPS_OK</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;(</span><span class="o">*</span><span class="n">MPS</span> <span class="n">Fault</span> <span class="n">OK</span><span class="p">,</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">when</span> <span class="n">the</span> <span class="n">Valve</span> <span class="ow">is</span> <span class="n">Open</span> <span class="ow">and</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">no</span> <span class="n">trigger</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_eVFS_State</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">E_VGC</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Interface</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">FLT_COUNT_IG1</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_nFltCount_IG1</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>      <span class="o">//</span><span class="n">Fault</span> <span class="n">counter</span> <span class="k">for</span> <span class="n">IG1</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">FLT_COUNT_IG2</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_nFltCount_IG2</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>      <span class="o">//</span><span class="n">Fault</span> <span class="n">counter</span> <span class="k">for</span> <span class="n">IG2</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">FLT_COUNT_IG3</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_nFltCount_IG3</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>      <span class="o">//</span><span class="n">Fault</span> <span class="n">counter</span> <span class="k">for</span> <span class="n">IG3</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xPRESS_OK_IG1</span> <span class="o">:=</span> <span class="n">IG1</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">;</span>
<span class="n">q_xPRESS_OK_IG2</span> <span class="o">:=</span> <span class="n">IG2</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">;</span>
<span class="n">q_xPRESS_OK_IG3</span> <span class="o">:=</span> <span class="n">IG3</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">IO</span><span class="p">();</span>

<span class="o">//</span><span class="n">Check</span> <span class="n">valve</span> <span class="n">postion</span>
<span class="n">IF</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span>  <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">THEN</span>
    <span class="n">iq_stValve</span><span class="o">.</span><span class="n">eState</span><span class="o">:=</span><span class="n">INVALID</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">THEN</span>
    <span class="n">iq_stValve</span><span class="o">.</span><span class="n">eState</span><span class="o">:=</span><span class="n">OPEN</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">THEN</span>
    <span class="n">iq_stValve</span><span class="o">.</span><span class="n">eState</span><span class="o">:=</span><span class="n">CLOSED</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">THEN</span>
    <span class="n">iq_stValve</span><span class="o">.</span><span class="n">eState</span><span class="o">:=</span><span class="n">MOVING</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">iq_stValve</span><span class="o">.</span><span class="n">eState</span><span class="o">:=</span><span class="n">INVALID</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="o">//</span><span class="n">Override</span> <span class="n">timer</span>
<span class="n">tonOvrd</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">q_xOverrideOpen</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">tOvrd</span><span class="p">);</span>
<span class="n">tonDelOK</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">xOPN_OK</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">tDelOK</span><span class="p">);</span>
<span class="n">rtOK</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">tonDelOK</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtOK</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">q_xOverrideOpen</span> <span class="n">THEN</span>
    <span class="n">q_xOverrideOpen</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="o">//</span><span class="k">if</span> <span class="p">(</span><span class="n">i_xOpnLS</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">i_xOPN_SW</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span> <span class="n">END_IF</span> <span class="o">//</span><span class="k">for</span> <span class="n">seamless</span> <span class="n">transition</span>
    <span class="o">//</span><span class="n">Log</span>
    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Override expired&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">OPN</span> <span class="n">OK</span> <span class="n">evaluation</span> <span class="n">bit</span> <span class="o">*</span><span class="p">)</span>
<span class="n">xOPN_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">i_xVAC_FAULT_OK</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">i_xTrigger</span> <span class="n">OR</span> <span class="p">(</span><span class="n">q_xVetoValveClosed</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">q_xVetoValveOpenDO</span><span class="p">));</span>

<span class="p">(</span><span class="o">*</span><span class="n">Reset</span> <span class="n">Fault</span> <span class="n">counter</span><span class="p">,</span> <span class="n">q_ResetFaultCounter</span> <span class="n">output</span> <span class="ow">is</span> <span class="n">TRUE</span> <span class="k">for</span> <span class="n">one</span> <span class="n">plc</span> <span class="n">cycle</span> <span class="o">*</span><span class="p">)</span>
<span class="n">rtResetFaultCounter</span><span class="p">(</span><span class="n">CLK</span> <span class="o">:=</span> <span class="n">i_ResetFaultCounter</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtResetFaultCounter</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">i_ResetFaultCounter</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_ResetFaultCounter</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">q_ResetFaultCounter</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">IO</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Logger</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Logger</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span><span class="n">ILK</span> <span class="n">logger</span>
<span class="n">IF</span> <span class="n">i_xTrigger</span> <span class="n">AND</span> <span class="n">ePrevState</span> <span class="o">=</span> <span class="n">OPEN</span> <span class="n">THEN</span>
         <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Fast valve triggered to close&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
        <span class="n">INVALID</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve invalid position.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
          <span class="n">MOVING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve moving&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
        <span class="n">OPEN</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve Open.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">CLOSED</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve closed.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>

<span class="o">//</span><span class="n">Log</span> <span class="n">valve</span> <span class="n">timeouts</span>
<span class="n">tErrorPresent</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">bErrorPresent</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tErrorPresent</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">sErrorMessage</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span> <span class="n">END_IF</span>

<span class="o">//</span><span class="n">Log</span> <span class="n">valve</span> <span class="nb">open</span>
<span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve commanded open&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>

<span class="o">//</span><span class="n">Log</span> <span class="n">override</span> <span class="n">mode</span> <span class="n">enabled</span>
<span class="n">tOverrideActivated</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="p">(</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">q_xOverrideMode</span><span class="p">));</span>
<span class="n">IF</span> <span class="n">tOverrideActivated</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve override mode activated&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span> <span class="n">END_IF</span>

<span class="o">//</span><span class="n">Log</span> <span class="n">when</span> <span class="n">the</span> <span class="n">trigger</span> <span class="ow">is</span> <span class="n">vetoed</span>
<span class="n">rtTriggerVetoed</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="p">(</span><span class="n">i_xTrigger</span> <span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">q_xVetoValveOpenDO</span> <span class="n">AND</span> <span class="n">q_xVetoValveClosed</span><span class="p">)));</span>
<span class="n">IF</span> <span class="n">rtTriggerVetoed</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve triggered while veto device is in&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span> <span class="n">END_IF</span>

<span class="n">rtTriggered</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="p">(</span><span class="n">i_xTrigger</span> <span class="n">AND</span> <span class="p">(</span> <span class="n">q_xVetoValveOpenDO</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">q_xVetoValveClosed</span><span class="p">)));</span>
<span class="n">IF</span> <span class="n">rtTriggered</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Fast valve triggered!&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xTrigger</span> <span class="o">:=</span> <span class="n">i_xTrigger</span><span class="p">;</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="o">:=</span>      <span class="n">i_xVFS_Open</span><span class="p">;</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span><span class="o">:=</span>       <span class="n">i_xVFS_Closed</span><span class="p">;</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">eVGC_State</span> <span class="o">:=</span> <span class="n">i_eVFS_State</span><span class="p">;</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xVAC_FAULT_OK</span><span class="o">:=</span> <span class="n">i_xVAC_FAULT_OK</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">output</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xOPN_SW</span> <span class="o">:=</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">pv_xOPN_SW</span><span class="p">;</span>
<span class="n">q_xCLS_SW</span><span class="o">:=</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">xCLS_SW</span><span class="p">;</span>
<span class="n">q_xVAC_FAULT_Reset</span> <span class="o">:=</span>  <span class="n">iq_stValve</span><span class="o">.</span><span class="n">pv_xAlmRst</span><span class="p">;</span>
<span class="n">q_xOverrideMode</span> <span class="o">:=</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">xOverrideMode</span><span class="p">;</span>
<span class="n">q_xOverrideOpen</span> <span class="o">:=</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">pv_xOvrdOpn</span> <span class="p">;</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">sGFS</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="n">CONCAT</span><span class="p">(</span><span class="n">CONCAT</span><span class="p">(</span><span class="n">IG1</span><span class="o">.</span><span class="n">sPath</span><span class="p">,</span><span class="s1">&#39;,&#39;</span><span class="p">),</span><span class="n">CONCAT</span><span class="p">(</span><span class="n">IG2</span><span class="o">.</span><span class="n">sPath</span><span class="p">,</span><span class="s1">&#39;,&#39;</span><span class="p">)),</span><span class="n">IG3</span><span class="o">.</span><span class="n">sPath</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">update</span> <span class="n">values</span><span class="o">*</span><span class="p">)</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">xOPN_OK</span> <span class="o">:=</span> <span class="n">xOPN_OK</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">Veto</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">VETO</span> <span class="n">Devices</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xVetoValveOpenDO</span> <span class="o">:=</span> <span class="n">Veto_Valve</span><span class="o">.</span><span class="n">q_xOPN_DO</span><span class="p">;</span>
<span class="n">q_xVetoValveClosed</span> <span class="o">:=</span> <span class="n">Veto_Valve</span><span class="o">.</span><span class="n">i_xClsLS</span><span class="p">;</span>

<span class="o">//</span><span class="n">reset</span> <span class="n">the</span> <span class="n">commands</span>
<span class="n">IF</span> <span class="p">(</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">pv_xOPN_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="n">END_IF</span>
<span class="n">IF</span> <span class="p">(</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">xCLS_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="n">END_IF</span>

<span class="o">//</span><span class="n">Veto</span> <span class="n">device</span> <span class="n">name</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">sVetoDeviceName</span> <span class="o">:=</span> <span class="n">Veto_Valve</span><span class="o">.</span><span class="n">sDevName</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="mi">2</span><span class="n">oo3</span> <span class="n">mode</span> <span class="n">selector</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_e2OO3_MODE</span> <span class="o">:=</span> <span class="n">i_e2OO3_MODE</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-2oo3-mode">E_2OO3_MODE</a></p></li>
<li><p><a class="reference internal" href="#e-vgc">E_VGC</a></p></li>
<li><p><a class="reference internal" href="#fb-vfs-2oo3">FB_VFS_2OO3</a></p></li>
<li><p><a class="reference internal" href="#fb-valve">FB_Valve</a></p></li>
<li><p><a class="reference internal" href="#st-vfs">ST_VFS</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
<li><p><a class="reference internal" href="#st-vgc">ST_VGC</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-vfs-interface">
<h2>FB_VFS_Interface<a class="headerlink" href="#fb-vfs-interface" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span><span class="n">Used</span> <span class="k">as</span> <span class="n">soft</span> <span class="n">IO</span> <span class="n">mapping</span> <span class="n">to</span> <span class="n">create</span> <span class="n">a</span> <span class="n">psuedo</span> <span class="n">valve</span> <span class="n">to</span> <span class="n">communicate</span> <span class="n">over</span> <span class="n">two</span> <span class="n">task</span> <span class="n">on</span> <span class="n">the</span> <span class="n">same</span> <span class="n">PLC</span><span class="o">.*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="k">for</span> <span class="n">FAST</span> <span class="n">shutter</span> <span class="n">control</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_VFS_Interface</span> <span class="n">EXTENDS</span> <span class="n">FB_Valve</span>
<span class="n">VAR_INPUT</span>
    <span class="n">IG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">MKS422</span> <span class="n">Cold</span> <span class="n">Cathode</span> <span class="n">Data</span> <span class="n">Structure</span>
    <span class="n">Veto_Valve</span><span class="p">:</span> <span class="n">ST_VGC</span><span class="p">;</span><span class="o">//</span> <span class="n">The</span> <span class="n">VGC</span> <span class="n">structure</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Veto</span> <span class="n">Valve</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">iq_stValve</span> <span class="p">:</span> <span class="n">ST_VFS</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">All</span> <span class="n">valve</span> <span class="n">data</span> <span class="ow">and</span> <span class="n">states</span> <span class="n">will</span> <span class="n">be</span> <span class="ow">in</span> <span class="n">this</span> <span class="n">struct</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xVAC_FAULT_OK</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Valve</span> <span class="n">Vacuum</span> <span class="n">OK</span><span class="p">,</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">to</span> <span class="kc">False</span> <span class="n">when</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">Vacuum</span> <span class="n">Fault</span><span class="o">*</span><span class="p">)</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rtTriggerVetoed</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">rtTriggered</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">tonOvrd</span> <span class="p">:</span>       <span class="n">TON</span><span class="p">;</span>
    <span class="n">tOvrd</span>   <span class="p">:</span>       <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#10s;</span>
    <span class="n">rtOK</span>    <span class="p">:</span>       <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">tonDelOK</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">xOPN_OK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">tDelOK</span>  <span class="p">:</span>       <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#60S;</span>

    <span class="p">(</span><span class="o">*</span><span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xPRESS_OK</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xOPN_SW</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xCLS_SW</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">external</span> <span class="nb">open</span> <span class="n">signal</span> <span class="n">e</span><span class="o">.</span><span class="n">g</span> <span class="n">epics</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xVAC_FAULT_Reset</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Valve</span> <span class="n">Vacuum</span> <span class="n">OK</span><span class="p">,</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">to</span> <span class="kc">False</span> <span class="n">when</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">Vacuum</span> <span class="n">Fault</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xOverrideMode</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">To</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="k">global</span> <span class="n">override</span> <span class="n">bit</span><span class="o">.</span> <span class="n">This</span> <span class="n">Overrides</span> <span class="n">Vacuum</span> <span class="n">logic</span> <span class="n">only</span><span class="p">,</span> <span class="n">EPS</span><span class="p">,</span> <span class="n">MPS</span> <span class="ow">and</span> <span class="n">PMPS</span> <span class="n">are</span> <span class="n">still</span> <span class="n">enforces</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xOverrideOpen</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span><span class="n">VETO</span> <span class="n">Devices</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xVetoValveOpenDO</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xVetoValveClosed</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">(</span><span class="o">*</span><span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xTrigger</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xVFS_Open</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xVFS_Closed</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">MPS_FAULT_OK</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">MPS</span> <span class="n">FAULT</span> <span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">MPS</span> <span class="n">OK</span> <span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span> <span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">i_xMPS_OK</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;(</span><span class="o">*</span><span class="n">MPS</span> <span class="n">Fault</span> <span class="n">OK</span><span class="p">,</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">when</span> <span class="n">the</span> <span class="n">Valve</span> <span class="ow">is</span> <span class="n">Open</span> <span class="ow">and</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">no</span> <span class="n">trigger</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_eVFS_State</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">E_VGC</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Interface</span><span class="o">*</span><span class="p">)</span>



<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>

<span class="n">q_xPRESS_OK</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">IO</span><span class="p">();</span>
<span class="o">///</span><span class="n">Check</span> <span class="n">valve</span> <span class="n">postion</span>
<span class="n">IF</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span>  <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">THEN</span>
    <span class="n">iq_stValve</span><span class="o">.</span><span class="n">eState</span><span class="o">:=</span><span class="n">INVALID</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">THEN</span>
    <span class="n">iq_stValve</span><span class="o">.</span><span class="n">eState</span><span class="o">:=</span><span class="n">OPEN</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">THEN</span>
    <span class="n">iq_stValve</span><span class="o">.</span><span class="n">eState</span><span class="o">:=</span><span class="n">CLOSED</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">THEN</span>
    <span class="n">iq_stValve</span><span class="o">.</span><span class="n">eState</span><span class="o">:=</span><span class="n">MOVING</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">iq_stValve</span><span class="o">.</span><span class="n">eState</span><span class="o">:=</span><span class="n">INVALID</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="o">//</span><span class="n">Override</span> <span class="n">timer</span>
<span class="n">tonOvrd</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">q_xOverrideOpen</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">tOvrd</span><span class="p">);</span>
<span class="n">tonDelOK</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">xOPN_OK</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">tDelOK</span><span class="p">);</span>
<span class="n">rtOK</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">tonDelOK</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtOK</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">q_xOverrideOpen</span> <span class="n">THEN</span>
    <span class="n">q_xOverrideOpen</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="o">//</span><span class="k">if</span> <span class="p">(</span><span class="n">i_xOpnLS</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">i_xOPN_SW</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span> <span class="n">END_IF</span> <span class="o">//</span><span class="k">for</span> <span class="n">seamless</span> <span class="n">transition</span>
    <span class="o">//</span><span class="n">Log</span>
    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Override expired&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">OPN</span> <span class="n">OK</span> <span class="n">evaluation</span> <span class="n">bit</span> <span class="o">*</span><span class="p">)</span>
<span class="n">xOPN_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">i_xVAC_FAULT_OK</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">i_xTrigger</span> <span class="n">OR</span> <span class="p">(</span><span class="n">q_xVetoValveClosed</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">q_xVetoValveOpenDO</span><span class="p">))</span> <span class="p">;</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">IO</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Logger</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Logger</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>

<span class="n">IF</span> <span class="n">i_xTrigger</span> <span class="n">AND</span> <span class="n">ePrevState</span> <span class="o">=</span> <span class="n">OPEN</span> <span class="n">THEN</span>
         <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Fast valve triggered to close&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
<span class="n">END_IF</span>


<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>

<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
        <span class="n">INVALID</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve invalid position.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
          <span class="n">MOVING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve moving&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
        <span class="n">OPEN</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve Open.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">CLOSED</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve closed.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>



<span class="o">//</span> <span class="n">Log</span> <span class="n">valve</span> <span class="n">timeouts</span>
<span class="n">tErrorPresent</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">bErrorPresent</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tErrorPresent</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">sErrorMessage</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span> <span class="n">END_IF</span>

<span class="o">//</span> <span class="n">Log</span> <span class="n">valve</span> <span class="nb">open</span>
<span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve commanded open&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>

<span class="o">//</span> <span class="n">Log</span> <span class="n">override</span> <span class="n">mode</span> <span class="n">enabled</span>
<span class="n">tOverrideActivated</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="p">(</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">q_xOverrideMode</span><span class="p">));</span>
<span class="n">IF</span> <span class="n">tOverrideActivated</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve override mode activated&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span> <span class="n">END_IF</span>

<span class="o">//</span><span class="n">Log</span> <span class="n">when</span> <span class="n">the</span> <span class="n">trigger</span> <span class="ow">is</span> <span class="n">vetoed</span>
<span class="n">rtTriggerVetoed</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">q_xPRESS_OK</span> <span class="n">OR</span> <span class="n">i_xTrigger</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">q_xVetoValveOpenDO</span> <span class="n">AND</span> <span class="n">q_xVetoValveClosed</span><span class="p">));</span>
<span class="n">IF</span> <span class="n">rtTriggerVetoed</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Valve triggered while veto device is in&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span> <span class="n">END_IF</span>

<span class="n">rtTriggered</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">q_xPRESS_OK</span> <span class="n">OR</span> <span class="n">i_xTrigger</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span> <span class="n">q_xVetoValveOpenDO</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">q_xVetoValveClosed</span><span class="p">));</span>
<span class="n">IF</span> <span class="n">rtTriggered</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Fast valve triggered!&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xTrigger</span> <span class="o">:=</span> <span class="n">i_xTrigger</span><span class="p">;</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="o">:=</span>      <span class="n">i_xVFS_Open</span><span class="p">;</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span><span class="o">:=</span>       <span class="n">i_xVFS_Closed</span><span class="p">;</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">eVGC_State</span> <span class="o">:=</span> <span class="n">i_eVFS_State</span><span class="p">;</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xVAC_FAULT_OK</span><span class="o">:=</span> <span class="n">i_xVAC_FAULT_OK</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">output</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xOPN_SW</span> <span class="o">:=</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">pv_xOPN_SW</span><span class="p">;</span>
<span class="n">q_xCLS_SW</span><span class="o">:=</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">xCLS_SW</span><span class="p">;</span>
<span class="n">q_xVAC_FAULT_Reset</span> <span class="o">:=</span>  <span class="n">iq_stValve</span><span class="o">.</span><span class="n">pv_xAlmRst</span><span class="p">;</span>
<span class="n">q_xOverrideMode</span> <span class="o">:=</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">xOverrideMode</span><span class="p">;</span>
<span class="n">q_xOverrideOpen</span> <span class="o">:=</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">pv_xOvrdOpn</span> <span class="p">;</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">sGFS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">sPath</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">update</span> <span class="n">values</span><span class="o">*</span><span class="p">)</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">xOPN_OK</span> <span class="o">:=</span> <span class="n">xOPN_OK</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">Veto</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">VETO</span> <span class="n">Devices</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xVetoValveOpenDO</span> <span class="o">:=</span> <span class="n">Veto_Valve</span><span class="o">.</span><span class="n">q_xOPN_DO</span><span class="p">;</span>
<span class="n">q_xVetoValveClosed</span> <span class="o">:=</span> <span class="n">Veto_Valve</span><span class="o">.</span><span class="n">i_xClsLS</span><span class="p">;</span>

<span class="o">//</span><span class="n">reset</span> <span class="n">the</span> <span class="n">commands</span>
<span class="n">IF</span> <span class="p">(</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">pv_xOPN_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="n">END_IF</span>
<span class="n">IF</span> <span class="p">(</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iq_stValve</span><span class="o">.</span><span class="n">xCLS_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="n">END_IF</span>

<span class="o">//</span><span class="n">Veto</span> <span class="n">device</span> <span class="n">name</span>
<span class="n">iq_stValve</span><span class="o">.</span><span class="n">sVetoDeviceName</span> <span class="o">:=</span> <span class="n">Veto_Valve</span><span class="o">.</span><span class="n">sDevName</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-vgc">E_VGC</a></p></li>
<li><p><a class="reference internal" href="#fb-valve">FB_Valve</a></p></li>
<li><p><a class="reference internal" href="#st-vfs">ST_VFS</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
<li><p><a class="reference internal" href="#st-vgc">ST_VGC</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-vgc">
<h2>FB_VGC<a class="headerlink" href="#fb-vgc" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(* This function block implements basic functionality for Isolation Gate Valves*)
(* This function block interlock is as follows:
1. The valve can be opened when the difference between the pressures on both sides is
less than the maximum differential pressure.
2. This rule persists until the pressures on both sides are lower than the vacuum-setpoint.
3. Once at-vac, the valve will close if the pressure on either side rises above the setpoint.*)
(*This function block also implements PMPS and EPS interlocks, as well as Fast MPS trigger*)
{attribute &#39;no_check&#39;}
{attribute &#39;reflection&#39;}
FUNCTION_BLOCK FB_VGC Extends FB_Valve
VAR_IN_OUT

END_VAR
VAR_INPUT
    (*Upstream Gauge, usually ion gauge*)
    i_stUSG :       ST_VG;
    (*Downstream Gauge, usually ion gauge*)
    i_stDSG :       ST_VG;
    {attribute &#39;pytmc&#39; := &#39;
    pv: Dis_DPIlk
    &#39;}
    i_xDis_DPIlk : BOOL := FALSE;  (* Set to true when calling the function to disable the differential pressure interlock *)
    i_xPMPS_OK:     BOOL    ; (*Set to True To switch off the bptm and PMPS Arbiter*)
    {attribute &#39;pytmc&#39; := &#39;
    pv: EPS_OK
    &#39;}
    i_xEPS_OK:      BOOL    := TRUE; (*External EPS interlock, Set to TRUE when no EPS interlock is required, otherwise set to correct interlock signal*)
    i_xExt_OK: BOOL; (*Other External Interlock, Set to True when no external interlock is required. If this Valve is neigboring a Fast Shutter this should be linked to the fast shutter xVAC_FAULT_OK*)
    i_xOverrideMode : BOOL; (*To be linked to global override bit. This Overrides Vacuum logic only, EPS, MPS and PMPS are still enforces*)
    // Reset fault
    {attribute &#39;pytmc&#39; := &#39;
    pv: FF_Reset
    &#39;}
    i_xReset: BOOL;
    i_xIsAperture:BOOL :=FALSE; // Set tp True if this is an Aperture Valve, the MPS Fault will trip only when moving.
    i_sDevName : T_MaxString :=  &#39;VGC&#39;; // Device name for diagnostic
    i_nTransitionRootID: UDINT; //A unique transition Root ID that is equal to or greater than 1000
END_VAR
VAR_OUTPUT
    {attribute &#39;pytmc&#39; := &#39;
    pv:
    &#39;}
    iq_stValve : ST_VGC; (* All valve data and states will be in this struct*)

    {attribute &#39;pytmc&#39; := &#39;
    pv: MPS_FAULT_OK
    field: ZNAM MPS FAULT ;
    field: ONAM MPS OK ;
    &#39;}
    xMPS_OK:        BOOL; (*MPS Fast OK, is set when the Valve is Open*)
END_VAR
VAR_IN_OUT
    io_fbFFHWO    :    FB_HardwareFFOutput;
    fbArbiter: FB_Arbiter();
END_VAR
VAR
    // PMPS
    {attribute &#39;pytmc&#39; := &#39;
    pv: MPS_OK
    &#39;}
    xPMPS_OK:       BOOL    ; (*PMPS interlock*)
    bMoving : BOOL;
    bDone :BOOL;
    tBPTMtimeout:TON;
    bptm: BeamParameterTransitionManager;
    FFO    :    FB_FastFault :=(
        i_Desc := &#39;Fault occurs when the valve is not in open state&#39;,
        i_TypeCode := 16#1010);
    //g_FastFaultOutput1    :       FB_HardwareFFOutput;

    {attribute &#39;instance-path&#39;}
    {attribute &#39;noinit&#39;}
    sPath: STRING;

    rDiffPressAllowed       :       REAL := 22.5; // Torr, Default value comes from Vat Valve Manual
    rDiffPress : REAL;
    set : BOOL;
    reset: BOOL;

    xFirstPass      :       BOOL;
    fbFSInit                :       R_TRIG;

    tonDelOK : TON;
    rtOK    :       R_TRIG;
    tonOvrd :       TON;
    rtOpen  :       R_TRIG;
    ftClose: F_TRIG;

    tDelOK  :       TIME := T#60S;
    tOvrd   :       TIME := T#10s;


    (* Timeouts*)
    tTimeOutDuration: TIME:= T#30S;
    tOPNtimeout: TON;
    tCLStimeout:TON;


    (*IO*)
    i_xOpnLS        AT%I*: BOOL;
    i_xClsLS        AT%I*: BOOL;
    q_xOPN_DO       AT%Q*: BOOL;

    // For logging
    eVGCPrevState : E_VGC;
END_VAR

VAR PERSISTENT
    rAT_VAC_SP      :       REAL;
    rHYST_PERC      :       REAL;
END_VAR
(* Vacuum gate valve
A. Wallace
16-10-29

A gate valve isolates vacuum volumes. Ideally it can be opened when a system is vented
to allow for faster pumping, and will close when high vacuum is lost.

The following behavior is good for valves in something like a gas attenuator.
This function block does the following:
1. The valve can be opened when the difference between the pressures on both sides is
less than the maximum differential pressure.
2. This rule persists until the pressures on both sides are lower than the vacuum-setpoint.
3. Once at-vac, the valve will close if the pressure on either side rises above the setpoint.

Alternatively, the differential pressure interlock can be disabled so the valve may only be opened
if the pressure on both sides is lower than the at-vacuum-setpoint. You want this behavior if
the valve is to be used in a UHV section.

Hysteresis is employed to ensure a smooth transition from vented/pumping down, to at-vac.

Finally, an override system is built in so you can bypass all the interlocking logic and
get back online.
*)
(* 10/1/2018 Margaret Ghaly included EPS, PMPS Checkes and MPS trigger signals*)


fbFSInit( CLK := TRUE, Q =&gt; xFirstPass);
(*IO Mapping*)
ACT_IO();

(* On first PLC pass, put valve into vented state, which implies a closed valve *)
IF xFirstPass THEN
    iq_stValve.eVGC_State := Vented;
    iq_stValve.pv_xOPN_SW := FALSE;
    FFO.i_DevName := i_sDevName;
    iq_stValve.sDevName := i_sDevName;
END_IF


///Check valve position
IF iq_stValve.i_xClsLS AND  iq_stValve.i_xOpnLS THEN
    iq_stValve.eState:=INVALID;
ELSIF NOT iq_stValve.i_xClsLS AND iq_stValve.i_xOpnLS AND iq_stValve.q_xOPN_DO THEN
    iq_stValve.eState:=OPEN;
ELSIF NOT iq_stValve.i_xClsLS AND iq_stValve.i_xOpnLS AND NOT iq_stValve.q_xOPN_DO THEN
    iq_stValve.eState:=OPEN_F;
ELSIF iq_stValve.i_xClsLS AND NOT iq_stValve.i_xOpnLS AND NOT iq_stValve.q_xOPN_DO THEN
    iq_stValve.eState:=CLOSED;
ELSIF NOT iq_stValve.i_xClsLS AND NOT iq_stValve.i_xOpnLS THEN
    iq_stValve.eState:=MOVING;
ELSE
    iq_stValve.eState:=INVALID;
END_IF

// Update hysteresis
///////////////////////////////////////////////////
IF iq_stValve.rAT_VAC_SP_LAST &lt;&gt; iq_stValve.rAT_VAC_SP OR xFirstPass THEN
    iq_stValve.rAT_VAC_SP_LAST := iq_stValve.rAT_VAC_SP;
    iq_stValve.rAT_VAC_HYS := iq_stValve.rHYST_PERC * iq_stValve.rAT_VAC_SP;
END_IF

iq_stValve.rAT_VAC_HYS := LIMIT(0, iq_stValve.rAT_VAC_HYS, iq_stValve.rAT_VAC_SP);
IF iq_stValve.rAT_VAC_SP &lt;&gt; 0 THEN
    IF iq_stValve.rHYST_PERC &lt;&gt; (iq_stValve.rAT_VAC_HYS / iq_stValve.rAT_VAC_SP) THEN
            iq_stValve.rHYST_PERC := LIMIT(0, (iq_stValve.rAT_VAC_HYS / iq_stValve.rAT_VAC_SP) ,1);
    END_IF
END_IF
// Valve at vacuum check
///////////////////////////////////////////////////
    set := i_stUSG.rPRESS &lt; iq_stValve.rAT_VAC_HYS AND i_stDSG.rPRESS &lt; iq_stValve.rAT_VAC_HYS AND i_stUSG.xPRESS_OK AND i_stDSG.xPRESS_OK;
    iq_stValve.xAT_VAC S= set;
    reset := i_stUSG.rPRESS &gt; iq_stValve.rAT_VAC_SP OR i_stDSG.rPRESS &gt; iq_stValve.rAT_VAC_SP OR NOT i_stUSG.xPRESS_OK OR NOT i_stDSG.xPRESS_OK;
    iq_stValve.xAT_VAC R= reset;

// Differential pressure check
///////////////////////////////////////////////////
    (* Calc the differential pressure across the valve *)
    rDiffPress := ABS(i_stUSG.rPRESS - i_stDSG.rPRESS);

    (* As long as the differential pressure is less than 30mbar, the valve is allowed to open *)
    IF rDiffPress &lt;= rDiffPressAllowed AND i_stUSG.xPRESS_OK AND i_stDSG.xPRESS_OK THEN
            iq_stValve.xDP_OK := TRUE;
    ELSE
            iq_stValve.xDP_OK       := FALSE;
            (* If the differential pressure is exceeded, even when the valve is open,
            the state is unexpected and triggers a fault, because it suggests that something
            is wrong with the valve, or gauges or mapping or there is a major leak on one side.*)
            iq_stValve.eVGC_State := ERR_DiffPress;
        iq_stValve.xERR_DifPres := TRUE;
    END_IF

// Valve state
///////////////////////////////////////////////////
CASE iq_stValve.eVGC_State OF
    Vented: (* The Vented state is used during pump down *)
            (* Assuming the pump down went well, we are now at vacuum on both sides,
            so we move to the vacuum state, otherwise remain in the vented state *)
            IF iq_stValve.xAT_VAC AND (NOT (iq_stValve.xERR_DifPres)) AND (NOT (iq_stValve.xERR_SP)) AND (NOT (iq_stValve.xERR_ExtFault))THEN
                iq_stValve.eVGC_State := AtVacuum;
            ELSE
                iq_stValve.eVGC_State := Vented;
            END_IF

    AtVacuum:
            IF iq_stValve.xAT_VAC THEN
            (* If both pressure setpoints are made,
            then enable the differential pressure interlock, regardless of the valve state
            assuming we&#39;re using some kind of ion gauge where a pressure setpoint cannot be higher than 1E-4 T *)
            iq_stValve.eVGC_State := AtVacuum;

            ELSE

                    (* If the valve is open (or in an unknown state) and either gauge is not at it&#39;s vacuum setpoint,
                    we have a loss of vacuum error *)
                    IF (iq_stValve.i_xOpnLS OR (NOT iq_stValve.i_xOpnLS AND NOT iq_stValve.i_xClsLS)) THEN
                            iq_stValve.eVGC_State := ERR_LostVac;
                            iq_stValve.xERR_SP := TRUE; //TAW changed this to the ERR_SP bool because I think that&#39;s what it was intended to be?

                    (* Alternatively, if the valve is already closed and we lose pressure on one side,
                    it was probably intentional venting, so we calmly move back to venting mode, and
                    disable the differential pressure interlock *) //??
                    ELSIF iq_stValve.i_xClsLS THEN
                            iq_stValve.eVGC_State := Vented;
                    END_IF

            END_IF

    ERR_DiffPress:
            IF NOT (iq_stValve.xERR_DifPres) THEN
                    IF iq_stValve.xAT_VAC AND (NOT (iq_stValve.xERR_DifPres)) AND (NOT (iq_stValve.xERR_SP)) AND (NOT (iq_stValve.xERR_ExtFault))THEN
                    iq_stValve.eVGC_State := AtVacuum;
                    ELSE
                    iq_stValve.eVGC_State := Vented;
                    END_IF
            END_IF


    ERR_LostVac:
            IF NOT (iq_stValve.xERR_SP) THEN
                    IF iq_stValve.xAT_VAC AND (NOT (iq_stValve.xERR_DifPres)) AND (NOT (iq_stValve.xERR_SP)) AND (NOT (iq_stValve.xERR_ExtFault))THEN
                    iq_stValve.eVGC_State := AtVacuum;
                    ELSE
                    iq_stValve.eVGC_State := Vented;
                    END_IF
            END_IF

    ERR_ExtFault:
            IF NOT (iq_stValve.xERR_ExtFault) AND (i_xExt_OK) THEN
                    IF iq_stValve.xAT_VAC AND (NOT (iq_stValve.xERR_DifPres)) AND (NOT (iq_stValve.xERR_SP)) AND (NOT (iq_stValve.xERR_ExtFault))THEN
                    iq_stValve.eVGC_State := AtVacuum;
                    ELSE
