 <span class="n">it</span> <span class="n">also</span> <span class="n">manages</span> <span class="n">the</span> <span class="n">turn</span> <span class="n">on</span> <span class="n">of</span> <span class="n">the</span> <span class="n">AT_VAC</span> <span class="n">boolean</span><span class="p">,</span> <span class="ow">and</span> <span class="n">checks</span> <span class="n">to</span> <span class="n">make</span> <span class="n">sure</span> <span class="n">the</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">good</span> <span class="o">*</span><span class="p">)</span>

<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_MKS317</span> <span class="n">Extends</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_IN_OUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">b937A</span> <span class="p">:</span><span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="kc">True</span> <span class="k">if</span> <span class="n">this</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">MKS937A</span> <span class="n">controller</span><span class="p">,</span> <span class="kc">False</span> <span class="k">if</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">MKS937B</span> <span class="n">controller</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">PG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span>      <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
<span class="n">END_VAR</span>

<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="n">rMinPressure</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-4</span><span class="p">;</span>
    <span class="n">rDefaultVAC_SP</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span><span class="mf">5E-2</span><span class="p">;</span> <span class="o">//</span> <span class="n">Default</span> <span class="mi">50</span> <span class="n">mT</span>
    <span class="n">rDisconnectedBoundary</span>   <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.10</span><span class="p">;</span>
    <span class="n">rValidLoBoundary</span>        <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.22</span><span class="p">;</span>
    <span class="n">rValidBoundaryMin</span>       <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.6</span><span class="p">;</span>
    <span class="n">rValidHiBoundary</span>        <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.7</span><span class="p">;</span>
    <span class="n">rValidHiBoundaryMax</span>     <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.9</span><span class="p">;</span>
    <span class="n">rNoSensorBoundary</span>       <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">937</span><span class="n">B</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">5</span><span class="o">-</span><span class="mi">20</span><span class="o">-</span><span class="mi">2016</span><span class="p">,</span> <span class="n">Alex</span> <span class="n">Wallace</span> <span class="ow">and</span> <span class="n">Scott</span> <span class="n">Stubbs</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">09</span><span class="o">-</span><span class="mi">28</span><span class="o">-</span><span class="mi">2018</span><span class="p">,</span> <span class="n">Margaret</span> <span class="n">Ghaly</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">will</span> <span class="n">read</span> <span class="n">the</span> <span class="n">pressure</span> <span class="kn">from</span><span class="w"> </span><span class="nn">any</span> <span class="n">gauge</span> <span class="n">on</span> <span class="n">a</span> <span class="mi">937</span><span class="n">B</span><span class="o">.</span> <span class="o">*</span><span class="p">)</span>

<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="mi">32767</span><span class="p">;</span>
<span class="k">if</span> <span class="p">(</span><span class="n">b937A</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="p">)</span><span class="o">/</span><span class="mf">0.6</span><span class="p">)</span><span class="o">-</span><span class="mi">12</span><span class="p">));</span> <span class="o">//</span><span class="n">manual</span> <span class="n">page</span> <span class="mi">61</span> <span class="n">MKS937A</span>
    <span class="n">ELSE</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,(</span><span class="n">rV</span><span class="o">-</span><span class="mf">7.2</span><span class="p">)</span><span class="o">/</span><span class="mf">0.6</span><span class="p">));</span>      <span class="o">//</span><span class="n">manual</span> <span class="n">page</span> <span class="mi">73</span> <span class="n">MKS937B</span>
<span class="n">END_IF</span>


<span class="o">//</span><span class="n">Default</span> <span class="n">setpoint</span>
<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">=</span> <span class="mi">0</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">rDefaultVAC_SP</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">IF</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span><span class="n">rValidHiBoundary</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="n">rValidBoundaryMin</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span> <span class="o">//</span> <span class="n">normal</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="n">rDisconnectedBoundary</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="n">rValidLoBoundary</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span> <span class="o">//</span><span class="n">LO</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">rMinPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;</span> <span class="n">rValidHiBoundary</span> <span class="n">AND</span> <span class="n">rV</span><span class="o">&lt;=</span> <span class="n">rValidHiBoundaryMax</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidHi</span><span class="p">;</span> <span class="o">//</span><span class="n">HIGH</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="n">rDisconnectedBoundary</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span> <span class="o">//</span><span class="ow">not</span> <span class="n">on</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">1</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span> <span class="o">//</span><span class="n">other</span> <span class="n">fault</span> <span class="o">-</span> <span class="n">could</span> <span class="n">be</span> <span class="n">no</span> <span class="n">gauge</span><span class="p">,</span> <span class="n">controller</span> <span class="n">powering</span> <span class="n">up</span> <span class="n">etc</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">1</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">OK</span> <span class="n">check</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>
<span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span><span class="n">rValidHiBoundary</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="n">rDisconnectedBoundary</span><span class="p">);</span>
<span class="o">//</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;=</span> <span class="n">rMinPressure</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">PG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="p">(</span><span class="o">*</span><span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span><span class="n">Valid</span><span class="p">)</span><span class="o">*</span><span class="p">)</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">Logger</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Logger</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">io</span><span class="o">*</span><span class="p">)</span>
<span class="n">IO</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">xLog</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
          <span class="n">CASE</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
            <span class="n">ValidHi</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">ValidLo</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">Valid</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">GaugeDisconnected</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">PressInvalid</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">OoR</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">Starting</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
          <span class="n">END_CASE</span>
          <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
      <span class="n">END_IF</span>
 <span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rPRO_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">PG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">:=</span> <span class="n">rPRO_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">=</span> <span class="n">rVAC_SP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rVAC_SP</span><span class="o">:=</span> <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span><span class="n">i_iPRESS_R</span><span class="p">;</span>

<span class="n">PG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-mks317a">
<h2>FB_MKS317A<a class="headerlink" href="#fb-mks317a" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span><span class="n">Deprecated</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="ow">is</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Pirani</span> <span class="n">MKS</span> <span class="mi">317</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">a</span> <span class="mi">937</span><span class="n">A</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">used</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">protection</span> <span class="ow">and</span> <span class="n">automatic</span> <span class="n">turn</span> <span class="n">on</span> <span class="n">of</span> <span class="n">ion</span> <span class="n">gauges</span><span class="p">,</span>
 <span class="n">it</span> <span class="n">also</span> <span class="n">manages</span> <span class="n">the</span> <span class="n">turn</span> <span class="n">on</span> <span class="n">of</span> <span class="n">the</span> <span class="n">AT_VAC</span> <span class="n">boolean</span><span class="p">,</span> <span class="ow">and</span> <span class="n">checks</span> <span class="n">to</span> <span class="n">make</span> <span class="n">sure</span> <span class="n">the</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">good</span> <span class="o">*</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;obsolete&#39;</span> <span class="o">:=</span> <span class="s1">&#39;FB_MKS317A has been deprecated and is not valid!&#39;</span><span class="p">}</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_MKS317A</span>  <span class="n">Extends</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">PG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span>      <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span>
    <span class="n">rMinPressure</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-3</span><span class="p">;</span>
    <span class="n">rDefaultVAC_SP</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span><span class="mf">5E-2</span><span class="p">;</span> <span class="o">//</span> <span class="n">Default</span> <span class="mi">50</span> <span class="n">mT</span>
    <span class="n">rValidLoBoundary</span>        <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.2</span><span class="p">;</span><span class="o">//</span><span class="n">Manual</span> <span class="n">page</span> <span class="mi">61</span>
    <span class="n">rValidHiBoundary</span>        <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.7</span><span class="p">;</span> <span class="o">//</span><span class="n">manual</span> <span class="n">oage</span> <span class="mi">61</span>
    <span class="n">rDisconnectedBoundary</span>   <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.17</span><span class="p">;</span>
    <span class="n">rNoSensorBoundary</span>       <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">937</span><span class="n">B</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">5</span><span class="o">-</span><span class="mi">20</span><span class="o">-</span><span class="mi">2016</span><span class="p">,</span> <span class="n">Alex</span> <span class="n">Wallace</span> <span class="ow">and</span> <span class="n">Scott</span> <span class="n">Stubbs</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">09</span><span class="o">-</span><span class="mi">28</span><span class="o">-</span><span class="mi">2018</span><span class="p">,</span> <span class="n">Margaret</span> <span class="n">Ghaly</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">will</span> <span class="n">read</span> <span class="n">the</span> <span class="n">pressure</span> <span class="kn">from</span><span class="w"> </span><span class="nn">any</span> <span class="n">gauge</span> <span class="n">on</span> <span class="n">a</span> <span class="mi">937</span><span class="n">A</span><span class="o">.</span> <span class="o">*</span><span class="p">)</span>

<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="mi">32767</span><span class="p">;</span>
<span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="p">)</span><span class="o">/</span><span class="mf">0.6</span><span class="p">)</span><span class="o">-</span><span class="mi">12</span><span class="p">));</span> <span class="o">//</span><span class="n">manual</span> <span class="n">page</span> <span class="mi">61</span> <span class="mi">937</span><span class="n">A</span>


<span class="o">//</span><span class="n">Default</span> <span class="n">setpoint</span>
<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">=</span> <span class="mi">0</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">rDefaultVAC_SP</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">IF</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span><span class="mf">9.7</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="mf">0.6</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span> <span class="o">//</span> <span class="n">normal</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="mf">0.18</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="mf">0.22</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span> <span class="o">//</span><span class="n">LO</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">rMinPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;</span> <span class="mf">9.7</span> <span class="n">AND</span> <span class="n">rV</span><span class="o">&lt;=</span> <span class="mf">9.9</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidHi</span><span class="p">;</span> <span class="o">//</span><span class="n">HIGH</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="mf">0.18</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span> <span class="o">//</span><span class="ow">not</span> <span class="n">on</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">1</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span> <span class="o">//</span><span class="n">other</span> <span class="n">fault</span> <span class="o">-</span> <span class="n">could</span> <span class="n">be</span> <span class="n">no</span> <span class="n">gauge</span><span class="p">,</span> <span class="n">controller</span> <span class="n">powering</span> <span class="n">up</span> <span class="n">etc</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">1</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">OK</span> <span class="n">check</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>
<span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span><span class="n">rValidHiBoundary</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="n">rDisconnectedBoundary</span><span class="p">);</span>
<span class="o">//</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;=</span> <span class="n">rMinPressure</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">PG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="p">(</span><span class="o">*</span><span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span><span class="n">Valid</span><span class="p">)</span><span class="o">*</span><span class="p">)</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">Logger</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">io</span><span class="o">*</span><span class="p">)</span>
<span class="n">IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">xLog</span><span class="p">)</span> <span class="n">THEN</span>
<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
        <span class="n">ValidHi</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">ValidLo</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">Valid</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
          <span class="n">GaugeDisconnected</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
        <span class="n">PressInvalid</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
        <span class="n">OoR</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
        <span class="n">Starting</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>
 <span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span><span class="n">i_iPRESS_R</span><span class="p">;</span>
<span class="n">PG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-mks355">
<h2>FB_MKS355<a class="headerlink" href="#fb-mks355" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="ow">is</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Hot</span> <span class="n">Cathode</span> <span class="n">MKS</span> <span class="mf">355.</span>

<span class="n">This</span> <span class="n">function</span> <span class="n">provides</span> <span class="n">ILK</span> <span class="ow">and</span> <span class="n">Set</span> <span class="n">Point</span> <span class="n">Protection</span> <span class="k">for</span> <span class="n">the</span> <span class="n">hot</span> <span class="n">Cathode</span><span class="o">.</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_MKS355</span> <span class="n">EXTENDS</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">PG</span>      <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span>
    <span class="n">tRecoverDelay</span><span class="p">:</span><span class="n">TIME</span><span class="o">:=</span><span class="n">T</span><span class="c1">#600S; (*Delay Time after the first cycle to start the device. Default is 600S*)</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">IG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">GaugeTurnOnTmr</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">tStartupTimer</span><span class="p">:</span><span class="n">TON</span><span class="p">;</span>
    <span class="n">iTermBits</span><span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">30518</span> <span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IOs</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span><span class="o">*</span><span class="p">)</span>
    <span class="o">///</span> <span class="n">Controls</span> <span class="ow">and</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
    <span class="n">q_xHV_DIS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Enable</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">when</span> <span class="kc">True</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EP2624</span><span class="p">)</span> <span class="o">^</span><span class="n">Output</span>
    <span class="o">//</span> <span class="n">only</span> <span class="k">for</span> <span class="n">EL</span> <span class="ow">and</span> <span class="n">ES</span> <span class="n">terminal</span>
    <span class="n">i_xHV_ON</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span>  <span class="kc">True</span> <span class="n">when</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="ow">is</span> <span class="n">on</span>  <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL1084</span><span class="p">)</span> <span class="o">^</span><span class="n">Input</span>

    <span class="n">binit</span><span class="p">:</span><span class="n">BOOL</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_VAR</span>

<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="n">vBase</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1.0</span><span class="p">;</span>
    <span class="n">vDisconnected</span> <span class="p">:</span> <span class="n">REAL</span><span class="o">:=</span> <span class="mf">0.001</span><span class="p">;</span> <span class="o">//</span><span class="n">shift</span> <span class="kn">from</span><span class="w"> </span><span class="mi">0</span> <span class="n">to</span> <span class="n">eliminate</span> <span class="n">single</span> <span class="n">noise</span> <span class="n">effect</span>
    <span class="n">vTorr</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
    <span class="n">vGaugeOff</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
    <span class="n">rMinPressure</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-10</span><span class="p">;</span>
    <span class="n">cDefaultPressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">rDeadband</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span><span class="mf">1.0</span><span class="p">;</span>
<span class="n">END_VAR</span>

<span class="n">VAR</span> <span class="n">PERSISTENT</span>
    <span class="n">bWasOn</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">bAutoRecover</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
    <span class="n">bAutoRecoverWrite</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span><span class="n">Startup</span> <span class="n">time</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">bInit</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">tStartupTimer</span><span class="o">.</span><span class="n">IN</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="n">bInit</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">tStartupTimer</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#3S);</span>

<span class="p">(</span><span class="o">*</span> <span class="mi">355</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span><span class="p">,</span> <span class="n">factory</span> <span class="n">default</span> <span class="n">configuration</span>
   <span class="n">EL3174</span><span class="p">,</span> <span class="n">EL3174</span><span class="o">-</span><span class="n">xxxx</span> <span class="n">iTermbits</span> <span class="mi">30518</span><span class="p">,</span> <span class="mi">10</span><span class="n">V</span>
<span class="o">*</span><span class="p">)</span>
<span class="n">If</span> <span class="p">(</span><span class="n">iTermBits</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iTermBits</span> <span class="o">:=</span> <span class="mi">30518</span><span class="p">;</span><span class="n">END_IF</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="n">iTermBits</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Set</span> <span class="n">Guage</span> <span class="n">State</span> <span class="n">based</span> <span class="n">on</span> <span class="n">the</span> <span class="n">Analog</span> <span class="n">voltage</span><span class="o">*</span><span class="p">)</span>

<span class="n">IF</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="n">vDisconnected</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="ow">and</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">rMinPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="n">vDisconnected</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;</span> <span class="n">vDisconnected</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="p">(</span><span class="n">vGaugeOff</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">*</span><span class="n">vBase</span><span class="p">)</span><span class="o">-</span> <span class="n">vTorr</span><span class="p">)));</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="p">(</span><span class="n">vGaugeOff</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Off</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">OoR</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">END_IF</span>



<span class="p">(</span><span class="o">*</span> <span class="n">Ion</span> <span class="n">Gauge</span> <span class="n">Protection</span> <span class="n">Functions</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">disabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">enabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">FB</span> <span class="n">also</span> <span class="n">implements</span> <span class="n">some</span> <span class="n">hysteresis</span> <span class="n">so</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">doesn</span><span class="s1">&#39;t have rapid power cycling while near the turn on boundary *)</span>


<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span>  <span class="n">OR</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>

<span class="n">GaugeTurnOnTmr</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S, Q=&gt;IG.xTurnOnTime);</span>

<span class="o">//</span><span class="n">Backwards</span> <span class="n">compatibility</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">Valid</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">ValidLo</span><span class="p">)</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">))</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">Valid</span><span class="p">)</span> <span class="p">;</span>

<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Linking</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span> <span class="n">check</span> <span class="n">ethercat</span> <span class="n">Diagnostics</span>
<span class="n">IO</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Run</span> <span class="n">Auto</span> <span class="n">Recovery</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Recover</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xLog</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost external interlock while gauge was on.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
    <span class="n">END_IF</span>


    <span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
    <span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>   <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">);</span>
    <span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Ion gauge commanded to switch on&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>



    <span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
    <span class="n">tState</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">);</span>
    <span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
          <span class="n">CASE</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
            <span class="n">ValidHi</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">ValidLo</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">Valid</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">GaugeDisconnected</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">PressInvalid</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">OoR</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">Starting</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
          <span class="n">END_CASE</span>
          <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
          <span class="n">stateTimer</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
      <span class="n">END_IF</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rVAC_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">rVAC_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rPRO_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">:=</span> <span class="n">rPRO_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rHYS_PR</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="o">:=</span> <span class="n">rHYS_PR</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">bAutoRecoverWrite</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">xAutoOn</span> <span class="o">:=</span> <span class="n">bAutoRecover</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">=</span> <span class="n">rVAC_SP</span><span class="p">)</span>  <span class="n">THEN</span>
    <span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">=</span> <span class="n">rPRO_SP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rPRO_SP</span><span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="o">=</span> <span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rHYS_PR</span><span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span><span class="p">(</span><span class="n">bAutoRecoverWrite</span><span class="p">)</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">bAutoRecover</span> <span class="o">=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xAutoOn</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bAutoRecover</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xAutoOn</span><span class="p">;</span>
    <span class="n">bAutoRecoverWrite</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">stateTimer</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">stateTimer</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bWasOn</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">&gt;=</span><span class="n">Valid</span> <span class="p">);</span>
    <span class="n">stateTimer</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">fbWritePersistentData</span><span class="p">(</span><span class="n">NETID</span><span class="o">:=</span><span class="s1">&#39;&#39;</span><span class="p">,</span> <span class="n">PORT</span><span class="o">:=</span><span class="mi">851</span><span class="p">,</span> <span class="n">START</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span> <span class="n">TMOUT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#1s );</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Recover</span><span class="p">:</span>
<span class="n">fbGetCurTaskIdx</span><span class="p">();</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">TwinCAT_SystemInfoVarList</span><span class="o">.</span><span class="n">_TaskInfo</span><span class="p">[</span><span class="n">fbGetCurTaskIdx</span><span class="o">.</span><span class="n">index</span><span class="p">]</span><span class="o">.</span><span class="n">FirstCycle</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">tRecover</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">tRecover</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">tRecoverDelay</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">NOT</span><span class="p">(</span><span class="n">bAutoRecoverWrite</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">tRecover</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">bAutoRecover</span> <span class="p">)</span> <span class="n">THEN</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">M_Recover</span><span class="p">();</span>
    <span class="n">tRecover</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="o">:=</span>     <span class="n">i_iPRESS_R</span><span class="p">;</span>
<span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span><span class="o">:=</span> <span class="n">i_xHV_ON</span><span class="p">;</span>
<span class="o">//</span><span class="n">IG</span><span class="o">.</span><span class="n">i_xDisc_Active</span><span class="o">:=</span><span class="n">i_xDisc_Active</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">;</span>

<span class="n">IG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">IG</span><span class="o">.</span><span class="n">iAutoOnTimer</span><span class="o">:=</span> <span class="n">TIME_TO_INT</span><span class="p">(</span><span class="n">tRecover</span><span class="o">.</span><span class="n">PT</span><span class="p">);</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">M_HVE</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
        <span class="n">enable</span><span class="p">:</span><span class="nb">bool</span><span class="p">;</span> <span class="o">//</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span> <span class="n">to</span> <span class="n">enable</span><span class="p">,</span> <span class="n">false</span> <span class="n">to</span> <span class="n">disable</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="o">:=</span> <span class="n">enable</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_Recover</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">This</span><span class="o">^.</span><span class="n">M_HVE</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">bWasOn</span><span class="p">);</span>
<span class="n">M_Recover</span> <span class="o">:=</span> <span class="n">bWasOn</span><span class="p">;</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">bWasOn</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Auto Recovery Initiated.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_SetBits</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">TermBits</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
<span class="n">END_VAR</span>
<span class="n">This</span><span class="o">^.</span><span class="n">iTermBits</span> <span class="o">:=</span> <span class="n">TermBits</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-mks392">
<h2>FB_MKS392<a class="headerlink" href="#fb-mks392" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">implements</span> <span class="n">the</span> <span class="n">MKS392</span> <span class="n">gauge</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_MKS392</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">PG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>      <span class="o">//</span> <span class="nb">input</span> <span class="n">voltage</span>
    <span class="n">iTermBits</span><span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">32767</span> <span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Real</span><span class="o">-</span><span class="n">value</span> <span class="n">calculation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="n">iTermBits</span><span class="p">;</span>
<span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="p">(</span><span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,(</span><span class="mi">2</span><span class="o">*</span><span class="n">rV</span><span class="p">)</span><span class="o">-</span><span class="mi">11</span><span class="p">)));</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">State</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>

<span class="n">IF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="mf">0.5</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="mf">3.5</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span> <span class="o">//</span><span class="n">LO</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;</span> <span class="mf">3.5</span> <span class="n">AND</span> <span class="n">rV</span><span class="o">&lt;=</span> <span class="mf">6.5</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidHi</span><span class="p">;</span> <span class="o">//</span><span class="n">HIGH</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="mf">0.5</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span> <span class="o">//</span><span class="ow">not</span> <span class="n">on</span>
<span class="n">ELSE</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span> <span class="o">//</span><span class="n">other</span> <span class="n">fault</span> <span class="o">-</span> <span class="n">could</span> <span class="n">be</span> <span class="n">no</span> <span class="n">gauge</span><span class="p">,</span> <span class="n">controller</span> <span class="n">powering</span> <span class="n">up</span> <span class="n">etc</span>
<span class="n">END_IF</span>



<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>
<span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span><span class="mf">6.5</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="mf">0.5</span><span class="p">);</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">PG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>


<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Linking</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span><span class="n">i_iPRESS_R</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">M_SetBits</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">TermBits</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
<span class="n">END_VAR</span>
<span class="n">This</span><span class="o">^.</span><span class="n">iTermBits</span> <span class="o">:=</span> <span class="n">TermBits</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-mks422">
<h2>FB_MKS422<a class="headerlink" href="#fb-mks422" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="ow">is</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">Cathode</span> <span class="n">MKS</span> <span class="mi">422</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">a</span> <span class="mi">937</span><span class="n">A</span><span class="o">/</span><span class="n">B</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">This</span> <span class="n">function</span> <span class="n">provides</span> <span class="n">ILK</span> <span class="ow">and</span> <span class="n">Set</span> <span class="n">Point</span> <span class="n">Protection</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">Cathode</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_MKS422</span> <span class="n">EXTENDS</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
        <span class="n">PG</span>  <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span> <span class="n">Pirani</span> <span class="n">Gauge</span> <span class="n">Structure</span> <span class="n">used</span> <span class="n">to</span> <span class="n">Interlock</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">Cathode</span>
        <span class="n">b937A</span> <span class="p">:</span><span class="n">BOOL</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="kc">True</span> <span class="k">if</span> <span class="n">this</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">MKS937A</span> <span class="n">controller</span><span class="p">,</span> <span class="kc">False</span> <span class="k">if</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">MKS937B</span> <span class="n">controller</span>
        <span class="n">tRecoverDelay</span><span class="p">:</span><span class="n">TIME</span><span class="o">:=</span><span class="n">T</span><span class="c1">#600S; (*Delay Time after the first cycle to start the device. Default is 600S*)</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">IG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">Cold</span> <span class="n">Cathode</span> <span class="n">Data</span> <span class="n">Structure</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span>      <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span>
    <span class="n">timer</span><span class="p">:</span><span class="n">TON</span><span class="p">;</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IOs</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span><span class="o">*</span><span class="p">)</span>
    <span class="o">///</span> <span class="n">Controls</span> <span class="ow">and</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
    <span class="n">q_xHV_DIS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="kc">True</span><span class="p">;</span> <span class="o">//</span> <span class="n">Disable</span> <span class="n">Gauge</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">when</span> <span class="kc">True</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL2794</span><span class="p">)</span> <span class="o">^</span><span class="n">Output</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="n">MinPressure</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-11</span><span class="p">;</span>
    <span class="n">vDisconnected</span> <span class="p">:</span> <span class="n">REAL</span><span class="o">:=</span> <span class="mf">0.18</span><span class="p">;</span>
    <span class="n">vMaxValid</span> <span class="p">:</span> <span class="n">REAL</span><span class="o">:=</span><span class="mf">9.6</span><span class="p">;</span>
    <span class="n">vMax</span> <span class="p">:</span> <span class="n">REAL</span><span class="o">:=</span><span class="mf">9.9</span><span class="p">;</span>
    <span class="n">vValidLo</span><span class="p">:</span><span class="n">REAL</span> <span class="o">:=</span><span class="mf">0.22</span><span class="p">;</span>
    <span class="n">vMin</span> <span class="p">:</span> <span class="n">REAL</span><span class="o">:=</span><span class="mf">0.6</span><span class="p">;</span>
    <span class="n">cDefaultPressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">PERSISTENT</span>
    <span class="n">bWasOn</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">bAutoRecover</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
    <span class="n">bAutoRecoverWrite</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">937</span><span class="n">B</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">5</span><span class="o">-</span><span class="mi">20</span><span class="o">-</span><span class="mi">2016</span><span class="p">,</span> <span class="n">Alex</span> <span class="n">Wallace</span> <span class="ow">and</span> <span class="n">Scott</span> <span class="n">Stubbs</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">09</span><span class="o">-</span><span class="mi">28</span><span class="o">-</span><span class="mi">2018</span><span class="p">,</span> <span class="n">Margaret</span> <span class="n">Ghaly</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">will</span> <span class="n">read</span> <span class="n">the</span> <span class="n">pressure</span> <span class="kn">from</span><span class="w"> </span><span class="nn">any</span> <span class="n">gauge</span> <span class="n">on</span> <span class="n">a</span> <span class="mi">937</span><span class="n">B</span><span class="o">.</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Linking</span><span class="o">*</span><span class="p">)</span>
<span class="n">IO</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Pressure</span> <span class="n">readbacks</span><span class="o">*</span><span class="p">)</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="mi">32767</span><span class="p">;</span>
<span class="k">if</span> <span class="p">(</span><span class="n">b937A</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="p">)</span><span class="o">/</span><span class="mf">0.6</span><span class="p">)</span><span class="o">-</span><span class="mi">12</span><span class="p">));</span> <span class="o">//</span><span class="n">manual</span> <span class="n">page</span> <span class="mi">61</span> <span class="n">MKS937A</span>
    <span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,(</span><span class="n">rV</span><span class="o">-</span><span class="mf">7.2</span><span class="p">)</span><span class="o">/</span><span class="mf">0.6</span><span class="p">));</span>      <span class="o">//</span><span class="n">manual</span> <span class="n">page</span> <span class="mi">73</span> <span class="n">MKS937B</span>
<span class="n">END_IF</span>



<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">State</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span> <span class="n">vMaxValid</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="n">vMin</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span> <span class="o">//</span> <span class="n">normal</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="n">vDisconnected</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="n">vValidLo</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span> <span class="o">//</span><span class="n">LO</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;</span> <span class="n">vMaxValid</span> <span class="n">AND</span> <span class="n">rV</span><span class="o">&lt;=</span> <span class="n">vMax</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidHi</span><span class="p">;</span> <span class="o">//</span><span class="n">HIGH</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="n">vDisconnected</span> <span class="n">THEN</span> <span class="o">//</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span> <span class="o">//</span><span class="n">other</span> <span class="n">fault</span> <span class="o">-</span> <span class="n">gauge</span> <span class="n">disconnected</span><span class="p">,</span> <span class="n">controller</span> <span class="n">powering</span> <span class="n">up</span> <span class="n">etc</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span><span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Off</span><span class="p">;</span> <span class="o">//</span><span class="ow">not</span> <span class="n">on</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span><span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">MinPressure</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span> <span class="o">//</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span><span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Ion</span> <span class="n">Gauge</span> <span class="n">Protection</span> <span class="n">Functions</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">disabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">enabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">FB</span> <span class="n">also</span> <span class="n">implements</span> <span class="n">some</span> <span class="n">hysteresis</span> <span class="n">so</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">doesn</span><span class="s1">&#39;t have rapid power cycling while near the turn on boundary *)</span>

    <span class="n">IF</span> <span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span><span class="p">)</span> <span class="n">THEN</span>
         <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>
         <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">AND</span> <span class="n">timer</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
        <span class="n">IF</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">OR</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">END_IF</span>
    <span class="n">ELSE</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
     <span class="n">END_IF</span>




<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span><span class="n">vMax</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="n">vMin</span><span class="p">);</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>


<span class="p">(</span><span class="o">*</span><span class="n">Logger</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Linking</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span> <span class="n">check</span> <span class="n">ethercat</span> <span class="n">Diagnostics</span>
<span class="n">IO</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>
<span class="n">timer</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span> <span class="n">T</span><span class="c1">#2s);</span>
<span class="p">(</span><span class="o">*</span><span class="n">Run</span> <span class="n">Auto</span> <span class="n">Recovery</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Recover</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xLog</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost external interlock while gauge was on.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
    <span class="n">END_IF</span>


    <span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
    <span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">);</span>
    <span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Ion gauge commanded to switch on&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>



    <span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
    <span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
          <span class="n">CASE</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
            <span class="n">ValidHi</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">ValidLo</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">Valid</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">GaugeDisconnected</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">PressInvalid</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">OoR</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">Starting</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
          <span class="n">END_CASE</span>
          <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
           <span class="n">stateTimer</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
      <span class="n">END_IF</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rVAC_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">rVAC_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rPRO_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">:=</span> <span class="n">rPRO_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rHYS_PR</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="o">:=</span> <span class="n">rHYS_PR</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">bAutoRecoverWrite</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">xAutoOn</span> <span class="o">:=</span> <span class="n">bAutoRecover</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">=</span> <span class="n">rVAC_SP</span><span class="p">)</span>  <span class="n">THEN</span>
    <span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">=</span> <span class="n">rPRO_SP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rPRO_SP</span><span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="o">=</span> <span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rHYS_PR</span><span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span><span class="p">(</span><span class="n">bAutoRecoverWrite</span><span class="p">)</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xAutoOn</span> <span class="o">=</span> <span class="n">bAutoRecover</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bAutoRecover</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xAutoOn</span><span class="p">;</span>
    <span class="n">bAutoRecoverWrite</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">stateTimer</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">stateTimer</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bWasOn</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">&gt;=</span><span class="n">Valid</span> <span class="p">);</span>
    <span class="n">stateTimer</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">fbWritePersistentData</span><span class="p">(</span><span class="n">NETID</span><span class="o">:=</span><span class="s1">&#39;&#39;</span><span class="p">,</span> <span class="n">PORT</span><span class="o">:=</span><span class="mi">851</span><span class="p">,</span> <span class="n">START</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span> <span class="n">TMOUT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#1s );</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Recover</span><span class="p">:</span>
<span class="n">fbGetCurTaskIdx</span><span class="p">();</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">TwinCAT_SystemInfoVarList</span><span class="o">.</span><span class="n">_TaskInfo</span><span class="p">[</span><span class="n">fbGetCurTaskIdx</span><span class="o">.</span><span class="n">index</span><span class="p">]</span><span class="o">.</span><span class="n">FirstCycle</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">tRecover</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">tRecover</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">tRecoverDelay</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">NOT</span><span class="p">(</span><span class="n">bAutoRecoverWrite</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">tRecover</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">bAutoRecover</span> <span class="p">)</span> <span class="n">THEN</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">M_Recover</span><span class="p">();</span>
    <span class="n">tRecover</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="o">:=</span>     <span class="n">i_iPRESS_R</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">;</span>

<span class="n">IG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">IG</span><span class="o">.</span><span class="n">iAutoOnTimer</span><span class="o">:=</span> <span class="n">TIME_TO_INT</span><span class="p">(</span><span class="n">tRecover</span><span class="o">.</span><span class="n">PT</span><span class="p">);</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">M_AutoOn</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_HVE</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
        <span class="n">enable</span><span class="p">:</span><span class="nb">bool</span><span class="p">;</span> <span class="o">//</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span> <span class="n">to</span> <span class="n">enable</span><span class="p">,</span> <span class="n">false</span> <span class="n">to</span> <span class="n">disable</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="o">:=</span> <span class="p">(</span><span class="n">enable</span><span class="p">);</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_Recover</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">This</span><span class="o">^.</span><span class="n">M_HVE</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">bWasOn</span><span class="p">);</span>
<span class="n">M_Recover</span> <span class="o">:=</span> <span class="n">bWasOn</span><span class="p">;</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">bWasOn</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Auto Recovery Initiated.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-mks500">
<h2>FB_MKS500<a class="headerlink" href="#fb-mks500" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="ow">is</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">Cathode</span> <span class="n">MKS</span> <span class="mf">500.</span>

<span class="n">If</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">Beckhoff</span> <span class="n">EP</span> <span class="n">boxes</span><span class="o">.</span> <span class="n">Set</span> <span class="n">the</span> <span class="n">EP</span> <span class="n">bit</span> <span class="n">to</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">this</span> <span class="ow">is</span> <span class="n">necessary</span> <span class="k">for</span> <span class="n">the</span>
<span class="n">MKS500</span><span class="o">-</span><span class="n">to</span><span class="o">-</span><span class="n">EP</span> <span class="n">box</span> <span class="n">interface</span> <span class="n">because</span> <span class="n">the</span> <span class="n">EP</span> <span class="n">boxes</span> <span class="n">do</span> <span class="ow">not</span> <span class="n">natively</span> <span class="n">support</span> <span class="n">the</span> <span class="mi">5</span><span class="n">v</span> <span class="n">IO</span>
<span class="n">signals</span> <span class="n">on</span> <span class="n">the</span> <span class="n">MKS500</span> <span class="n">gauge</span><span class="o">.</span>

<span class="n">A</span> <span class="n">setup</span> <span class="n">process</span> <span class="ow">is</span> <span class="n">required</span> <span class="k">for</span> <span class="n">the</span> <span class="n">MKS500</span> <span class="n">to</span> <span class="n">be</span> <span class="n">usable</span><span class="o">.</span>
<span class="n">See</span> <span class="n">here</span><span class="p">:</span> <span class="n">https</span><span class="p">:</span><span class="o">//</span><span class="n">confluence</span><span class="o">.</span><span class="n">slac</span><span class="o">.</span><span class="n">stanford</span><span class="o">.</span><span class="n">edu</span><span class="o">/</span><span class="n">display</span><span class="o">/</span><span class="n">PCDS</span><span class="o">/</span><span class="n">MKS</span><span class="o">+</span><span class="mi">500</span><span class="o">+-+</span><span class="n">Cold</span><span class="o">+</span><span class="n">Cathode</span>

<span class="n">This</span> <span class="n">function</span> <span class="n">provides</span> <span class="n">ILK</span> <span class="ow">and</span> <span class="n">Set</span> <span class="n">Point</span> <span class="n">Protection</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">Cathode</span><span class="o">.</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_MKS500</span> <span class="n">EXTENDS</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">PG</span>      <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span>
    <span class="n">bEP</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Set</span> <span class="n">to</span> <span class="kc">True</span> <span class="k">if</span> <span class="n">This</span> <span class="n">Gauge</span> <span class="ow">is</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">EP</span> <span class="n">BOX</span> <span class="ow">and</span> <span class="ow">not</span> <span class="n">EL</span> <span class="n">Terminals</span>
    <span class="n">tRecoverDelay</span><span class="p">:</span><span class="n">TIME</span><span class="o">:=</span><span class="n">T</span><span class="c1">#600S; (*Delay Time after the first cycle to start the device. Default is 600S*)</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">IG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">GaugeTurnOnTmr</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">tStartupTimer</span><span class="p">:</span><span class="n">TON</span><span class="p">;</span>
    <span class="n">iTermBits</span><span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">32767</span> <span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IOs</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span><span class="o">*</span><span class="p">)</span>
    <span class="o">///</span> <span class="n">Controls</span> <span class="ow">and</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
    <span class="n">q_xHV_DIS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Enable</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">when</span> <span class="kc">True</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EP2624</span><span class="p">)</span> <span class="o">^</span><span class="n">Output</span>
    <span class="o">//</span> <span class="n">only</span> <span class="k">for</span> <span class="n">EL</span> <span class="ow">and</span> <span class="n">ES</span> <span class="n">terminal</span>
    <span class="n">i_xHV_ON</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span>  <span class="kc">True</span> <span class="n">when</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="ow">is</span> <span class="n">on</span>  <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL1124</span><span class="p">)</span> <span class="o">^</span><span class="n">Input</span>
    <span class="n">i_xDisc_Active</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span><span class="o">//</span> <span class="n">Discharge</span> <span class="n">Current</span> <span class="n">Active</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL1124</span><span class="p">)</span> <span class="o">^</span><span class="n">Input</span>
    <span class="n">binit</span><span class="p">:</span><span class="n">BOOL</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_VAR</span>

<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="o">//</span> <span class="n">Ranges</span> <span class="n">has</span> <span class="n">to</span> <span class="n">match</span> <span class="n">the</span> <span class="n">configurator</span> <span class="n">software</span>
    <span class="n">pBase</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span><span class="mf">1.0E-10</span><span class="p">;</span><span class="o">//</span><span class="n">default</span> <span class="n">curve</span> <span class="n">base</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="mf">1E-10</span><span class="o">.</span> <span class="n">Confusing</span> <span class="n">since</span> <span class="n">can</span><span class="s1">&#39;t actually read that low using analog out.</span>
    <span class="n">vBase</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">;</span>
    <span class="n">vDisconnected</span> <span class="p">:</span> <span class="n">REAL</span><span class="o">:=</span> <span class="mf">0.5</span><span class="p">;</span>
    <span class="n">vSlope</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1.0</span><span class="p">;</span>
    <span class="n">vGaugeOff</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.8</span><span class="p">;</span>
    <span class="n">vNoDischarge</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.3</span><span class="p">;</span>
    <span class="n">MinPressure</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-10</span><span class="p">;</span>
    <span class="n">cDefaultPressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">rDeadband</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span><span class="mf">0.3</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">PERSISTENT</span>
    <span class="n">bWasOn</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">bAutoRecover</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
    <span class="n">bAutoRecoverWrite</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span><span class="n">Startup</span> <span class="n">time</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">bInit</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">tStartupTimer</span><span class="o">.</span><span class="n">IN</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="n">bInit</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">tStartupTimer</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#3S);</span>

<span class="p">(</span><span class="o">*</span> <span class="mi">500</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span><span class="p">,</span> <span class="n">factory</span> <span class="n">default</span> <span class="n">configuration</span> <span class="o">*</span><span class="p">)</span>
<span class="n">If</span> <span class="p">(</span><span class="n">iTermBits</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iTermBits</span> <span class="o">:=</span> <span class="mi">32767</span><span class="p">;</span><span class="n">END_IF</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="n">iTermBits</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Set</span> <span class="n">Guage</span> <span class="n">State</span> <span class="n">based</span> <span class="n">on</span> <span class="n">the</span> <span class="n">Analog</span> <span class="n">voltage</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span>  <span class="n">NOT</span> <span class="p">(</span><span class="n">tStartupTimer</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">THEN</span> <span class="o">//</span> <span class="n">Give</span> <span class="n">time</span> <span class="k">for</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">controller</span> <span class="n">to</span> <span class="n">start</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Off</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="n">vDisconnected</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="n">vDisconnected</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="p">(</span><span class="n">vNoDischarge</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span>  <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="p">(</span><span class="n">vNoDischarge</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;</span><span class="p">(</span><span class="n">vGaugeOff</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">)</span>  <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Starting</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="p">(</span><span class="n">vGaugeOff</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Off</span><span class="p">;</span>
    <span class="o">//</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">MinPressure</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span>
    <span class="o">//</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Set</span> <span class="n">Guage</span> <span class="n">State</span> <span class="n">based</span> <span class="n">on</span> <span class="n">the</span> <span class="n">inputs</span> <span class="n">HV</span> <span class="n">ON</span> <span class="ow">and</span> <span class="n">Discharge</span> <span class="n">current</span><span class="o">*</span><span class="p">)</span>
<span class="n">If</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">bEP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xDisc_Active</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Starting</span><span class="p">;</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
    <span class="n">ELSIF</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xDisc_Active</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
    <span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xDisc_Active</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Off</span><span class="p">;</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Ion</span> <span class="n">Gauge</span> <span class="n">Protection</span> <span class="n">Functions</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">disabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">enabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">FB</span> <span class="n">also</span> <span class="n">implements</span> <span class="n">some</span> <span class="n">hysteresis</span> <span class="n">so</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">doesn</span><span class="s1">&#39;t have rapid power cycling while near the turn on boundary *)</span>


<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span>  <span class="n">OR</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>

<span class="n">GaugeTurnOnTmr</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S, Q=&gt;IG.xTurnOnTime);</span>


<span class="o">//</span><span class="n">Backwards</span> <span class="n">compatibility</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">Valid</span><span class="p">)</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">))</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">Valid</span><span class="p">)</span> <span class="p">;</span>

<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Linking</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span> <span class="n">check</span> <span class="n">ethercat</span> <span class="n">Diagnostics</span>
<span class="n">IO</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Run</span> <span class="n">Auto</span> <span class="n">Recovery</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Recover</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xLog</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost external interlock while gauge was on.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
    <span class="n">END_IF</span>


    <span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
    <span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>   <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">);</span>
    <span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Ion gauge commanded to switch on&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>



    <span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
    <span class="n">tState</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">);</span>
    <span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
          <span class="n">CASE</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
            <span class="n">ValidHi</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">ValidLo</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">Valid</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">GaugeDisconnected</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">PressInvalid</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">OoR</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">Starting</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
          <span class="n">END_CASE</span>
          <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
          <span class="n">stateTimer</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
      <span class="n">END_IF</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rVAC_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">rVAC_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rPRO_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">:=</span> <span class="n">rPRO_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rHYS_PR</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="o">:=</span> <span class="n">rHYS_PR</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">bAutoRecoverWrite</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">xAutoOn</span> <span class="o">:=</span> <span class="n">bAutoRecover</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">=</span> <span class="n">rVAC_SP</span><span class="p">)</span>  <span class="n">THEN</span>
    <span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">=</span> <span class="n">rPRO_SP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rPRO_SP</span><span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="o">=</span> <span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rHYS_PR</span><span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span><span class="p">(</span><span class="n">bAutoRecoverWrite</span><span class="p">)</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">bAutoRecover</span> <span class="o">=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xAutoOn</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bAutoRecover</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xAutoOn</span><span class="p">;</span>
    <span class="n">bAutoRecoverWrite</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">stateTimer</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">stateTimer</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bWasOn</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">&gt;=</span><span class="n">Valid</span> <span class="p">);</span>
    <span class="n">stateTimer</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">fbWritePersistentData</span><span class="p">(</span><span class="n">NETID</span><span class="o">:=</span><span class="s1">&#39;&#39;</span><span class="p">,</span> <span class="n">PORT</span><span class="o">:=</span><span class="mi">851</span><span class="p">,</span> <span class="n">START</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span> <span class="n">TMOUT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#1s );</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Recover</span><span class="p">:</span>
<span class="n">fbGetCurTaskIdx</span><span class="p">();</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">TwinCAT_SystemInfoVarList</span><span class="o">.</span><span class="n">_TaskInfo</span><span class="p">[</span><span class="n">fbGetCurTaskIdx</span><span class="o">.</span><span class="n">index</span><span class="p">]</span><span class="o">.</span><span class="n">FirstCycle</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">tRecover</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">tRecover</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">tRecoverDelay</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">NOT</span><span class="p">(</span><span class="n">bAutoRecoverWrite</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">tRecover</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">bAutoRecover</span> <span class="p">)</span> <span class="n">THEN</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">M_Recover</span><span class="p">();</span>
    <span class="n">tRecover</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="o">:=</span>     <span class="n">i_iPRESS_R</span><span class="p">;</span>
<span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span><span class="o">:=</span> <span class="n">i_xHV_ON</span><span class="p">;</span>
<span class="n">IG</span><span class="o">.</span><span class="n">i_xDisc_Active</span><span class="o">:=</span><span class="n">i_xDisc_Active</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">;</span>

<span class="n">IG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">IG</span><span class="o">.</span><span class="n">iAutoOnTimer</span><span class="o">:=</span> <span class="n">TIME_TO_INT</span><span class="p">(</span><span class="n">tRecover</span><span class="o">.</span><span class="n">PT</span><span class="p">);</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">M_HVE</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
        <span class="n">enable</span><span class="p">:</span><span class="nb">bool</span><span class="p">;</span> <span class="o">//</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span> <span class="n">to</span> <span class="n">enable</span><span class="p">,</span> <span class="n">false</span> <span class="n">to</span> <span class="n">disable</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="o">:=</span> <span class="n">enable</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_Recover</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">This</span><span class="o">^.</span><span class="n">M_HVE</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">bWasOn</span><span class="p">);</span>
<span class="n">M_Recover</span> <span class="o">:=</span> <span class="n">bWasOn</span><span class="p">;</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">bWasOn</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Auto Recovery Initiated.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_SetBits</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">TermBits</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
<span class="n">END_VAR</span>
<span class="n">This</span><span class="o">^.</span><span class="n">iTermBits</span> <span class="o">:=</span> <span class="n">TermBits</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-mks500-ep">
<h2>FB_MKS500_EP<a class="headerlink" href="#fb-mks500-ep" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span><span class="n">Deprecated</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="ow">is</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">Cathode</span> <span class="n">MKS</span> <span class="mi">500</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">Beckhoff</span> <span class="n">EP</span> <span class="n">boxes</span><span class="o">.</span>
<span class="n">A</span> <span class="n">separate</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">necessary</span> <span class="k">for</span> <span class="n">the</span> <span class="n">MKS500</span><span class="o">-</span><span class="n">to</span><span class="o">-</span><span class="n">EP</span> <span class="n">box</span> <span class="n">interface</span> <span class="n">beacuse</span> <span class="n">the</span> <span class="n">EP</span>
<span class="n">boxes</span> <span class="n">do</span> <span class="ow">not</span> <span class="n">natively</span> <span class="n">support</span> <span class="n">the</span> <span class="mi">5</span><span class="n">v</span> <span class="n">IO</span> <span class="n">signals</span> <span class="n">on</span> <span class="n">the</span> <span class="n">MKS500</span> <span class="n">gauge</span><span class="o">.*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">This</span> <span class="n">function</span> <span class="n">provides</span> <span class="n">ILK</span> <span class="ow">and</span> <span class="n">Set</span> <span class="n">Point</span> <span class="n">Protection</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">Cathode</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">500</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span><span class="p">,</span> <span class="n">factory</span> <span class="n">default</span> <span class="n">configuration</span> <span class="o">*</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;obsolete&#39;</span> <span class="o">:=</span> <span class="s1">&#39;FB_MKS500_EP has been deprecated and is not valid!&#39;</span><span class="p">}</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_MKS500_EP</span> <span class="n">EXTENDS</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>

    <span class="n">PG</span>      <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">IG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">GaugeTurnOnTmr</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span><span class="n">IOs</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span><span class="o">*</span><span class="p">)</span>
    <span class="o">///</span> <span class="n">Controls</span> <span class="ow">and</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
    <span class="n">q_xHV_DIS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Enable</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">when</span> <span class="kc">True</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EP2624</span><span class="p">)</span> <span class="o">^</span><span class="n">Output</span>
    <span class="o">//</span>
<span class="n">END_VAR</span>

<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="o">//</span> <span class="n">Ranges</span> <span class="n">has</span> <span class="n">to</span> <span class="n">match</span> <span class="n">the</span> <span class="n">configurator</span> <span class="n">software</span>
    <span class="n">pBase</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span><span class="mf">1.0E-10</span><span class="p">;</span><span class="o">//</span><span class="n">default</span> <span class="n">curve</span> <span class="n">base</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="mf">1E-10</span><span class="o">.</span> <span class="n">Confusing</span> <span class="n">since</span> <span class="n">can</span><span class="s1">&#39;t actually read that low using analog out.</span>
    <span class="n">vBase</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">;</span>
    <span class="n">vDisconnected</span> <span class="p">:</span> <span class="n">REAL</span><span class="o">:=</span> <span class="mf">0.5</span><span class="p">;</span>
    <span class="n">vSlope</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1.0</span><span class="p">;</span>
    <span class="n">vGaugeOff</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.8</span><span class="p">;</span>
    <span class="n">vNoDischarge</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.3</span><span class="p">;</span>
    <span class="n">MinPressure</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-10</span><span class="p">;</span>
    <span class="n">cDefaultPressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">500</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span><span class="p">,</span> <span class="n">factory</span> <span class="n">default</span> <span class="n">configuration</span> <span class="o">*</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;obsolete&#39;</span> <span class="o">:=</span> <span class="s1">&#39;FB_VCC_NO has been deprecated and is not valid!&#39;</span><span class="p">}</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="mi">32767</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Set</span> <span class="n">Guage</span> <span class="n">State</span> <span class="n">based</span> <span class="n">on</span> <span class="n">the</span> <span class="n">Analog</span> <span class="n">voltage</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="n">vDisconnected</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="n">vDisconnected</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="p">(</span><span class="n">vNoDischarge</span> <span class="o">-</span><span class="mf">0.3</span><span class="p">)</span>  <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="p">(</span><span class="n">vNoDischarge</span> <span class="o">-</span><span class="mf">0.3</span><span class="p">)</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;</span><span class="p">(</span><span class="n">vGaugeOff</span> <span class="o">-</span><span class="mf">0.3</span><span class="p">)</span>   <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Starting</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="p">(</span><span class="n">vGaugeOff</span> <span class="o">-</span><span class="mf">0.3</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Off</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">OoR</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
<span class="n">END_IF</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Ion</span> <span class="n">Gauge</span> <span class="n">Protection</span> <span class="n">Functions</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">disabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">enabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">FB</span> <span class="n">also</span> <span class="n">implements</span> <span class="n">some</span> <span class="n">hysteresis</span> <span class="n">so</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">doesn</span><span class="s1">&#39;t have rapid power cycling while near the turn on boundary *)</span>


<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>

    <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span>  <span class="n">OR</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>

<span class="n">GaugeTurnOnTmr</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S, Q=&gt;IG.xTurnOnTime);</span>


<span class="o">//</span><span class="n">Backwards</span> <span class="n">compatibility</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">Valid</span><span class="p">)</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">))</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">Valid</span><span class="p">)</span> <span class="p">;</span>

<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Linking</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span> <span class="n">check</span> <span class="n">ethercat</span> <span class="n">Diagnostics</span>
<span class="n">IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xLog</span><span class="p">)</span> <span class="n">THEN</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
         <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost external interlock while gauge was on.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
<span class="n">END_IF</span>


<span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
<span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Ion gauge commanded to switch on&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>



<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
        <span class="n">ValidHi</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">ValidLo</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">Valid</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
          <span class="n">GaugeDisconnected</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
        <span class="n">PressInvalid</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
        <span class="n">OoR</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
        <span class="n">Starting</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="o">:=</span>     <span class="n">i_iPRESS_R</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">;</span>

<span class="n">IG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">M_HVE</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
        <span class="n">enable</span><span class="p">:</span><span class="nb">bool</span><span class="p">;</span> <span class="o">//</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span> <span class="n">to</span> <span class="n">enable</span><span class="p">,</span> <span class="n">false</span> <span class="n">to</span> <span class="n">disable</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="o">:=</span> <span class="n">NOT</span><span class="p">(</span><span class="n">enable</span><span class="p">);</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#fb-vcc-no">FB_VCC_NO</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-mks722">
<h2>FB_MKS722<a class="headerlink" href="#fb-mks722" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(* This function is for the MKS 722*)

FUNCTION_BLOCK FB_MKS722
VAR_IN_OUT

END_VAR
VAR_OUTPUT
    {attribute &#39;pytmc&#39; := &#39;
    pv:
    &#39;}
    VG      :       ST_VG;
END_VAR
VAR_INPUT
    i_rMinPressure  :       REAL;
    i_rMaxPressure  :       REAL;
END_VAR
VAR
    iTermBits: UINT := 32767 ; // The terminal&#39;s maximum value in bits
    rMinPressure: REAL;
    rVMin   :       REAL := 0.01; // Anything less than this voltage is considered disconnected
    rVMax : REAL := 10.5; // Anything more than this is considered invalid
    rV      :REAL;

    (*IO*)
    i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
END_VAR
(* Real-value calculation *)
If (iTermBits=0) THEN iTermBits := 32767;END_IF
rV := 10*INT_TO_REAL(VG.i_iPRESS_R)/iTermBits;


// Is the gauge plugged in, and within a reasonable range?
IF rV &lt; rVMin THEN
    VG.eState := GaugeDisconnected;
ELSIF rV &gt; rVMax THEN
    VG.eState := PressInvalid;
ELSIF VG.rPRESS &gt;= rMinPressure AND VG.rPRESS &lt;= i_rMaxPressure THEN
                VG.eState := Valid;
ELSIF VG.rPRESS &lt; i_rMinPressure THEN
                VG.eState := ValidLo;
ELSE
                VG.eState := ValidHi;
END_IF

// Legacy Press OK boolean eval
VG.xPRESS_OK := VG.eState &gt;= gc_GaugeValidState;

(*IO Soft Mapping*)
ACT_IO();

END_FUNCTION_BLOCK

ACTION ACT_IO:
VG.i_iPRESS_R :=i_iPRESS_R;
END_ACTION
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-mks909">
<h2>FB_MKS909<a class="headerlink" href="#fb-mks909" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(* Standard MKS 909 hot cathode *)
(* works for 972 and 925 *)

FUNCTION_BLOCK FB_MKS909 EXTENDS FB_GaugeBase

VAR_INPUT
    PG      : ST_VG;
END_VAR
VAR_OUTPUT
    {attribute &#39;pytmc&#39; := &#39;
    pv:
    &#39;}
    IG      : ST_VG;
END_VAR
VAR_IN_OUT

END_VAR
VAR
    rV : REAL;
    rMaxPressure    :       REAL := 5E-2; //Torr
    rMinPressure    :       REAL := 1E-10; //Torr
    timer:TON;
    (*Default set point 50 mT*)
    rDefaultVAC_SP: REAL := 9E-3; // as per manual
    iTermBits: UINT := 30518 ; // The terminal&#39;s maximum value in bits default el3174 as per vacuum architecture
    (*IO*)
    i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
    q_xHV_DIS AT %Q* : BOOL := TRUE; // Active Low

END_VAR
(* Standard MKS 9XX series conversion *)
(* works for 972 and 925 *)

//Default setpoint 50 mT
IF PG.rVAC_SP = 0 THEN
    PG.rVAC_SP := rDefaultVAC_SP;
END_IF
// check no div by zero
If (iTermBits=0) THEN iTermBits := 30518;END_IF
rV := 10*INT_TO_REAL(IG.i_iPRESS_R)/iTermBits;

(* Pressure OK check *)
// Gauge state
// Is the gauge plugged in, and within a reasonable range?
IF  (rV &gt;= 0.1 AND rV &lt;=8.7) THEN // as per manual
    IG.rPRESS := LREAL_TO_REAL(EXPT(10, rV-10));
    IG.eState := Valid;
    IG.xPRESS_OK := TRUE; //Backwards compatibility
ELSIF rV &gt; 8.7 AND rV &lt; 10 THEN
    IG.rPRESS :=rMaxPressure;
    IG.xPRESS_OK := FALSE;
    IG.eState := Off;
ELSE
    IG.xPRESS_OK := FALSE;
    IG.eState := GaugeDisconnected;
END_IF


IF (PG.rPRESS &lt;= IG.rPRO_SP)  AND (PG.xPRESS_OK) THEN
         IG.q_xHV_DIS := IG.xHV_SW;
         IG.xILKOk := TRUE;
    ELSIF NOT IG.q_xHV_DIS AND timer.Q THEN
        IF IG.rPRESS &gt; (IG.rPRO_SP + IG.rHYS_PR) OR PG.rPRESS &gt; (IG.rPRO_SP + IG.rHYS_PR) THEN
        IG.q_xHV_DIS := FALSE;
        IG.xHV_SW := FALSE;
        END_IF
    ELSE
        IG.q_xHV_DIS := FALSE;
        IG.xHV_SW := FALSE;
        IG.xILKOk := FALSE;
     END_IF


timer(IN:= NOT IG.q_xHV_DIS, PT:= T#2s);

(* Setpoint evaluation *)
IG.xAT_VAC := IG.xPRESS_OK AND (IG.rPRESS &lt; IG.rVAC_SP);

(*Soft IO Mapping*)
ACT_IO();
(*Load or save the persistent variables*)
ACT_Persistent();

(*Logger*)
THIS^.ACT_Logger();

(*Load or save the persistent variables*)
ACT_Persistent();

END_FUNCTION_BLOCK

ACTION ACT_IO:
(*soft link inputs*)
IG.i_iPRESS_R:=     i_iPRESS_R;

(*soft link outputs*)
q_xHV_DIS := IG.q_xHV_DIS;
END_ACTION

ACTION ACT_Logger:
// ILK logger
IF NOT IG.xILKOk AND NOT IG.q_xHV_DIS THEN
         fbLogger(sMsg:=&#39;Lost external interlock while gauge was on.&#39;, eSevr:=TcEventSeverity.Critical);
END_IF


// Log Action
tAction(CLK:=  IG.q_xHV_DIS);
IF tAction.Q THEN fbLogger(sMsg:=&#39;Ion gauge commanded to switch on&#39;, eSevr:=TcEventSeverity.Info); END_IF



//STATE Logger
IF ePrevState &lt;&gt; IG.eState THEN
      CASE IG.eState OF
        ValidHi:
        ValidLo:
        Valid:
            fbLogger(sMsg:=&#39;Gauge pressure valid.&#39;, eSevr:=TcEventSeverity.Info);
          GaugeDisconnected:
            fbLogger(sMsg:=&#39;Gauge Disconnected.&#39;, eSevr:=TcEventSeverity.Critical);
        PressInvalid:
            fbLogger(sMsg:=&#39;Gauge pressure invalid.&#39;, eSevr:=TcEventSeverity.Warning);
        OoR:
            fbLogger(sMsg:=&#39;Gauge pressure out of range.&#39;, eSevr:=TcEventSeverity.Warning);
        Starting:
            fbLogger(sMsg:=&#39;Gauge starting.&#39;, eSevr:=TcEventSeverity.Info);
      END_CASE
      ePrevState := IG.eState;
END_IF
END_ACTION

ACTION ACT_Persistent:
(*On first PLC pass, load the persistent value into the structrue variable*)
IF (SUPER^.bRestorePersistentData) THEN
    SUPER^.bRestorePersistentData   := FALSE;
    IF ( rVAC_SP &lt;&gt; 0) THEN
        IG.rVAC_SP := rVAC_SP;
    END_IF;
    IF ( rPRO_SP &lt;&gt; 0) THEN
        IG.rPRO_SP := rPRO_SP;
    END_IF;
    IF ( rHYS_PR &lt;&gt; 0) THEN
        IG.rHYS_PR := rHYS_PR;
    END_IF;
END_IF
(*Check if a new value has been written in the structure variable copy it to the persistent variable*)
IF NOT (IG.rVAC_SP = rVAC_SP)  THEN
    rVAC_SP := IG.rVAC_SP;
END_IF;

IF NOT (IG.rPRO_SP = rPRO_SP) THEN
    rPRO_SP:= IG.rPRO_SP;
END_IF;

IF NOT (IG.rHYS_PR = rHYS_PR) THEN
    rHYS_PR:= IG.rHYS_PR;
END_IF;
END_ACTION

METHOD M_AutoOn : BOOL
VAR_INPUT
END_VAR
this^.IG.q_xHV_DIS:= FALSE;
END_METHOD

METHOD M_SetBits : BOOL
VAR_INPUT
    TermBits : UINT; // The terminal&#39;s maximum value in bits
END_VAR
This^.iTermBits := TermBits;
END_METHOD
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-mks909-rbk">
<h2>FB_MKS909_RBK<a class="headerlink" href="#fb-mks909-rbk" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(* Standard MKS 909 hot cathode with gauge on reedback*)
(* works for 972 and 925 *)

FUNCTION_BLOCK FB_MKS909_RBK EXTENDS FB_GaugeBase

VAR_INPUT
    PG      : ST_VG;
END_VAR
VAR_OUTPUT
    {attribute &#39;pytmc&#39; := &#39;
    pv:
    &#39;}
    IG      : ST_VG;
END_VAR
VAR_IN_OUT

END_VAR
VAR
    rV : REAL;
    rMaxPressure    :       REAL := 5E-2; //Torr
    rMinPressure    :       REAL := 1E-10; //Torr
    rOffPressure    :       REAL := 0.0;
    timer:TON;
    (*Default set point 50 mT*)
    rDefaultVAC_SP: REAL := 9E-3; // as per manual
    iTermBits: UINT := 30518 ; // The terminal&#39;s maximum value in bits default el3174 as per vacuum architecture
    (*IO*)
    i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
    q_xHV_DIS AT %Q* : BOOL := TRUE; // Active Low
    i_xGauge_ON AT %I*      : BOOL; //  True when gauge has power  // &#39;TcLinkTo&#39; (EL1084) ^Input

END_VAR
(* Standard MKS 9XX series conversion *)
(* works for 972 and 925 *)

//Default setpoint 50 mT
IF PG.rVAC_SP = 0 THEN
    PG.rVAC_SP := rDefaultVAC_SP;
END_IF
// check no div by zero
If (iTermBits=0) THEN iTermBits := 30518;END_IF
rV := 10*INT_TO_REAL(IG.i_iPRESS_R)/iTermBits;

(* Pressure OK check *)
// Gauge state
// Is the gauge plugged in, and within a reasonable range?
IF i_xGauge_ON THEN
    IF  (rV &gt;= 0.1 AND rV &lt;=8.7) THEN // as per manual
        IG.rPRESS := LREAL_TO_REAL(EXPT(10, rV-10));
        IG.eState := Valid;
        IG.xPRESS_OK := TRUE; //Backwards compatibility
    ELSIF rV &gt; 8.7 AND rV &lt; 10 THEN
        IG.rPRESS :=rOffPressure;
        IG.xPRESS_OK := FALSE;
        IG.eState := Off;
    ELSE
        IG.rPRESS := rOffPressure;
        IG.xPRESS_OK := FALSE;
        IG.eState := OoR;
    END_IF
ELSE
    IG.rPRESS := rOffPressure;
    IG.xPRESS_OK := FALSE;
    IG.eState := GaugeDisconnected;
END_IF


IF (PG.rPRESS &lt;= IG.rPRO_SP)  AND (PG.xPRESS_OK) THEN
         IG.q_xHV_DIS := IG.xHV_SW;
         IG.xILKOk := TRUE;
    ELSIF NOT IG.q_xHV_DIS AND timer.Q THEN
        IF IG.rPRESS &gt; (IG.rPRO_SP + IG.rHYS_PR) OR PG.rPRESS &gt; (IG.rPRO_SP + IG.rHYS_PR) THEN
        IG.q_xHV_DIS := FALSE;
        IG.xHV_SW := FALSE;
        END_IF
    ELSE
        IG.q_xHV_DIS := FALSE;
        IG.xHV_SW := FALSE;
        IG.xILKOk := FALSE;
     END_IF


timer(IN:= NOT IG.q_xHV_DIS, PT:= T#2s);

(* Setpoint evaluation *)
IG.xAT_VAC := IG.xPRESS_OK AND (IG.rPRESS &lt; IG.rVAC_SP);

(*Soft IO Mapping*)
ACT_IO();
(*Load or save the persistent variables*)
ACT_Persistent();

(*Logger*)
THIS^.ACT_Logger();

(*Load or save the persistent variables*)
ACT_Persistent();

END_FUNCTION_BLOCK

ACTION ACT_IO:
(*soft link inputs*)
IG.i_iPRESS_R:=     i_iPRESS_R;

(*soft link outputs*)
q_xHV_DIS := IG.q_xHV_DIS;
END_ACTION

ACTION ACT_Logger:
// ILK logger
IF NOT IG.xILKOk AND NOT IG.q_xHV_DIS THEN
         fbLogger(sMsg:=&#39;Lost external interlock while gauge was on.&#39;, eSevr:=TcEventSeverity.Critical);
END_IF


// Log Action
tAction(CLK:=  IG.q_xHV_DIS);
IF tAction.Q THEN fbLogger(sMsg:=&#39;Ion gauge commanded to switch on&#39;, eSevr:=TcEventSeverity.Info); END_IF



//STATE Logger
IF ePrevState &lt;&gt; IG.eState THEN
      CASE IG.eState OF
        ValidHi:
        ValidLo:
        Valid:
            fbLogger(sMsg:=&#39;Gauge pressure valid.&#39;, eSevr:=TcEventSeverity.Info);
          GaugeDisconnected:
            fbLogger(sMsg:=&#39;Gauge Disconnected.&#39;, eSevr:=TcEventSeverity.Critical);
        PressInvalid:
            fbLogger(sMsg:=&#39;Gauge pressure invalid.&#39;, eSevr:=TcEventSeverity.Warning);
        OoR:
            fbLogger(sMsg:=&#39;Gauge pressure out of range.&#39;, eSevr:=TcEventSeverity.Warning);
        Starting:
            fbLogger(sMsg:=&#39;Gauge starting.&#39;, eSevr:=TcEventSeverity.Info);
      END_CASE
      ePrevState := IG.eState;
END_IF
END_ACTION

ACTION ACT_Persistent:
(*On first PLC pass, load the persistent value into the structrue variable*)
IF (SUPER^.bRestorePersistentData) THEN
    SUPER^.bRestorePersistentData   := FALSE;
    IF ( rVAC_SP &lt;&gt; 0) THEN
        IG.rVAC_SP := rVAC_SP;
    END_IF;
    IF ( rPRO_SP &lt;&gt; 0) THEN
        IG.rPRO_SP := rPRO_SP;
    END_IF;
    IF ( rHYS_PR &lt;&gt; 0) THEN
        IG.rHYS_PR := rHYS_PR;
    END_IF;
END_IF
(*Check if a new value has been written in the structure variable copy it to the persistent variable*)
IF NOT (IG.rVAC_SP = rVAC_SP)  THEN
    rVAC_SP := IG.rVAC_SP;
END_IF;

IF NOT (IG.rPRO_SP = rPRO_SP) THEN
    rPRO_SP:= IG.rPRO_SP;
END_IF;

IF NOT (IG.rHYS_PR = rHYS_PR) THEN
    rHYS_PR:= IG.rHYS_PR;
END_IF;
END_ACTION

METHOD M_AutoOn : BOOL
VAR_INPUT
END_VAR
this^.IG.q_xHV_DIS:= FALSE;
END_METHOD

METHOD M_SetBits : BOOL
VAR_INPUT
    TermBits : UINT; // The terminal&#39;s maximum value in bits
END_VAR
This^.iTermBits := TermBits;
END_METHOD
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-mks-937a">
<h2>FB_MKS_937A<a class="headerlink" href="#fb-mks-937a" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="mi">937</span><span class="n">A</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">7</span><span class="o">-</span><span class="mi">15</span><span class="o">-</span><span class="mi">2015</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">will</span> <span class="n">read</span> <span class="n">the</span> <span class="n">pressure</span> <span class="kn">from</span><span class="w"> </span><span class="nn">any</span> <span class="n">gauge</span> <span class="n">on</span> <span class="n">a</span> <span class="mi">937</span><span class="n">A</span><span class="o">.</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">To</span> <span class="n">be</span> <span class="n">used</span> <span class="n">when</span> <span class="n">the</span> <span class="n">specific</span> <span class="n">device</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="ow">not</span> <span class="n">available</span> <span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_MKS_937A</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">PG</span>      <span class="p">:</span>       <span class="n">ST_VG</span> <span class="o">:=</span> <span class="n">g_DummyVG</span><span class="p">;</span> <span class="o">//</span> <span class="n">Gauge</span> <span class="n">Structure</span> <span class="n">used</span> <span class="n">to</span> <span class="n">Interlock</span> <span class="n">the</span> <span class="n">ion</span> <span class="n">gauges</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: &#39;</span><span class="p">}</span>
    <span class="n">VG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span> <span class="n">Vacuum</span> <span class="n">Gauge</span> <span class="n">Data</span> <span class="n">Structure</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span>      <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span>
        <span class="p">(</span><span class="o">*</span><span class="n">IOs</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span><span class="o">*</span><span class="p">)</span>
    <span class="o">///</span> <span class="n">Controls</span> <span class="ow">and</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
    <span class="n">q_xHV_DIS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Disable</span> <span class="n">Gauge</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">when</span> <span class="kc">True</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL2794</span><span class="p">)</span> <span class="o">^</span><span class="n">Output</span>

<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">937</span><span class="n">A</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">7</span><span class="o">-</span><span class="mi">15</span><span class="o">-</span><span class="mi">2015</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">will</span> <span class="n">read</span> <span class="n">the</span> <span class="n">pressure</span> <span class="kn">from</span><span class="w"> </span><span class="nn">any</span> <span class="n">gauge</span> <span class="n">on</span> <span class="n">a</span> <span class="mi">937</span><span class="n">A</span><span class="o">.</span> <span class="o">*</span><span class="p">)</span>

<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">VG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="mi">32767</span><span class="p">;</span>
<span class="n">VG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,</span><span class="n">rV</span><span class="o">/</span><span class="mf">0.6</span><span class="o">-</span><span class="mi">12</span><span class="p">));</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Ion</span> <span class="n">Gauge</span> <span class="n">Protection</span> <span class="n">Functions</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">disabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">enabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">FB</span> <span class="n">also</span> <span class="n">implements</span> <span class="n">some</span> <span class="n">hysteresis</span> <span class="n">so</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">doesn</span><span class="s1">&#39;t have rapid power cycling while near the turn on boundary *)</span>

<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">VG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="n">THEN</span>

<span class="n">VG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span>  <span class="n">NOT</span> <span class="n">VG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>

<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">VG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">VG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="n">VG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">VG</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="n">OR</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="n">VG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">VG</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="n">THEN</span>
        <span class="n">VG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">ELSE</span>
    <span class="n">VG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>
<span class="n">VG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span><span class="mf">9.6</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="mf">0.6</span><span class="p">);</span> <span class="o">//</span><span class="n">legacy</span>

<span class="n">IF</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span><span class="mf">9.6</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="mf">0.6</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">VG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span> <span class="o">//</span> <span class="n">normal</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="mf">0.18</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="mf">0.22</span> <span class="n">THEN</span>
    <span class="n">VG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span> <span class="o">//</span><span class="n">LO</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="mf">9.7</span> <span class="n">AND</span> <span class="n">rV</span><span class="o">&lt;=</span> <span class="mf">9.9</span> <span class="n">THEN</span>
    <span class="n">VG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidHi</span><span class="p">;</span> <span class="o">//</span><span class="n">HIGH</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="mf">0.18</span> <span class="n">THEN</span>
    <span class="n">VG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span> <span class="o">//</span><span class="ow">not</span> <span class="n">on</span>
<span class="n">ELSE</span>
    <span class="n">VG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span> <span class="o">//</span><span class="n">other</span> <span class="n">fault</span> <span class="o">-</span> <span class="n">could</span> <span class="n">be</span> <span class="n">no</span> <span class="n">gauge</span><span class="p">,</span> <span class="n">controller</span> <span class="n">powering</span> <span class="n">up</span> <span class="n">etc</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">VG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="p">(</span><span class="n">VG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span><span class="n">Valid</span><span class="p">)</span> <span class="n">AND</span> <span class="n">VG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">VG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Linking</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">VG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="o">:=</span>     <span class="n">i_iPRESS_R</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">VG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-mks-937b">
<h2>FB_MKS_937B<a class="headerlink" href="#fb-mks-937b" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(* 937B Logarithmic Output Conversion *)
(* 5-20-2016, Alex Wallace and Scott Stubbs *)
(* This function will read the pressure from any gauge on a 937B. *)
(* To be used when the specific device function block is not available *)
FUNCTION_BLOCK FB_MKS_937B
VAR_IN_OUT

END_VAR
VAR_INPUT
    PG      :       ST_VG := g_DummyVG; // Gauge Structure used to Interlock the ion gauges
END_VAR
VAR_OUTPUT
    {attribute &#39;pytmc&#39; := &#39;pv: &#39;}
    VG : ST_VG; // Vacuum Gauge Data Structure



END_VAR
VAR
    rV      :       REAL;


        (*IOs to be linked*)
    /// Controls and I/Os
    i_iPRESS_R AT %I* :INT; // input Pressure // Link to analog Input
    q_xHV_DIS AT %Q* : BOOL; // Disable Gauge High Voltage when True // &#39;TcLinkTo&#39; (EL2794) ^Output

END_VAR
(* 937B Logarithmic Output Conversion *)
(* 5-20-2016, Alex Wallace and Scott Stubbs *)
(* This function will read the pressure from any gauge on a 937B. *)

rV := 10*INT_TO_REAL(VG.i_iPRESS_R)/32767;
VG.rPRESS := LREAL_TO_REAL(EXPT(10,(rV-7.2)/0.6));


(* Gauge Protection Functions *)
(* If the PG pressure is greater than the VG.PRO_SP then the gauge is disabled *)
(* If the PG pressure is less than the VG.PRO_SP then the gauge is enabled *)
(* This FB also implements some hysteresis so the gauge doesn&#39;t have rapid power cycling while near the turn on boundary *)

IF PG.rPRESS &lt; VG.rPRO_SP THEN // might enable the gauge automatically, do we want that?

VG.q_xHV_DIS := NOT VG.xHV_SW;

ELSIF NOT VG.q_xHV_DIS THEN
    IF VG.rPRESS &gt; VG.rPRO_SP + VG.rHYS_PR OR PG.rPRESS &gt; VG.rPRO_SP + VG.rHYS_PR THEN
        VG.q_xHV_DIS := TRUE;
    END_IF
ELSE
    VG.q_xHV_DIS := TRUE;
END_IF


(* Pressure gauge OK checks *)
VG.xPRESS_OK := (rV &lt;=9.6 ) AND (rV&gt;=0.6);
(* Pressure gauge State checks *)
IF (rV &lt;=9.7 ) AND (rV&gt;=0.6) THEN
    VG.eState := Valid; // normal
ELSIF rV &gt;= 0.18 AND rV &lt;= 0.22 THEN
    VG.eState := ValidLo; //LO
ELSIF rV &gt; 9.7 AND rV&lt;= 9.9 THEN
    VG.eState := ValidHi; //HIGH
ELSIF rV &lt; 0.18 THEN
    VG.eState := GaugeDisconnected; //not on
ELSE
    VG.eState := PressInvalid; //other fault - could be no gauge, controller powering up etc
END_IF

(* Setpoint evaluation *)
VG.xAT_VAC := (VG.eState =Valid) AND VG.rPRESS &lt; VG.rVAC_SP;


(*Soft IO Linking*)
// check ethercat Diagnostics
ACT_IO();

END_FUNCTION_BLOCK

ACTION ACT_IO:
(*soft link inputs*)
VG.i_iPRESS_R:=     i_iPRESS_R;

(*soft link outputs*)
q_xHV_DIS := VG.q_xHV_DIS;
END_ACTION
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-mx7m">
<h2>FB_MX7M<a class="headerlink" href="#fb-mx7m" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(* This function is for the Cold Cathode MX7M from Televac. *)
(*This function provides ILK and Set Point Protection for the Cold Cathode*)
FUNCTION_BLOCK FB_MX7M EXTENDS FB_GaugeBase
VAR_IN_OUT

END_VAR
VAR_INPUT
    PG : ST_VG;
    tRecoverDelay : TIME := T#600S; (*Delay Time after the first cycle to start the device. Default is 600S*)
END_VAR
VAR_OUTPUT
    {attribute &#39;pytmc&#39; := &#39;
    pv:
    &#39;}
    IG : ST_VG;
END_VAR
VAR
    rV : REAL; //Calculated raw voltage from ADC on analog input
    rPress : REAL; //Calculated pressure
    tGaugeTurnOnTmr : TON;
    iTermBits : UINT := 30518 ; //The terminal&#39;s maximum value in bits

    (*IOs to be linked*)
    //Controls and I/Os
    i_iPRESS_R AT %I* : INT; //Pressure reading // &#39;TcLinkTo&#39; (EL3174-0002 or EP3174-0002)^Input
    q_xHV_DIS AT %Q* : BOOL; //Enable High Voltage when True // &#39;TcLinkTo&#39; (EL2624 or EP2624-0002)^Output
END_VAR
VAR CONSTANT
    //Ranges 1.0 to 10.0 Vdc (1E-11 to 1E-2) 1.0V to ~1.7V indicates that the pressure is lower than 5E-11(lowest value)
    //Must set the analog output scaling to logaritmic 2!!
    cSlope : REAL := 1.0;
    cBaseV : REAL := 1.0;
    cBaseP : REAL := 1E-11;
    cMinP : REAL := 5E-11;
    cGaugeMinV : REAL := 1.0;
    cGaugeLowV : REAL := 1.69;
    cGaugeMaxV : REAL := 10.0;
    cGaugeStartingV : REAL := 10.5;
    cDefaultP : REAL := 0.0;
    cDeadbandV : REAL := 0.1;
END_VAR
VAR PERSISTENT
    bWasOn : BOOL;
    bAutoRecover : BOOL;
    bAutoRecoverWrite : BOOL;
END_VAR
(*Calculate raw voltage*)
IF (iTermBits = 0) THEN iTermBits := 30518; END_IF
rV := 10*INT_TO_REAL(i_iPRESS_R)/iTermBits;

(*Calculate pressure*)
rPRESS := LREAL_TO_REAL(EXPT(10,((rV-cBaseV)/cSlope+LOG(cBaseP))));

(*Set Guage State based on the Analog voltage*)
IF IG.q_xHV_DIS THEN
    IF rV &gt;= cGaugeLowV AND rV &lt; cGaugeMaxV THEN
        IG.eState := Valid;
        IG.rPRESS := rPRESS;
    ELSIF rV &lt; cGaugeLowV AND rV &gt;= cGaugeMinV - cDeadbandV THEN
        IG.eState := Valid;
        IG.rPRESS := cMinP;
    ELSIF rV &gt; cGaugeStartingV - cDeadbandV THEN
        IG.eState := Starting;
        IG.rPRESS := cDefaultP;
    ELSIF rV &lt; cGaugeMinV - cDeadbandV THEN
        IG.eState := GaugeDisconnected;
        IG.rPRESS := cDefaultP;
    ELSIF rV &gt; cGaugeMaxV AND rV &lt; cGaugeStartingV - cDeadbandV THEN
        IG.eState := OoR;
        IG.rPRESS := cDefaultP;
    ELSIF rV = cGaugeMaxV THEN
        IG.eState := Off;
        IG.rPRESS := cDefaultP;
    ELSE
        IG.eState := PressInvalid;
        IG.rPRESS := cDefaultP;
    END_IF
ELSE
    IG.eState := Off;
    IG.rPRESS := cDefaultP;
END_IF


(* Ion Gauge Protection Functions *)
(* If the PG pressure is greater than the VG.PRO_SP then the gauge is disabled *)
(* If the PG pressure is less than the VG.PRO_SP then the gauge is enabled *)
(* This FB also implements some hysteresis so the gauge doesn&#39;t have rapid power cycling while near the turn on boundary *)
IF PG.rPRESS &lt;= IG.rPRO_SP AND PG.xPRESS_OK THEN
    IG.q_xHV_DIS := IG.xHV_SW;
    IG.xILKOk := TRUE;
ELSIF IG.q_xHV_DIS THEN
    IF IG.rPRESS &gt; (IG.rPRO_SP + IG.rHYS_PR)  OR PG.rPRESS &gt; (IG.rPRO_SP + IG.rHYS_PR) THEN
        IG.q_xHV_DIS := FALSE;
        IG.xHV_SW := FALSE;
    END_IF
ELSE
    IG.q_xHV_DIS := FALSE;
    IG.xHV_SW := FALSE;
    IG.xILKOk := FALSE;
END_IF


(*Pressure gauge OK checks*)
tGaugeTurnOnTmr(IN:=IG.q_xHV_DIS, PT:=T#10S, Q=&gt;IG.xTurnOnTime);

//Backwards compatibility
IG.xPRESS_OK := (IG.eState = Valid) OR IG.xBAKEOUT;

(*Setpoint evaluation*)
IG.xAT_VAC := (IG.xPRESS_OK AND (IG.rPRESS &lt; IG.rVAC_SP)) OR IG.xBAKEOUT AND (IG.eState = Valid);

(*Logging*)
ACT_Logger();

(*Soft IO Linking*)
IO();

(*Load or save the persistent variables*)
ACT_Persistent();

(*Run Auto Recovery*)
ACT_Recover();

END_FUNCTION_BLOCK

ACTION ACT_Logger:
// ILK logger
IF (IG.xLog) THEN
    IF NOT IG.xILKOk AND IG.q_xHV_DIS THEN
            fbLogger(sMsg:=&#39;Lost external interlock while gauge was on.&#39;, eSevr:=TcEventSeverity.Critical);
    END_IF


    // Log Action
    tAction(CLK := IG.xHV_SW);
    IF tAction.Q THEN fbLogger(sMsg:=&#39;Ion gauge commanded to switch on&#39;, eSevr:=TcEventSeverity.Info); END_IF



    //STATE Logger
    IF ePrevState &lt;&gt; IG.eState THEN
          CASE IG.eState OF
            ValidHi:
                fbLogger(sMsg:=&#39;Gauge pressure valid high.&#39;, eSevr:=TcEventSeverity.Info);
            ValidLo:
                fbLogger(sMsg:=&#39;Gauge pressure valid low.&#39;, eSevr:=TcEventSeverity.Info);
            Valid:
                fbLogger(sMsg:=&#39;Gauge pressure valid.&#39;, eSevr:=TcEventSeverity.Info);
            GaugeDisconnected:
                fbLogger(sMsg:=&#39;Gauge Disconnected.&#39;, eSevr:=TcEventSeverity.Critical);
            PressInvalid:
                fbLogger(sMsg:=&#39;Gauge pressure invalid.&#39;, eSevr:=TcEventSeverity.Warning);
            OoR:
                fbLogger(sMsg:=&#39;Gauge pressure out of range.&#39;, eSevr:=TcEventSeverity.Warning);
            Starting:
                fbLogger(sMsg:=&#39;Gauge starting.&#39;, eSevr:=TcEventSeverity.Info);
          END_CASE
      ePrevState := IG.eState;
      END_IF
END_IF
END_ACTION

ACTION ACT_Persistent:
(*On first PLC pass, load the persistent value into the structrue variable*)
IF (SUPER^.bRestorePersistentData) THEN
    SUPER^.bRestorePersistentData := FALSE;
    IF (rVAC_SP &lt;&gt; 0) THEN
        IG.rVAC_SP := rVAC_SP;
    END_IF;
    IF (rPRO_SP &lt;&gt; 0) THEN
        IG.rPRO_SP := rPRO_SP;
    END_IF;
    IF (rHYS_PR &lt;&gt; 0) THEN
        IG.rHYS_PR := rHYS_PR;
    END_IF;
    IF (bAutoRecoverWrite) THEN
        IG.xAutoOn := bAutoRecover;
    END_IF;
END_IF
(*Check if a new value has been written in the structure variable copy it to the persistent variable*)
IF NOT (IG.rVAC_SP = rVAC_SP)  THEN
    rVAC_SP := IG.rVAC_SP;
END_IF;

IF NOT (IG.rPRO_SP = rPRO_SP) THEN
    rPRO_SP := IG.rPRO_SP;
END_IF;

IF NOT (IG.rHYS_PR = rHYS_PR) THEN
    rHYS_PR := IG.rHYS_PR;
END_IF;

IF NOT(bAutoRecoverWrite) OR NOT (bAutoRecover = IG.xAutoOn) THEN
    bAutoRecover := IG.xAutoOn;
    bAutoRecoverWrite := TRUE;
END_IF;

stateTimer(PT := T#10S);
IF (stateTimer.Q) THEN
    bWasOn := (IG.eState &gt;= Valid);
    stateTimer.IN := FALSE;
    fbWritePersistentData(NETID:=&#39;&#39;, PORT:=851, START:=TRUE, TMOUT:=T#1s);
END_IF;
END_ACTION

ACTION ACT_Recover:
fbGetCurTaskIdx();
IF (TwinCAT_SystemInfoVarList._TaskInfo[fbGetCurTaskIdx.index].FirstCycle) THEN
    tRecover.IN := TRUE;
END_IF
tRecover(PT := tRecoverDelay);
IF NOT(bAutoRecoverWrite) OR (tRecover.Q AND bAutoRecover) THEN
    This^.M_Recover();
    tRecover.IN := FALSE;
END_IF
END_ACTION

ACTION IO:
(*soft link inputs*)
IG.i_iPRESS_R := i_iPRESS_R;
IG.i_xHV_ON := IG.q_xHV_DIS;  //not a real readback, assuming turning on HV output, HV status is ON and vice versa

(*soft link outputs*)
q_xHV_DIS := IG.q_xHV_DIS;

(*Gauge name link*)
IG.sPath := sPath;
END_ACTION

METHOD M_HVE : BOOL
VAR_INPUT
        bEnable : BOOL; // set to true to enable, false to disable;
END_VAR
this^.IG.xHV_SW := bEnable;
END_METHOD

METHOD M_Recover : BOOL
VAR_INPUT
END_VAR
This^.M_HVE(This^.bWasOn);
M_Recover := bWasOn;
IF (bWasOn) THEN fbLogger(sMsg:=&#39;Auto Recovery Initiated.&#39;, eSevr:=TcEventSeverity.Info); END_IF;
END_METHOD

METHOD M_SetBits : BOOL
VAR_INPUT
    TermBits : UINT; // The terminal&#39;s maximum value in bits
END_VAR
This^.iTermBits := TermBits;
END_METHOD
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-oerlikon-td20-com">
<h2>FB_OERLIKON_TD20_COM<a class="headerlink" href="#fb-oerlikon-td20-com" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>FUNCTION_BLOCK FB_OERLIKON_TD20_COM
VAR
    tTimeOut: TIME := TIME#1S0MS;
    fbTD20SerialDriver: FB_TD20SerialDriver;

END_VAR
VAR_IN_OUT
    SerialRXBuffer : ComBuffer;
    SerialTXBuffer : ComBuffer;
END_VAR
VAR_OUTPUT
    astTD20Status: ST_TD20Status;
END_VAR
(* This program is called from Serial PTM IO *)

(* scan the pumps one at a time *)//MG???
fbTD20SerialDriver(
    i_xExecute:= TRUE,
    i_tTimeOut:= tTimeOut,
    i_wControlWord:= 16#0000,
    iq_stSerialRXBuffer:= SerialRXBuffer,
    iq_stSerialTXBuffer:= SerialTXBuffer,
    q_xDone=&gt; ,
    q_xError=&gt; ,
    q_xTimeout=&gt; ,
    q_sResult=&gt; ,
    q_stStatus=&gt; astTD20Status);

IF fbTD20SerialDriver.q_xDone
    OR fbTD20SerialDriver.q_xError
    OR fbTD20SerialDriver.q_xTimeout THEN
        (* reset for next time *)
        fbTD20SerialDriver(i_xExecute:= FALSE, iq_stSerialRXBuffer:= SerialRXBuffer, iq_stSerialTXBuffer:= SerialTXBuffer);
END_IF

END_FUNCTION_BLOCK
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-td20serialdriver">FB_TD20SerialDriver</a></p></li>
<li><p><a class="reference internal" href="#st-td20status">ST_TD20Status</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-oerlikon-td400-com">
<h2>FB_OERLIKON_TD400_COM<a class="headerlink" href="#fb-oerlikon-td400-com" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>FUNCTION_BLOCK FB_OERLIKON_TD400_COM
VAR_INPUT
END_VAR
VAR
    tTimeOut : TIME := TIME#1S0MS;
    fbTD400SerialDriver : FB_TD400SerialDriver;
END_VAR
VAR_IN_OUT
    SerialRXBuffer : ComBuffer;
    SerialTXBuffer : ComBuffer;
    stTD400Control : ST_TD400Control;
END_VAR
VAR_OUTPUT
    stTD400Status : ST_TD400Status;
END_VAR
(* This program is called from Serial PTM IO *)

(* scan the pumps one at a time *)//MG???
fbTD400SerialDriver(
    i_xExecute:= TRUE,
    i_tTimeOut:= tTimeOut,
    i_wControlWord:= 16#0000,
    iq_stControl:= stTD400Control,
    iq_stSerialRXBuffer:= SerialRXBuffer,
    iq_stSerialTXBuffer:= SerialTXBuffer,
    q_xDone=&gt; ,
    q_xError=&gt; ,
    q_xTimeout=&gt; ,
    q_sResult=&gt; ,
    q_stStatus=&gt; stTD400Status);

IF fbTD400SerialDriver.q_xDone
    OR fbTD400SerialDriver.q_xError
    OR fbTD400SerialDriver.q_xTimeout THEN
        (* reset for next time *)
        fbTD400SerialDriver(i_xExecute:= FALSE, iq_stSerialRXBuffer:= SerialRXBuffer, iq_stSerialTXBuffer:= SerialTXBuffer, iq_stControl:= stTD400Control);
END_IF

END_FUNCTION_BLOCK
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-td400serialdriver">FB_TD400SerialDriver</a></p></li>
<li><p><a class="reference internal" href="#st-td400control">ST_TD400Control</a></p></li>
<li><p><a class="reference internal" href="#st-td400status">ST_TD400Status</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-oerlikon-td400-to-ptm">
<h2>FB_OERLIKON_TD400_TO_PTM<a class="headerlink" href="#fb-oerlikon-td400-to-ptm" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_OERLIKON_TD400_TO_PTM</span>
<span class="n">VAR_IN_OUT</span>
    <span class="n">iq_stPTM</span> <span class="p">:</span> <span class="n">ST_LeyboldPTM</span><span class="p">;</span>
    <span class="n">iq_stTD400Status</span> <span class="p">:</span> <span class="n">ST_TD400Status</span><span class="p">;</span>
    <span class="n">iq_stTD400Control</span> <span class="p">:</span> <span class="n">ST_TD400Control</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">used</span> <span class="n">to</span> <span class="nb">map</span> <span class="n">the</span> <span class="n">IO</span> <span class="n">points</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">Oerlikon</span> <span class="n">TD400</span> <span class="n">structures</span>
<span class="n">to</span> <span class="n">the</span> <span class="n">generic</span> <span class="n">turbo</span> <span class="n">structures</span> <span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">Use</span> <span class="n">this</span> <span class="n">function</span> <span class="n">to</span> <span class="nb">map</span> <span class="n">IO</span> <span class="k">as</span> <span class="n">a</span> <span class="n">temporary</span> <span class="n">solution</span> <span class="k">if</span> <span class="n">we</span> <span class="n">don</span><span class="s1">&#39;t change method FB_PTM_TurboDrive.M_Serial_IO and ST_LeyboldPTM structure</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Readbacks</span> <span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xAccel</span> <span class="o">:=</span> <span class="n">iq_stTD400Status</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.4</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xDecel</span> <span class="o">:=</span> <span class="n">iq_stTD400Status</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.5</span><span class="p">;</span>
<span class="o">//</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="o">:=</span> <span class="n">iq_stTD400Status</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.10</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xRemote</span> <span class="o">:=</span> <span class="n">iq_stTD400Status</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.15</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">Remote</span> <span class="n">control</span> <span class="n">enabled</span> <span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diCurSpd</span> <span class="o">:=</span> <span class="n">WORD_TO_DINT</span><span class="p">(</span><span class="n">iq_stTD400Status</span><span class="o">.</span><span class="n">wFrequency_P3</span><span class="p">);</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_rCurrentMon</span> <span class="o">:=</span> <span class="n">WORD_TO_INT</span><span class="p">(</span><span class="n">iq_stTD400Status</span><span class="o">.</span><span class="n">wMotorCurrent_P5</span><span class="p">)</span><span class="o">*</span><span class="mf">0.1</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Current</span> <span class="ow">in</span> <span class="n">units</span> <span class="mf">0.1</span> <span class="n">A</span><span class="p">,</span> <span class="n">TD400</span> <span class="n">Interface</span> <span class="n">manual</span> <span class="n">page</span> <span class="mi">6</span><span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diPwr</span> <span class="o">:=</span> <span class="n">LREAL_TO_DINT</span><span class="p">(</span><span class="n">WORD_TO_DINT</span><span class="p">(</span><span class="n">iq_stTD400Status</span><span class="o">.</span><span class="n">wMotorCurrent_P5</span> <span class="o">*</span> <span class="n">iq_stTD400Status</span><span class="o">.</span><span class="n">wVoltage_P4</span><span class="p">)</span><span class="o">*</span><span class="mf">0.1</span><span class="p">);</span> <span class="p">(</span><span class="o">*</span><span class="n">Current</span> <span class="ow">in</span> <span class="n">units</span> <span class="mf">0.1</span> <span class="n">A</span><span class="p">,</span> <span class="n">TD400</span> <span class="n">Interface</span> <span class="n">manual</span> <span class="n">page</span> <span class="mi">6</span><span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diElecTemp</span> <span class="o">:=</span> <span class="n">WORD_TO_DINT</span><span class="p">(</span><span class="n">iq_stTD400Status</span><span class="o">.</span><span class="n">wConverterTemp_P11</span><span class="p">);</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_rTempMon</span> <span class="o">:=</span> <span class="n">WORD_TO_INT</span><span class="p">(</span><span class="n">iq_stTD400Status</span><span class="o">.</span><span class="n">wPumpTemp_P127</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Faults</span> <span class="ow">and</span> <span class="n">warnings</span> <span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xFault</span> <span class="o">:=</span> <span class="n">iq_stTD400Status</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.3</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xTempFault</span> <span class="o">:=</span> <span class="n">iq_stTD400Status</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.7</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">specified</span> <span class="k">as</span> <span class="n">a</span> <span class="n">temperature</span> <span class="n">warning</span> <span class="n">but</span> <span class="n">it</span> <span class="n">could</span> <span class="n">be</span> <span class="n">a</span> <span class="n">fault</span> <span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xWarn</span> <span class="o">:=</span> <span class="n">iq_stTD400Status</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.14</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">warning</span> <span class="n">summary</span> <span class="n">bit</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Controls</span> <span class="o">*</span><span class="p">)</span>
<span class="n">iq_stTD400Control</span><span class="o">.</span><span class="n">wSetSetpointFreq_P24</span> <span class="o">:=</span> <span class="n">LIMIT</span> <span class="p">(</span><span class="n">iq_stTD400Status</span><span class="o">.</span><span class="n">wMinSetpointFreq_P19</span><span class="p">,</span> <span class="n">iq_stTD400Control</span><span class="o">.</span><span class="n">wSetSetpointFreq_P24</span><span class="p">,</span> <span class="n">iq_stTD400Status</span><span class="o">.</span><span class="n">wMaxSetpointFreq_P18</span><span class="p">);</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-ptm-turbodrive">FB_PTM_TurboDrive</a></p></li>
<li><p><a class="reference internal" href="#st-leyboldptm">ST_LeyboldPTM</a></p></li>
<li><p><a class="reference internal" href="#st-td400control">ST_TD400Control</a></p></li>
<li><p><a class="reference internal" href="#st-td400status">ST_TD400Status</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-oerlikon-to-ptm">
<h2>FB_OERLIKON_TO_PTM<a class="headerlink" href="#fb-oerlikon-to-ptm" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_OERLIKON_TO_PTM</span>
<span class="n">VAR_IN_OUT</span>
    <span class="n">iq_stPTM</span><span class="p">:</span> <span class="n">ST_LeyboldPTM</span><span class="p">;</span>
    <span class="n">iq_stOerlikon_stat</span><span class="p">:</span> <span class="n">ST_TD20Status</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">used</span> <span class="n">to</span> <span class="nb">map</span> <span class="n">the</span> <span class="n">IO</span> <span class="n">points</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">Oerlikon</span> <span class="n">structures</span>
<span class="n">to</span> <span class="n">the</span> <span class="n">generic</span> <span class="n">turbo</span> <span class="n">structures</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Readbacks</span> <span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xAccel</span> <span class="o">:=</span> <span class="n">iq_stOerlikon_stat</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.4</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xDecel</span> <span class="o">:=</span> <span class="n">iq_stOerlikon_stat</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.5</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="o">:=</span> <span class="n">iq_stOerlikon_stat</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.10</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xRemote</span> <span class="o">:=</span> <span class="n">iq_stOerlikon_stat</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.15</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">Remote</span> <span class="n">control</span> <span class="n">enabled</span> <span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diCurSpd</span> <span class="o">:=</span> <span class="n">WORD_TO_DINT</span><span class="p">(</span><span class="n">iq_stOerlikon_stat</span><span class="o">.</span><span class="n">wFrequency_P3</span><span class="p">);</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diPwr</span> <span class="o">:=</span> <span class="n">LREAL_TO_DINT</span><span class="p">(</span><span class="n">WORD_TO_DINT</span><span class="p">(</span><span class="n">iq_stOerlikon_stat</span><span class="o">.</span><span class="n">wMotorCurrent_P5</span> <span class="o">*</span> <span class="n">iq_stOerlikon_stat</span><span class="o">.</span><span class="n">wVoltage_P4</span><span class="p">)</span><span class="o">*</span><span class="mf">0.01</span><span class="p">);</span> <span class="p">(</span><span class="o">*</span><span class="n">Current</span> <span class="ow">in</span> <span class="n">units</span> <span class="mf">0.1</span> <span class="n">A</span> <span class="ow">and</span> <span class="n">voltage</span> <span class="ow">in</span> <span class="n">units</span> <span class="mf">0.1</span><span class="n">V</span><span class="p">,</span> <span class="n">TD20</span> <span class="n">manual</span> <span class="n">page</span> <span class="mi">23</span><span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diElecTemp</span> <span class="o">:=</span> <span class="n">WORD_TO_DINT</span><span class="p">(</span><span class="n">iq_stOerlikon_stat</span><span class="o">.</span><span class="n">wConverterTemp_P11</span><span class="p">);</span>
<span class="o">//</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diPumpTemp</span> <span class="o">:=</span> <span class="n">WORD_TO_DINT</span><span class="p">(</span><span class="n">iq_stOerlikon_stat</span><span class="o">.</span><span class="n">wPumpTemp_P127</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Faults</span> <span class="ow">and</span> <span class="n">warnings</span> <span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xFault</span> <span class="o">:=</span> <span class="n">iq_stOerlikon_stat</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.3</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xTempFault</span> <span class="o">:=</span> <span class="n">iq_stOerlikon_stat</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.7</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">specified</span> <span class="k">as</span> <span class="n">a</span> <span class="n">temperature</span> <span class="n">warning</span> <span class="n">but</span> <span class="n">it</span> <span class="n">could</span> <span class="n">be</span> <span class="n">a</span> <span class="n">fault</span> <span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xWarn</span> <span class="o">:=</span> <span class="n">iq_stOerlikon_stat</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.14</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">warning</span> <span class="n">summary</span> <span class="n">bit</span> <span class="o">*</span><span class="p">)</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-leyboldptm">ST_LeyboldPTM</a></p></li>
<li><p><a class="reference internal" href="#st-td20status">ST_TD20Status</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-pfeiffer-com">
<h2>FB_PFEIFFER_COM<a class="headerlink" href="#fb-pfeiffer-com" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PFEIFFER_COM</span>
<span class="n">VAR_IN_OUT</span>
    <span class="n">astPfeifferControl</span><span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1.</span><span class="o">.</span><span class="n">gcMaxPfeifferPumps</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
    <span class="n">astPfeifferStatus</span><span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1.</span><span class="o">.</span><span class="n">gcMaxPfeifferPumps</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>
    <span class="n">SerialRXBuffer</span><span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialTXBuffer</span><span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">afbPfeifferSerialDriver</span><span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1.</span><span class="o">.</span><span class="n">gcMaxPfeifferPumps</span><span class="p">]</span> <span class="n">OF</span> <span class="n">FB_PfeifferSerialDriver</span><span class="p">;</span>
    <span class="n">iPump</span><span class="p">:</span> <span class="n">INT</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">;</span>
    <span class="n">tTimeOut</span><span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">TIME</span><span class="c1">#1s0ms;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">program</span> <span class="ow">is</span> <span class="n">called</span> <span class="kn">from</span><span class="w"> </span><span class="nn">Serial</span> <span class="n">PTM</span> <span class="n">IO</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">scan</span> <span class="n">the</span> <span class="n">pumps</span> <span class="n">one</span> <span class="n">at</span> <span class="n">a</span> <span class="n">time</span> <span class="o">*</span><span class="p">)</span>
<span class="n">afbPfeifferSerialDriver</span><span class="p">[</span><span class="n">iPump</span><span class="p">](</span>
    <span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">i_tTimeOut</span><span class="o">:=</span> <span class="n">tTimeOut</span><span class="p">,</span>
    <span class="n">i_stControl</span><span class="o">:=</span><span class="n">astPfeifferControl</span><span class="p">[</span><span class="n">iPump</span><span class="p">]</span> <span class="p">,</span>
    <span class="n">iq_stSerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer</span><span class="p">,</span>
    <span class="n">iq_stSerialTXBuffer</span><span class="o">:=</span>  <span class="n">SerialTXBuffer</span><span class="p">,</span>
    <span class="n">q_stStatus</span><span class="o">=&gt;</span> <span class="n">astPfeifferStatus</span><span class="p">[</span><span class="n">iPump</span><span class="p">]</span> <span class="p">);</span>

<span class="n">IF</span> <span class="n">afbPfeifferSerialDriver</span><span class="p">[</span><span class="n">iPump</span><span class="p">]</span><span class="o">.</span><span class="n">q_xDone</span>
<span class="n">OR</span> <span class="n">afbPfeifferSerialDriver</span><span class="p">[</span><span class="n">iPump</span><span class="p">]</span><span class="o">.</span><span class="n">q_xError</span>
<span class="n">THEN</span>
        <span class="p">(</span><span class="o">*</span> <span class="n">reset</span> <span class="k">for</span> <span class="nb">next</span> <span class="n">time</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">afbPfeifferSerialDriver</span><span class="p">[</span><span class="n">iPump</span><span class="p">](</span> <span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">iq_stSerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer</span><span class="p">,</span> <span class="n">iq_stSerialTXBuffer</span><span class="o">:=</span>  <span class="n">SerialTXBuffer</span><span class="p">);</span>
        <span class="p">(</span><span class="o">*</span> <span class="n">select</span> <span class="nb">next</span> <span class="n">pump</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">iPump</span> <span class="o">:=</span> <span class="n">iPump</span> <span class="o">+</span> <span class="mi">1</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">iPump</span> <span class="o">&gt;</span> <span class="n">gcMaxPfeifferPumps</span> <span class="n">THEN</span>
            <span class="n">iPump</span><span class="o">:=</span> <span class="mi">1</span><span class="p">;</span>
        <span class="n">END_IF</span>
<span class="n">END_IF</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-pfeifferserialdriver">FB_PfeifferSerialDriver</a></p></li>
<li><p><a class="reference internal" href="#st-pfeiffercontrol">ST_PfeifferControl</a></p></li>
<li><p><a class="reference internal" href="#st-pfeifferstatus">ST_PfeifferStatus</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-pfeiffer-to-ptm">
<h2>FB_PFEIFFER_TO_PTM<a class="headerlink" href="#fb-pfeiffer-to-ptm" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PFEIFFER_TO_PTM</span>
<span class="n">VAR_IN_OUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv:&#39;</span><span class="p">}</span>
    <span class="n">iq_stPTM</span><span class="p">:</span> <span class="n">ST_PfeifferPTM</span><span class="p">;</span>
    <span class="n">iq_stPfeiffer_ctrl</span><span class="p">:</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
    <span class="n">iq_stPfeiffer_stat</span><span class="p">:</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">used</span> <span class="n">to</span> <span class="nb">map</span> <span class="n">the</span> <span class="n">IO</span> <span class="n">points</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">pfeiffer</span> <span class="n">structures</span>
<span class="n">to</span> <span class="n">the</span> <span class="n">generic</span> <span class="n">turbo</span> <span class="n">structures</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Controls</span> <span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPfeiffer_ctrl</span><span class="o">.</span><span class="n">xPumpingStation_010</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">;</span>
<span class="n">iq_stPfeiffer_ctrl</span><span class="o">.</span><span class="n">xMotorPump_023</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">;</span> <span class="o">//</span><span class="n">Setting</span> <span class="n">always</span> <span class="n">true</span> <span class="n">because</span> <span class="n">parameter</span> <span class="mi">10</span> <span class="n">alone</span> <span class="n">can</span> <span class="n">enable</span><span class="o">/</span><span class="n">disable</span> <span class="n">the</span> <span class="n">pump</span>
<span class="n">iq_stPfeiffer_ctrl</span><span class="o">.</span><span class="n">uiPowerPct_708</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_uiPowerPct</span><span class="p">;</span>
<span class="n">iq_stPfeiffer_ctrl</span><span class="o">.</span><span class="n">xErrorAck_009</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xResetSW</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Readbacks</span> <span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xAccel</span> <span class="o">:=</span> <span class="n">iq_stPfeiffer_stat</span><span class="o">.</span><span class="n">xPumpAccelerating_307</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="o">:=</span> <span class="n">iq_stPfeiffer_stat</span><span class="o">.</span><span class="n">xRotationSpeedAttn_306</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diCurSpd</span> <span class="o">:=</span> <span class="n">iq_stPfeiffer_stat</span><span class="o">.</span><span class="n">diActiveRotationSpeed_309</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diPwr</span> <span class="o">:=</span> <span class="n">iq_stPfeiffer_stat</span><span class="o">.</span><span class="n">diDrivePower_316</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diElecTemp</span> <span class="o">:=</span> <span class="n">iq_stPfeiffer_stat</span><span class="o">.</span><span class="n">diTempElec_326</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diBtmTemp</span> <span class="o">:=</span> <span class="n">iq_stPfeiffer_stat</span><span class="o">.</span><span class="n">diTempPmpBot_330</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diBrngTemp</span> <span class="o">:=</span> <span class="n">iq_stPfeiffer_stat</span><span class="o">.</span><span class="n">diTempBearng_342</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diMtrTemp</span> <span class="o">:=</span> <span class="n">iq_stPfeiffer_stat</span><span class="o">.</span><span class="n">diTempMotor_346</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_uiPowerPctRbk</span> <span class="o">:=</span> <span class="n">iq_stPfeiffer_stat</span><span class="o">.</span><span class="n">uiPowerPct_708</span><span class="p">;</span>

<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xCommTimeout</span>       <span class="o">:=</span>      <span class="n">iq_stPfeiffer_stat</span><span class="o">.</span><span class="n">xTimeout</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_iErrorCode</span> <span class="o">:=</span> <span class="n">iq_stPfeiffer_stat</span><span class="o">.</span><span class="n">iErrorCode_303</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_iWarningCode</span> <span class="o">:=</span> <span class="n">iq_stPfeiffer_stat</span><span class="o">.</span><span class="n">iWarningCode_303</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Check</span> <span class="n">that</span> <span class="n">error</span> <span class="n">acknowledgment</span> <span class="ow">is</span> <span class="n">processed</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">iq_stPfeiffer_stat</span><span class="o">.</span><span class="n">xErrorAcknowledged</span> <span class="n">THEN</span>
    <span class="n">iq_stPfeiffer_stat</span><span class="o">.</span><span class="n">xErrorAcknowledged</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">iq_stPfeiffer_ctrl</span><span class="o">.</span><span class="n">xErrorAck_009</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xResetSW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">IF</span> <span class="n">iq_stPfeiffer_stat</span><span class="o">.</span><span class="n">sErrorCode_303</span> <span class="o">=</span> <span class="s1">&#39;&#39;</span> <span class="n">THEN</span>
    <span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">iq_stPfeiffer_stat</span><span class="o">.</span><span class="n">sErrorCode_303</span> <span class="o">&lt;&gt;</span> <span class="s1">&#39;000000&#39;</span> <span class="n">THEN</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSE</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-pfeiffercontrol">ST_PfeifferControl</a></p></li>
<li><p><a class="reference internal" href="#st-pfeifferptm">ST_PfeifferPTM</a></p></li>
<li><p><a class="reference internal" href="#st-pfeifferstatus">ST_PfeifferStatus</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-pfeifferserialdriver">
<h2>FB_PfeifferSerialDriver<a class="headerlink" href="#fb-pfeifferserialdriver" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PfeifferSerialDriver</span>
<span class="n">VAR_INPUT</span>
    <span class="o">///</span> <span class="n">rising</span> <span class="n">edge</span> <span class="n">execute</span>
    <span class="n">i_xExecute</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Maximum</span> <span class="n">wait</span> <span class="n">time</span> <span class="k">for</span> <span class="n">reply</span>
    <span class="n">i_tTimeOut</span><span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">TIME</span><span class="c1">#1s0ms;</span>
    <span class="n">i_stControl</span><span class="p">:</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="n">q_xDone</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xError</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xTimeout</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_sResult</span><span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">255</span><span class="p">);</span>
    <span class="o">///</span> <span class="n">Last</span> <span class="n">String</span> <span class="n">Sent</span> <span class="n">to</span> <span class="n">Serial</span> <span class="n">Device</span> <span class="o">-</span> <span class="k">for</span> <span class="n">debugging</span>
    <span class="n">q_sLastSentString</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Last</span> <span class="n">String</span> <span class="n">Received</span> <span class="kn">from</span><span class="w"> </span><span class="nn">Serial</span> <span class="n">Device</span> <span class="o">-</span> <span class="k">for</span> <span class="n">debugging</span>
    <span class="n">q_sLastReceivedString</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="n">q_stStatus</span><span class="p">:</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span>
    <span class="n">iq_stSerialRXBuffer</span><span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">iq_stSerialTXBuffer</span><span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rtExecute</span><span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">iStep</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">sSendData</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="n">fbPfeifferTransaction</span><span class="p">:</span> <span class="n">FB_PfeifferTransaction</span><span class="p">;</span>
    <span class="n">fbFormatString</span><span class="p">:</span> <span class="n">FB_FormatString</span><span class="p">;</span>
    <span class="n">diOldSetRotationSpeed_707</span> <span class="p">:</span><span class="n">DINT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">performs</span> <span class="n">serial</span> <span class="n">transactions</span> <span class="k">with</span> <span class="n">a</span> <span class="n">Pfeiffer</span> <span class="n">RC400</span> <span class="n">Pump</span> <span class="n">controller</span> <span class="o">*</span><span class="p">)</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="n">i_stControl</span><span class="o">.</span><span class="n">xEnableComm</span> <span class="n">THEN</span>
    <span class="n">_A_ClearStatus</span><span class="p">();</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">rising</span> <span class="n">edge</span> <span class="n">trigger</span> <span class="o">*</span><span class="p">)</span>
<span class="n">rtExecute</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">i_xExecute</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtExecute</span><span class="o">.</span><span class="n">Q</span>  <span class="n">THEN</span>
    <span class="n">q_xDone</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xError</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_sResult</span><span class="o">:=</span> <span class="s1">&#39;&#39;</span><span class="p">;</span>
    <span class="n">IF</span>  <span class="n">i_stControl</span><span class="o">.</span><span class="n">xEnableComm</span> <span class="n">THEN</span>
        <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
    <span class="n">ELSE</span>
        <span class="n">q_sResult</span> <span class="o">:=</span> <span class="s1">&#39;Communication not enabled&#39;</span><span class="p">;</span>
        <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">8000</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">END_IF</span>


<span class="n">CASE</span> <span class="n">iStep</span> <span class="n">OF</span>
    <span class="mi">0</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">idle</span> <span class="o">*</span><span class="p">)</span>
        <span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Get</span> <span class="nb">all</span> <span class="n">statuses</span> <span class="o">*</span><span class="p">)</span>
    <span class="mi">10</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Pumping</span> <span class="n">Station</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">2</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="s1">&#39;=?&#39;</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 10 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="s1">&#39;000000&#39;</span> <span class="n">OR</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="s1">&#39;111111&#39;</span> <span class="n">THEN</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">xPumpingStation_010</span> <span class="o">:=</span> <span class="p">(</span><span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="s1">&#39;111111&#39;</span><span class="p">);</span>
                <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">10</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;In step 10 invalid data returned from Pfeiffer: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">END_IF</span>
        <span class="n">END_IF</span>

    <span class="mi">20</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Gas</span> <span class="n">Mode</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">27</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">2</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="s1">&#39;=?&#39;</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 20 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">q_stStatus</span><span class="o">.</span><span class="n">iGasMode_027</span> <span class="o">:=</span> <span class="n">STRING_TO_INT</span><span class="p">(</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
            <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">10</span><span class="p">;</span>
        <span class="n">END_IF</span>

    <span class="mi">30</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Error</span> <span class="n">Code</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">303</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">2</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="s1">&#39;=?&#39;</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 30 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">q_stStatus</span><span class="o">.</span><span class="n">sErrorCode_303</span> <span class="o">:=</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">;</span>
            <span class="n">IF</span> <span class="n">LEFT</span><span class="p">(</span><span class="n">q_stStatus</span><span class="o">.</span><span class="n">sErrorCode_303</span><span class="p">,</span> <span class="mi">3</span><span class="p">)</span> <span class="o">=</span> <span class="s1">&#39;Err&#39;</span> <span class="n">THEN</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">iErrorCode_303</span> <span class="o">:=</span> <span class="n">STRING_TO_INT</span><span class="p">(</span> <span class="n">RIGHT</span><span class="p">(</span><span class="n">q_stStatus</span><span class="o">.</span><span class="n">sErrorCode_303</span><span class="p">,</span> <span class="mi">3</span><span class="p">)</span> <span class="p">);</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">iWarningCode_303</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
            <span class="n">ELSIF</span> <span class="n">LEFT</span><span class="p">(</span><span class="n">q_stStatus</span><span class="o">.</span><span class="n">sErrorCode_303</span><span class="p">,</span> <span class="mi">3</span><span class="p">)</span> <span class="o">=</span> <span class="s1">&#39;Wrn&#39;</span> <span class="n">THEN</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">iWarningCode_303</span> <span class="o">:=</span> <span class="n">STRING_TO_INT</span><span class="p">(</span>       <span class="n">RIGHT</span><span class="p">(</span><span class="n">q_stStatus</span><span class="o">.</span><span class="n">sErrorCode_303</span><span class="p">,</span> <span class="mi">3</span><span class="p">)</span> <span class="p">);</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">iErrorCode_303</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
            <span class="n">ELSIF</span> <span class="n">q_stStatus</span><span class="o">.</span><span class="n">sErrorCode_303</span> <span class="o">=</span> <span class="s1">&#39;000000&#39;</span> <span class="n">THEN</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">iErrorCode_303</span> <span class="o">:=</span> <span class="n">q_stStatus</span><span class="o">.</span><span class="n">iWarningCode_303</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
            <span class="n">END_IF</span>

            <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">10</span><span class="p">;</span>
        <span class="n">END_IF</span>

    <span class="mi">40</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Excess</span> <span class="n">Temperature</span> <span class="n">Pump</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">305</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">2</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="s1">&#39;=?&#39;</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 40 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="s1">&#39;000000&#39;</span> <span class="n">OR</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="s1">&#39;111111&#39;</span> <span class="n">THEN</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">xExcessTempPump_305</span> <span class="o">:=</span> <span class="p">(</span><span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="s1">&#39;111111&#39;</span><span class="p">);</span>
                <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">10</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;In step 40 invalid data returned from Pfeiffer: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">END_IF</span>
        <span class="n">END_IF</span>

    <span class="mi">50</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Rotation</span> <span class="n">Speed</span> <span class="n">Attained</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">306</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">2</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="s1">&#39;=?&#39;</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 50 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="s1">&#39;000000&#39;</span> <span class="n">OR</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="s1">&#39;111111&#39;</span> <span class="n">THEN</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">xRotationSpeedAttn_306</span> <span class="o">:=</span> <span class="p">(</span><span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="s1">&#39;111111&#39;</span><span class="p">);</span>
                <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">10</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;In step 50 invalid data returned from Pfeiffer: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">END_IF</span>
        <span class="n">END_IF</span>

    <span class="mi">60</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Pump</span> <span class="n">Accelerating</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">307</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">2</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="s1">&#39;=?&#39;</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 60 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="s1">&#39;000000&#39;</span> <span class="n">OR</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="s1">&#39;111111&#39;</span> <span class="n">THEN</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">xPumpAccelerating_307</span> <span class="o">:=</span> <span class="p">(</span><span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="s1">&#39;111111&#39;</span><span class="p">);</span>
                <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">10</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;In step 60 invalid data returned from Pfeiffer: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">END_IF</span>
        <span class="n">END_IF</span>

    <span class="mi">70</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Acitve</span> <span class="n">Rotation</span> <span class="n">Speed</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">309</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">2</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="s1">&#39;=?&#39;</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 70 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">q_stStatus</span><span class="o">.</span><span class="n">diActiveRotationSpeed_309</span> <span class="o">:=</span> <span class="n">STRING_TO_DINT</span><span class="p">(</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
            <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">1</span><span class="p">;</span>
        <span class="n">END_IF</span>

    <span class="mi">71</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Electronics</span> <span class="n">Temp</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">326</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">2</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="s1">&#39;=?&#39;</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 71 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">q_stStatus</span><span class="o">.</span><span class="n">diTempElec_326</span> <span class="o">:=</span> <span class="n">STRING_TO_DINT</span><span class="p">(</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
            <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">1</span><span class="p">;</span>
        <span class="n">END_IF</span>

    <span class="mi">72</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Bottom</span> <span class="n">of</span> <span class="n">Pump</span> <span class="n">Temp</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">330</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">2</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="s1">&#39;=?&#39;</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 72 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">q_stStatus</span><span class="o">.</span><span class="n">diTempPmpBot_330</span> <span class="o">:=</span> <span class="n">STRING_TO_DINT</span><span class="p">(</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
            <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">1</span><span class="p">;</span>
        <span class="n">END_IF</span>

    <span class="mi">73</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Temp</span> <span class="n">bearing</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">342</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">2</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="s1">&#39;=?&#39;</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 73 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">q_stStatus</span><span class="o">.</span><span class="n">diTempBearng_342</span> <span class="o">:=</span> <span class="n">STRING_TO_DINT</span><span class="p">(</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
            <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">1</span><span class="p">;</span>
        <span class="n">END_IF</span>


    <span class="mi">74</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Temp</span> <span class="n">motor</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">346</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">2</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="s1">&#39;=?&#39;</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 74 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">q_stStatus</span><span class="o">.</span><span class="n">diTempMotor_346</span> <span class="o">:=</span> <span class="n">STRING_TO_DINT</span><span class="p">(</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
            <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">80</span><span class="p">;</span>
        <span class="n">END_IF</span>

    <span class="mi">80</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Drive</span> <span class="n">Current</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">310</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">2</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="s1">&#39;=?&#39;</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 80 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">q_stStatus</span><span class="o">.</span><span class="n">lrDriveCurrent_310</span> <span class="o">:=</span> <span class="n">STRING_TO_LREAL</span><span class="p">(</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">)</span><span class="o">/</span><span class="mf">100.0</span><span class="p">;</span>
            <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">10</span><span class="p">;</span>
        <span class="n">END_IF</span>

    <span class="mi">90</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Drive</span> <span class="n">Power</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">316</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">2</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="s1">&#39;=?&#39;</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 90 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">q_stStatus</span><span class="o">.</span><span class="n">diDrivePower_316</span> <span class="o">:=</span> <span class="n">STRING_TO_DINT</span><span class="p">(</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
            <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">91</span><span class="p">;</span>
        <span class="n">END_IF</span>

    <span class="mi">91</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Check</span> <span class="n">Power</span> <span class="n">Consumption</span> <span class="n">Limit</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">708</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">2</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="s1">&#39;=?&#39;</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 91 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">q_stStatus</span><span class="o">.</span><span class="n">uiPowerPct_708</span> <span class="o">:=</span> <span class="n">STRING_TO_UINT</span><span class="p">(</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
            <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">8000</span><span class="p">;</span><span class="o">//</span> <span class="n">this</span> <span class="n">step</span> <span class="ow">not</span> <span class="n">tested</span> <span class="mi">110</span><span class="p">;</span> <span class="o">//</span> <span class="n">was</span> <span class="mi">5000</span><span class="p">,</span> <span class="n">but</span> <span class="n">we</span> <span class="n">don</span><span class="s1">&#39;t want to control via serial but via PLC IO, just write the pump speed</span>
        <span class="n">END_IF</span>

    <span class="mi">100</span><span class="p">:</span>
        <span class="p">(</span><span class="o">*</span><span class="n">IF</span> <span class="p">(</span><span class="n">i_stControl</span><span class="o">.</span><span class="n">iSetRotationSpeed_707</span> <span class="o">&lt;&gt;</span> <span class="n">diOldSetRotationSpeed_707</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span> <span class="n">i_stControl</span><span class="o">.</span><span class="n">iSetRotationSpeed_707</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span>  <span class="n">THEN</span>
            <span class="n">diOldSetRotationSpeed_707</span> <span class="o">:=</span> <span class="n">i_stControl</span><span class="o">.</span><span class="n">iSetRotationSpeed_707</span><span class="p">;</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">110</span><span class="p">;</span>
        <span class="n">ELSE</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="s1">&#39;Success&#39;</span><span class="p">;</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">8000</span><span class="p">;</span><span class="o">//</span> <span class="n">maybe</span> <span class="n">should</span> <span class="n">be</span> <span class="mi">5000</span>
        <span class="n">END_IF</span><span class="o">*</span><span class="p">)</span>

    <span class="mi">110</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Set</span>  <span class="n">SpdSetMode</span><span class="p">:</span> <span class="n">Rotation</span> <span class="n">speed</span> <span class="n">setting</span> <span class="n">mode</span><span class="o">*</span><span class="p">)</span>
        <span class="n">IF</span> <span class="n">i_stControl</span><span class="o">.</span><span class="n">xSetSpdMode_026</span> <span class="n">THEN</span>
            <span class="n">sSendData</span> <span class="o">:=</span> <span class="s1">&#39;001&#39;</span><span class="p">;</span>
        <span class="n">ELSE</span>
            <span class="n">sSendData</span> <span class="o">:=</span> <span class="s1">&#39;000&#39;</span><span class="p">;</span>
        <span class="n">END_IF</span>
            <span class="o">//</span><span class="n">i_stControl</span><span class="o">.</span><span class="n">iSetSpdMode_026</span><span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
            <span class="o">//</span><span class="n">fbFormatString</span><span class="p">(</span> <span class="n">sFormat</span><span class="o">:=</span> <span class="s1">&#39;</span><span class="si">%.3u</span><span class="s1">&#39;</span><span class="p">,</span> <span class="n">arg1</span><span class="o">:=</span> <span class="n">F_INT</span><span class="p">(</span><span class="n">i_stControl</span><span class="o">.</span><span class="n">iSetSpdMode_026</span><span class="p">),</span> <span class="n">sOut</span> <span class="o">=&gt;</span> <span class="n">sSendData</span><span class="p">);</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">26</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">3</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="n">sSendData</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 110 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="n">sSendData</span> <span class="n">THEN</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">iSetSpdMode_026</span> <span class="o">:=</span> <span class="n">STRING_TO_INT</span><span class="p">(</span><span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
                <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">120</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;In step 110 invalid data returned from Pfeiffer: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">END_IF</span>
        <span class="n">END_IF</span>

    <span class="mi">120</span><span class="p">:(</span><span class="o">*</span> <span class="n">Update</span> <span class="n">Pump</span> <span class="n">Speed</span> <span class="o">*</span><span class="p">)</span> <span class="p">(</span><span class="o">*</span> <span class="n">SpdSVal</span> <span class="o">%</span> <span class="n">Set</span> <span class="n">value</span> <span class="ow">in</span> <span class="n">rot</span><span class="o">.</span> <span class="n">speed</span> <span class="n">setting</span> <span class="n">mode</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">i_stControl</span><span class="o">.</span><span class="n">iSetRotationSpeed_707</span> <span class="o">:=</span> <span class="n">i_stControl</span><span class="o">.</span><span class="n">iSetRotationSpeed_707</span> <span class="o">*</span><span class="mi">100</span><span class="p">;</span> <span class="o">//</span><span class="n">Datatype</span> <span class="mi">2</span>
            <span class="n">fbFormatString</span><span class="p">(</span> <span class="n">sFormat</span><span class="o">:=</span> <span class="s1">&#39;</span><span class="si">%.6u</span><span class="s1">&#39;</span><span class="p">,</span> <span class="n">arg1</span><span class="o">:=</span> <span class="n">F_INT</span><span class="p">(</span><span class="n">i_stControl</span><span class="o">.</span><span class="n">iSetRotationSpeed_707</span><span class="p">),</span> <span class="n">sOut</span> <span class="o">=&gt;</span> <span class="n">sSendData</span><span class="p">);</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">707</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">6</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="n">sSendData</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 120 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="n">sSendData</span> <span class="n">THEN</span>
            <span class="n">q_stStatus</span><span class="o">.</span><span class="n">iSetRotationSpeed_707</span> <span class="o">:=</span> <span class="n">STRING_TO_INT</span><span class="p">(</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
                <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">8000</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;In step 120 invalid data returned from Pfeiffer: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">END_IF</span>
        <span class="n">END_IF</span>


    <span class="mi">130</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Set</span>  <span class="n">SpdSetMode</span><span class="p">:</span> <span class="n">Rotation</span> <span class="n">speed</span> <span class="n">setting</span> <span class="n">mode</span> <span class="n">Off</span><span class="o">*</span><span class="p">)</span>
        <span class="p">(</span><span class="o">*</span>  <span class="n">i_stControl</span><span class="o">.</span><span class="n">iSetSpdMode_026</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>
            <span class="n">fbFormatString</span><span class="p">(</span> <span class="n">sFormat</span><span class="o">:=</span> <span class="s1">&#39;</span><span class="si">%.3u</span><span class="s1">&#39;</span><span class="p">,</span> <span class="n">arg1</span><span class="o">:=</span> <span class="n">F_INT</span><span class="p">(</span><span class="n">i_stControl</span><span class="o">.</span><span class="n">iSetSpdMode_026</span><span class="p">),</span> <span class="n">sOut</span> <span class="o">=&gt;</span> <span class="n">sSendData</span><span class="p">);</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">26</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">3</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="n">sSendData</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 110 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="n">sSendData</span> <span class="n">THEN</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">iSetSpdMode_026</span> <span class="o">:=</span> <span class="n">STRING_TO_INT</span><span class="p">(</span><span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
                <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">100</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;In step 110 invalid data returned from Pfeiffer: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">END_IF</span>
        <span class="n">END_IF</span><span class="o">*</span><span class="p">)</span>

    <span class="mi">5000</span><span class="p">:(</span><span class="o">*</span> <span class="n">Check</span> <span class="n">Status</span> <span class="n">vs</span><span class="o">.</span> <span class="n">requested</span> <span class="n">parameters</span><span class="p">,</span> <span class="nb">set</span> <span class="n">iff</span> <span class="n">necessary</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">IF</span> <span class="n">i_stControl</span><span class="o">.</span><span class="n">xErrorAck_009</span> <span class="n">THEN</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">5030</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">i_stControl</span><span class="o">.</span><span class="n">xPumpingStation_010</span> <span class="o">&lt;&gt;</span> <span class="n">q_stStatus</span><span class="o">.</span><span class="n">xPumpingStation_010</span> <span class="n">THEN</span>
            <span class="o">//</span><span class="n">iStep</span> <span class="o">:=</span> <span class="mi">5010</span><span class="p">;</span> <span class="n">Done</span> <span class="n">through</span> <span class="n">the</span> <span class="n">PLC</span> <span class="n">DIO</span>
        <span class="n">ELSIF</span>  <span class="n">i_stControl</span><span class="o">.</span><span class="n">iGasMode_027</span> <span class="o">&lt;&gt;</span> <span class="n">q_stStatus</span><span class="o">.</span><span class="n">iGasMode_027</span> <span class="n">THEN</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">5020</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">i_stControl</span><span class="o">.</span><span class="n">xMotorPump_023</span> <span class="o">&lt;&gt;</span> <span class="n">q_stStatus</span><span class="o">.</span><span class="n">xMotorPump_023</span> <span class="n">THEN</span>
            <span class="o">//</span><span class="n">iStep</span> <span class="o">:=</span> <span class="mi">5011</span><span class="p">;</span>  <span class="n">Done</span> <span class="n">through</span> <span class="n">the</span> <span class="n">PLC</span> <span class="n">DIO</span>
        <span class="n">ELSIF</span> <span class="n">i_stControl</span><span class="o">.</span><span class="n">uiPowerPct_708</span> <span class="o">&lt;&gt;</span> <span class="n">q_stStatus</span><span class="o">.</span><span class="n">uiPowerPct_708</span> <span class="n">THEN</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">5012</span><span class="p">;</span>
        <span class="n">ELSE</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="s1">&#39;Success&#39;</span><span class="p">;</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">8000</span><span class="p">;</span>
        <span class="n">END_IF</span>

    <span class="mi">5010</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Update</span> <span class="n">Pumping</span> <span class="n">Station</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">IF</span> <span class="n">i_stControl</span><span class="o">.</span><span class="n">xPumpingStation_010</span> <span class="n">THEN</span>
            <span class="n">sSendData</span> <span class="o">:=</span> <span class="s1">&#39;111111&#39;</span><span class="p">;</span>
        <span class="n">ELSE</span>
            <span class="n">sSendData</span> <span class="o">:=</span> <span class="s1">&#39;000000&#39;</span><span class="p">;</span>
        <span class="n">END_IF</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">6</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="n">sSendData</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 5010 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="n">sSendData</span> <span class="n">THEN</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">xPumpingStation_010</span> <span class="o">:=</span> <span class="p">(</span><span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="s1">&#39;111111&#39;</span><span class="p">);</span>
                <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">5000</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;In step 5010 invalid data returned from Pfeiffer: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">END_IF</span>
        <span class="n">END_IF</span>

    <span class="mi">5011</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Update</span> <span class="n">Pump</span> <span class="n">Motor</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">IF</span> <span class="n">i_stControl</span><span class="o">.</span><span class="n">xMotorPump_023</span> <span class="n">THEN</span>
            <span class="n">sSendData</span> <span class="o">:=</span> <span class="s1">&#39;111111&#39;</span><span class="p">;</span>
        <span class="n">ELSE</span>
            <span class="n">sSendData</span> <span class="o">:=</span> <span class="s1">&#39;000000&#39;</span><span class="p">;</span>
        <span class="n">END_IF</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">23</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">6</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="n">sSendData</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 5011 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="n">sSendData</span> <span class="n">THEN</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">xMotorPump_023</span> <span class="o">:=</span> <span class="p">(</span><span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="s1">&#39;111111&#39;</span><span class="p">);</span>
                <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">5000</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;In step 5011 invalid data returned from Pfeiffer: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">END_IF</span>
        <span class="n">END_IF</span>

    <span class="mi">5012</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Update</span> <span class="n">Power</span> <span class="n">Consumption</span> <span class="n">Percent</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">fbFormatString</span><span class="p">(</span> <span class="n">sFormat</span><span class="o">:=</span> <span class="s1">&#39;</span><span class="si">%.6u</span><span class="s1">&#39;</span><span class="p">,</span> <span class="n">arg1</span><span class="o">:=</span> <span class="n">F_UINT</span><span class="p">(</span><span class="n">i_stControl</span><span class="o">.</span><span class="n">uiPowerPct_708</span><span class="p">),</span> <span class="n">sOut</span> <span class="o">=&gt;</span> <span class="n">sSendData</span><span class="p">);</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">708</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">3</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="n">sSendData</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 5012 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="n">sSendData</span> <span class="n">THEN</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">uiPowerPct_708</span> <span class="o">:=</span> <span class="n">STRING_TO_UINT</span><span class="p">(</span><span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
                <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">5000</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;In step 5012 invalid data returned from Pfeiffer: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">END_IF</span>
        <span class="n">END_IF</span>

    <span class="mi">5020</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Update</span> <span class="n">Gas</span> <span class="n">Mode</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">fbFormatString</span><span class="p">(</span> <span class="n">sFormat</span><span class="o">:=</span> <span class="s1">&#39;</span><span class="si">%.3u</span><span class="s1">&#39;</span><span class="p">,</span> <span class="n">arg1</span><span class="o">:=</span> <span class="n">F_INT</span><span class="p">(</span><span class="n">i_stControl</span><span class="o">.</span><span class="n">iGasMode_027</span><span class="p">),</span> <span class="n">sOut</span> <span class="o">=&gt;</span> <span class="n">sSendData</span><span class="p">);</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">27</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">3</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="n">sSendData</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 5020 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span> <span class="o">=</span> <span class="n">sSendData</span> <span class="n">THEN</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">iGasMode_027</span> <span class="o">:=</span> <span class="n">STRING_TO_INT</span><span class="p">(</span><span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
                <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">5000</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;In step 5020 invalid data returned from Pfeiffer: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">END_IF</span>
        <span class="n">END_IF</span>

    <span class="mi">5030</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Update</span> <span class="n">Error</span> <span class="n">Acknowledgement</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">IF</span> <span class="n">i_stControl</span><span class="o">.</span><span class="n">xErrorAck_009</span> <span class="n">THEN</span>
            <span class="n">q_stStatus</span><span class="o">.</span><span class="n">xErrorAcknowledged</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">sSendData</span> <span class="o">:=</span> <span class="s1">&#39;111111&#39;</span><span class="p">;</span>
        <span class="n">ELSE</span>
            <span class="n">sSendData</span> <span class="o">:=</span> <span class="s1">&#39;000000&#39;</span><span class="p">;</span>
        <span class="n">END_IF</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">9</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">6</span><span class="p">;</span>
            <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="n">sSendData</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;in Step 5030 fbPfeifferTransaction failed with message: &#39;</span><span class="p">,</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span> <span class="p">(</span><span class="o">*</span> <span class="n">Error</span> <span class="n">Acknowledged</span> <span class="o">*</span><span class="p">)</span>
                <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">5000</span><span class="p">;</span>
        <span class="n">END_IF</span>


    <span class="mi">8000</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">done</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">q_xDone</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
        <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">IF</span>  <span class="n">i_xExecute</span> <span class="o">=</span> <span class="n">FALSE</span> <span class="n">THEN</span>
            <span class="n">q_xDone</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">END_IF</span>

    <span class="mi">9000</span><span class="p">:</span>
        <span class="n">_A_ClearStatus</span><span class="p">();</span>
        <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">q_xError</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

<span class="n">END_CASE</span>

<span class="o">//</span><span class="n">call</span> <span class="n">transaction</span>
<span class="n">fbPfeifferTransaction</span><span class="p">(</span>
    <span class="n">i_iAddress</span><span class="o">:=</span> <span class="n">i_stControl</span><span class="o">.</span><span class="n">iSerialAddress</span><span class="p">,</span>
    <span class="n">i_tTimeOut</span><span class="o">:=</span> <span class="n">i_tTimeOut</span><span class="p">,</span>
    <span class="n">iq_stSerialRXBuffer</span><span class="o">:=</span> <span class="n">iq_stSerialRXBuffer</span><span class="p">,</span>
    <span class="n">iq_stSerialTXBuffer</span><span class="o">:=</span> <span class="n">iq_stSerialTXBuffer</span> <span class="p">);</span>

<span class="n">q_stStatus</span><span class="o">.</span><span class="n">xTimeout</span> <span class="o">:=</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_xTimeout</span><span class="p">;</span>
<span class="n">q_sLastSentString</span> <span class="o">:=</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sLastSentString</span><span class="p">;</span>
<span class="n">q_sLastReceivedString</span> <span class="o">:=</span> <span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">q_sLastReceivedString</span><span class="p">;</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">_A_ClearStatus</span><span class="p">:</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">xPumpingStation_010</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">iGasMode_027</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">sErrorCode_303</span> <span class="o">:=</span> <span class="s1">&#39;&#39;</span><span class="p">;</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">xExcessTempPump_305</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">xRotationSpeedAttn_306</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">xPumpAccelerating_307</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">diActiveRotationSpeed_309</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">lrDriveCurrent_310</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">diDrivePower_316</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">a_ClearTrans</span><span class="p">:</span>
<span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xExecute</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_xActionCommand</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iParameterNum</span><span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_iDataLength</span><span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">fbPfeifferTransaction</span><span class="o">.</span><span class="n">i_sSendData</span><span class="o">:=</span> <span class="s1">&#39;&#39;</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-pfeiffertransaction">FB_PfeifferTransaction</a></p></li>
<li><p><a class="reference internal" href="#st-pfeiffercontrol">ST_PfeifferControl</a></p></li>
<li><p><a class="reference internal" href="#st-pfeifferstatus">ST_PfeifferStatus</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-pfeiffertransaction">
<h2>FB_PfeifferTransaction<a class="headerlink" href="#fb-pfeiffertransaction" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PfeifferTransaction</span>
<span class="n">VAR_INPUT</span>
    <span class="o">///</span> <span class="n">rising</span> <span class="n">edge</span> <span class="n">execute</span>
    <span class="n">i_xExecute</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">RS</span><span class="o">-</span><span class="mi">485</span> <span class="n">Address</span> <span class="n">of</span> <span class="n">Pump</span>
    <span class="n">i_iAddress</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="o">///</span> <span class="kc">False</span> <span class="ow">is</span> <span class="n">data</span> <span class="n">request</span><span class="p">,</span> <span class="kc">True</span> <span class="ow">is</span> <span class="n">control</span> <span class="n">command</span>
    <span class="n">i_xActionCommand</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Parameter</span> <span class="n">Number</span> <span class="mi">1</span><span class="o">-</span><span class="mi">999</span>
    <span class="n">i_iParameterNum</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Send</span> <span class="n">Data</span> <span class="n">Length</span>
    <span class="n">i_iDataLength</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Send</span> <span class="n">Data</span>
    <span class="n">i_sSendData</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Maximum</span> <span class="n">wait</span> <span class="n">time</span> <span class="k">for</span> <span class="n">reply</span>
    <span class="n">i_tTimeOut</span><span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">TIME</span><span class="c1">#1s0ms;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="n">q_xDone</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_sResponseData</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="n">q_xError</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xTimeout</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_sResult</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Last</span> <span class="n">String</span> <span class="n">Sent</span> <span class="n">to</span> <span class="n">Serial</span> <span class="n">Device</span> <span class="o">-</span> <span class="k">for</span> <span class="n">debugging</span>
    <span class="n">q_sLastSentString</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Last</span> <span class="n">String</span> <span class="n">Received</span> <span class="kn">from</span><span class="w"> </span><span class="nn">Serial</span> <span class="n">Device</span> <span class="o">-</span> <span class="k">for</span> <span class="n">debugging</span>
    <span class="n">q_sLastReceivedString</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span>
    <span class="n">iq_stSerialRXBuffer</span><span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">iq_stSerialTXBuffer</span><span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rtExecute</span><span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">iStep</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">fbClearComBuffer</span><span class="p">:</span> <span class="n">ClearComBuffer</span><span class="p">;</span>
    <span class="n">sSendString</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="n">fbFormatString</span><span class="p">:</span> <span class="n">FB_FormatString</span><span class="p">;</span>
    <span class="n">iChecksum</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">fbSendString</span><span class="p">:</span> <span class="n">SendString</span><span class="p">;</span>
    <span class="n">fbReceiveString</span><span class="p">:</span> <span class="n">ReceiveString</span><span class="p">;</span>
    <span class="n">sReceivedString</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="n">tonTimeout</span><span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">sRXStringForChecksum</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="n">sReceiveStringWOChecksum</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="n">sRXCheckSum</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="n">sRXAddress</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="n">sRXParmNum</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">performs</span> <span class="n">serial</span> <span class="n">transactions</span> <span class="k">with</span> <span class="n">a</span> <span class="n">Pfeiffer</span> <span class="n">RC400</span> <span class="n">Pump</span> <span class="n">controller</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">rising</span> <span class="n">edge</span> <span class="n">trigger</span> <span class="o">*</span><span class="p">)</span>
<span class="n">rtExecute</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">i_xExecute</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtExecute</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">q_xDone</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_sResponseData</span> <span class="o">:=</span> <span class="s1">&#39;&#39;</span><span class="p">;</span>
    <span class="n">q_xError</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="o">//</span><span class="n">q_xTimeout</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_sResult</span><span class="o">:=</span> <span class="s1">&#39;&#39;</span><span class="p">;</span>
    <span class="n">q_sLastSentString</span> <span class="o">:=</span> <span class="s1">&#39;&#39;</span><span class="p">;</span>
    <span class="n">q_sLastReceivedString</span><span class="o">:=</span> <span class="s1">&#39;&#39;</span><span class="p">;</span>
    <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">CASE</span> <span class="n">iStep</span> <span class="n">OF</span>
    <span class="mi">0</span><span class="p">:</span>
        <span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">idle</span> <span class="o">*</span><span class="p">)</span>

    <span class="mi">10</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">clear</span> <span class="n">com</span> <span class="n">buffers</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">fbClearComBuffer</span><span class="p">(</span><span class="n">Buffer</span><span class="o">:=</span> <span class="n">iq_stSerialRXBuffer</span><span class="p">);</span>
        <span class="n">fbClearComBuffer</span><span class="p">(</span><span class="n">Buffer</span><span class="o">:=</span> <span class="n">iq_stSerialTXBuffer</span><span class="p">);</span>

        <span class="p">(</span><span class="o">*</span> <span class="n">build</span> <span class="n">the</span> <span class="n">send</span> <span class="n">string</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">fbFormatString</span><span class="p">(</span> <span class="n">sFormat</span><span class="o">:=</span> <span class="s1">&#39;</span><span class="si">%0.3d</span><span class="s1">&#39;</span><span class="p">,</span> <span class="n">arg1</span><span class="o">:=</span> <span class="n">F_INT</span><span class="p">(</span><span class="n">i_iAddress</span><span class="p">),</span> <span class="n">sOut</span><span class="o">=&gt;</span> <span class="n">sSendString</span><span class="p">);</span> <span class="p">(</span><span class="o">*</span> <span class="n">address</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">IF</span> <span class="n">i_xActionCommand</span> <span class="n">THEN</span> <span class="p">(</span><span class="o">*</span> <span class="n">action</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">sSendString</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="n">sSendString</span><span class="p">,</span> <span class="s1">&#39;10&#39;</span><span class="p">);</span>
        <span class="n">ELSE</span>
            <span class="n">sSendString</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="n">sSendString</span><span class="p">,</span> <span class="s1">&#39;00&#39;</span><span class="p">);</span>
        <span class="n">END_IF</span>
        <span class="n">fbFormatString</span><span class="p">(</span> <span class="n">sFormat</span><span class="o">:=</span> <span class="s1">&#39;</span><span class="si">%0.3u</span><span class="s1">&#39;</span><span class="p">,</span> <span class="n">arg1</span><span class="o">:=</span> <span class="n">F_INT</span><span class="p">(</span><span class="n">i_iParameterNum</span><span class="p">));</span> <span class="p">(</span><span class="o">*</span> <span class="n">parameter</span> <span class="n">number</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">sSendString</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="n">sSendString</span><span class="p">,</span> <span class="n">fbFormatString</span><span class="o">.</span><span class="n">sOut</span><span class="p">);</span>
        <span class="n">fbFormatString</span><span class="p">(</span> <span class="n">sFormat</span><span class="o">:=</span> <span class="s1">&#39;</span><span class="si">%0.2u</span><span class="s1">&#39;</span><span class="p">,</span> <span class="n">arg1</span><span class="o">:=</span> <span class="n">F_INT</span><span class="p">(</span><span class="n">i_iDataLength</span><span class="p">));</span> <span class="p">(</span><span class="o">*</span> <span class="n">data</span> <span class="n">length</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">sSendString</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="n">sSendString</span><span class="p">,</span> <span class="n">fbFormatString</span><span class="o">.</span><span class="n">sOut</span><span class="p">);</span>
        <span class="n">sSendString</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="n">sSendString</span><span class="p">,</span> <span class="n">i_sSendData</span><span class="p">);</span> <span class="p">(</span><span class="o">*</span> <span class="n">data</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">iChecksum</span> <span class="o">:=</span> <span class="n">F_CalcPfeifferChecksum</span><span class="p">(</span><span class="n">sSendString</span><span class="p">);</span> <span class="p">(</span><span class="o">*</span> <span class="n">checksum</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">fbFormatString</span><span class="p">(</span> <span class="n">sFormat</span><span class="o">:=</span> <span class="s1">&#39;</span><span class="si">%0.3u</span><span class="s1">$R&#39;</span><span class="p">,</span> <span class="n">arg1</span><span class="o">:=</span> <span class="n">F_INT</span><span class="p">(</span><span class="n">iChecksum</span><span class="p">));</span>
        <span class="n">sSendString</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="n">sSendString</span><span class="p">,</span> <span class="n">fbFormatString</span><span class="o">.</span><span class="n">sOut</span><span class="p">);</span>
        <span class="p">(</span><span class="o">*</span> <span class="n">send</span> <span class="n">it</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">fbSendString</span><span class="p">(</span> <span class="n">SendString</span><span class="o">:=</span> <span class="n">sSendString</span><span class="p">,</span> <span class="n">TXbuffer</span><span class="o">:=</span> <span class="n">iq_stSerialTXBuffer</span> <span class="p">);</span>
        <span class="n">q_sLastSentString</span> <span class="o">:=</span> <span class="n">sSendString</span><span class="p">;</span>
        <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">10</span><span class="p">;</span>

    <span class="mi">20</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Finish</span> <span class="n">sending</span> <span class="n">the</span> <span class="n">String</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">IF</span> <span class="n">fbSendString</span><span class="o">.</span><span class="n">Busy</span> <span class="n">THEN</span>
            <span class="n">fbSendString</span><span class="p">(</span> <span class="n">SendString</span><span class="o">:=</span> <span class="n">sSendString</span><span class="p">,</span> <span class="n">TXbuffer</span><span class="o">:=</span> <span class="n">iq_stSerialTXBuffer</span> <span class="p">);</span>
        <span class="n">ELSIF</span> <span class="n">fbSendString</span><span class="o">.</span><span class="n">Error</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;In step 20 fbSendString resulted in error: &#39;</span><span class="p">,</span> <span class="n">INT_TO_STRING</span><span class="p">(</span><span class="n">fbSendString</span><span class="o">.</span><span class="n">Error</span><span class="p">));</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">fbSendString</span><span class="o">.</span><span class="n">Busy</span> <span class="n">THEN</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">10</span><span class="p">;</span>
        <span class="n">END_IF</span>
        <span class="p">(</span><span class="o">*</span> <span class="n">Reset</span> <span class="n">receive</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">fbReceiveString</span><span class="p">(</span>
            <span class="n">Reset</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
            <span class="n">ReceivedString</span><span class="o">:=</span> <span class="n">sReceivedString</span><span class="p">,</span>
            <span class="n">RXbuffer</span><span class="o">:=</span> <span class="n">iq_stSerialRXBuffer</span> <span class="p">);</span>
        <span class="n">tonTimeout</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>

    <span class="mi">30</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Get</span> <span class="n">reply</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">fbReceiveString</span><span class="p">(</span>
            <span class="n">Prefix</span><span class="o">:=</span> <span class="p">,</span>
            <span class="n">Suffix</span><span class="o">:=</span> <span class="s1">&#39;$R&#39;</span><span class="p">,</span>
            <span class="n">Timeout</span><span class="o">:=</span> <span class="n">i_tTimeOut</span><span class="p">,</span>
            <span class="n">Reset</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
            <span class="n">ReceivedString</span><span class="o">:=</span> <span class="n">sReceivedString</span><span class="p">,</span>
            <span class="n">RXbuffer</span><span class="o">:=</span> <span class="n">iq_stSerialRXBuffer</span> <span class="p">);</span>
        <span class="n">tonTimeout</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span> <span class="n">i_tTimeOut</span><span class="p">);</span>
        <span class="n">IF</span> <span class="n">fbReceiveString</span><span class="o">.</span><span class="n">Error</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span> <span class="n">AND</span> <span class="n">fbReceiveString</span><span class="o">.</span><span class="n">Error</span> <span class="o">&lt;&gt;</span> <span class="mi">16</span><span class="c1">#1008 THEN //16#1008 is timeout error</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;In step 30 fbReceiveString resulted in error: &#39;</span><span class="p">,</span> <span class="n">INT_TO_STRING</span><span class="p">(</span><span class="n">fbReceiveString</span><span class="o">.</span><span class="n">Error</span><span class="p">));</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbReceiveString</span><span class="o">.</span><span class="n">RxTimeout</span> <span class="n">OR</span> <span class="n">tonTimeout</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="s1">&#39;Pfeiffer pump failed to reply within timeout period&#39;</span><span class="p">;</span>
            <span class="n">q_xTimeout</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbReceiveString</span><span class="o">.</span><span class="n">StringReceived</span> <span class="n">THEN</span>
            <span class="n">q_xTimeout</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span><span class="n">no</span> <span class="n">timeout</span>
            <span class="n">q_sLastReceivedString</span> <span class="o">:=</span> <span class="n">sReceivedString</span><span class="p">;</span>
            <span class="p">(</span><span class="o">*</span> <span class="n">check</span> <span class="n">checksum</span> <span class="o">*</span><span class="p">)</span>
            <span class="n">sReceiveStringWOChecksum</span> <span class="o">:=</span> <span class="n">LEFT</span><span class="p">(</span><span class="n">sReceivedString</span><span class="p">,</span> <span class="n">LEN</span><span class="p">(</span><span class="n">sReceivedString</span><span class="p">)</span><span class="o">-</span><span class="mi">4</span><span class="p">);</span>
            <span class="n">iChecksum</span> <span class="o">:=</span> <span class="n">F_CalcPfeifferChecksum</span><span class="p">(</span><span class="n">sReceiveStringWOChecksum</span><span class="p">);</span>
            <span class="n">sRXCheckSum</span> <span class="o">:=</span> <span class="n">MID</span><span class="p">(</span><span class="n">sReceivedString</span><span class="p">,</span><span class="mi">3</span><span class="p">,</span><span class="n">LEN</span><span class="p">(</span><span class="n">sReceivedString</span><span class="p">)</span><span class="o">-</span><span class="mi">3</span><span class="p">);</span>
            <span class="n">sRXAddress</span> <span class="o">:=</span> <span class="n">LEFT</span><span class="p">(</span><span class="n">sReceivedString</span><span class="p">,</span><span class="mi">3</span><span class="p">);</span>
            <span class="n">sRXParmNum</span> <span class="o">:=</span> <span class="n">MID</span><span class="p">(</span><span class="n">sReceivedString</span><span class="p">,</span><span class="mi">3</span><span class="p">,</span><span class="mi">6</span><span class="p">);</span>
            <span class="n">IF</span> <span class="n">iChecksum</span> <span class="o">&lt;&gt;</span> <span class="n">STRING_TO_INT</span><span class="p">(</span><span class="n">sRXCheckSum</span><span class="p">)</span> <span class="n">THEN</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="s1">&#39;Invalid checksum on received string.&#39;</span><span class="p">;</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">ELSIF</span> <span class="n">i_iAddress</span> <span class="o">&lt;&gt;</span> <span class="n">STRING_TO_INT</span><span class="p">(</span><span class="n">sRXAddress</span><span class="p">)</span> <span class="n">THEN</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="s1">&#39;Invalid unit address on received string.&#39;</span><span class="p">;</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">ELSIF</span> <span class="n">i_iParameterNum</span> <span class="o">&lt;&gt;</span> <span class="n">STRING_TO_INT</span><span class="p">(</span><span class="n">sRXParmNum</span><span class="p">)</span> <span class="n">THEN</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="s1">&#39;Invalid parameter number on received string.&#39;</span><span class="p">;</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">q_sResponseData</span> <span class="o">:=</span> <span class="n">MID</span><span class="p">(</span><span class="n">sReceivedString</span><span class="p">,</span><span class="n">LEN</span><span class="p">(</span><span class="n">sReceivedString</span><span class="p">)</span><span class="o">-</span><span class="mi">14</span> <span class="p">,</span><span class="mi">11</span><span class="p">);</span>
