                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="s1">&#39;Invalid unit address on received string.&#39;</span><span class="p">;</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">ELSIF</span> <span class="n">i_iParameterNum</span> <span class="o">&lt;&gt;</span> <span class="n">STRING_TO_INT</span><span class="p">(</span><span class="n">sRXParmNum</span><span class="p">)</span> <span class="n">THEN</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="s1">&#39;Invalid parameter number on received string.&#39;</span><span class="p">;</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">q_sResponseData</span> <span class="o">:=</span> <span class="n">MID</span><span class="p">(</span><span class="n">sReceivedString</span><span class="p">,</span><span class="n">LEN</span><span class="p">(</span><span class="n">sReceivedString</span><span class="p">)</span><span class="o">-</span><span class="mi">14</span> <span class="p">,</span><span class="mi">11</span><span class="p">);</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="s1">&#39;Success.&#39;</span><span class="p">;</span>
                <span class="n">q_xDone</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">100</span><span class="p">;</span>
            <span class="n">END_IF</span>
        <span class="n">END_IF</span>

    <span class="mi">100</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">done</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">IF</span>  <span class="n">i_xExecute</span> <span class="o">=</span> <span class="n">FALSE</span> <span class="n">THEN</span>
            <span class="n">q_xDone</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">END_IF</span>

    <span class="mi">9000</span><span class="p">:</span>
        <span class="n">q_xError</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>




<span class="n">END_CASE</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
</section>
<section id="fb-pip-gamma">
<h2>FB_PIP_Gamma<a class="headerlink" href="#fb-pip-gamma" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">does</span> <span class="n">basic</span> <span class="n">controls</span> <span class="n">FOR</span> <span class="n">the</span> <span class="n">ION</span> <span class="n">pump</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">a</span> <span class="n">Gamma</span> <span class="n">QPCe</span> <span class="n">controller</span><span class="o">.</span>
 <span class="n">Provides</span> <span class="n">interlocking</span> <span class="n">interface</span><span class="o">.</span> <span class="n">Enable</span> <span class="n">HV</span> <span class="n">only</span> <span class="n">when</span> <span class="n">interlock</span> <span class="n">gauge</span> <span class="n">press</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="mf">1.0E-4</span> <span class="n">Torr</span> <span class="o">*</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;reflection&#39;</span><span class="p">}</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PIP_Gamma</span> <span class="n">Extends</span> <span class="n">FB_Pump</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_stGauge</span>       <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span><span class="n">Ion</span> <span class="ow">or</span> <span class="n">Pirani</span> <span class="n">gauge</span> <span class="k">for</span> <span class="n">pump</span> <span class="n">interlock</span>
    <span class="n">i_xOverrideMode</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">To</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="k">global</span> <span class="n">override</span> <span class="n">bit</span><span class="o">.</span> <span class="n">This</span> <span class="n">Overrides</span> <span class="n">Vacuum</span> <span class="n">interlock</span> <span class="n">logic</span><span class="o">*</span><span class="p">)</span>
    <span class="n">tRecoverDelay</span><span class="p">:</span><span class="n">TIME</span><span class="o">:=</span><span class="n">T</span><span class="c1">#900S; (*Delay Time after the first cycle to start the device. Default is 900S*)</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">stPump</span>  <span class="p">:</span>       <span class="n">ST_PIP</span><span class="p">;</span> <span class="o">//</span><span class="n">Gamma</span> <span class="n">Ion</span> <span class="n">pump</span> <span class="n">structure</span>
    <span class="n">q_IG</span>    <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span><span class="n">When</span> <span class="n">ion</span> <span class="n">pump</span> <span class="ow">is</span> <span class="n">used</span> <span class="k">as</span> <span class="n">a</span> <span class="n">measuring</span> <span class="n">device</span> <span class="k">for</span> <span class="n">interlocking</span> <span class="n">gate</span> <span class="n">valves</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
 <span class="n">rPRESS</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>

 <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
 <span class="n">timer</span><span class="p">:</span><span class="n">TON</span><span class="p">;</span>

 <span class="p">(</span><span class="o">*</span> <span class="n">IO</span> <span class="n">Controls</span> <span class="o">*</span><span class="p">)</span>
 <span class="n">q_xHVEna_DO</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>  <span class="o">//</span> <span class="n">Enable</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">when</span> <span class="n">TRUE</span>
 <span class="n">i_iPRESS</span>  <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>  <span class="o">//</span>
 <span class="n">i_xSP_DI</span>  <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">NO</span> <span class="n">contact</span> <span class="o">//</span><span class="n">function</span> <span class="n">of</span> <span class="n">relay</span> <span class="nb">set</span> <span class="n">on</span> <span class="n">the</span> <span class="n">QPC</span> <span class="n">to</span> <span class="n">HV</span> <span class="n">output</span> <span class="n">state</span>

<span class="o">//</span> <span class="n">For</span> <span class="n">logging</span>
<span class="n">tTimeOutAction</span> <span class="p">:</span> <span class="n">F_TRIG</span><span class="p">;</span>
<span class="n">tOverrideActivated</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>

<span class="n">tPumpStartTimeout</span> <span class="p">:</span> <span class="n">TON</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10s); // Timeout pump start if pressure &lt; 1E-11 for more than 10s.</span>
<span class="n">MinPressure</span> <span class="p">:</span> <span class="n">REAL</span><span class="o">:=</span> <span class="mf">1E-11</span><span class="p">;</span> <span class="o">//</span> <span class="n">Minimum</span> <span class="n">readback</span> <span class="n">pressure</span><span class="p">,</span> <span class="n">pump</span> <span class="n">must</span> <span class="n">register</span> <span class="n">pressure</span> <span class="n">above</span> <span class="n">this</span> <span class="n">to</span> <span class="n">be</span> <span class="n">considered</span> <span class="n">running</span>
<span class="n">stateTimer</span><span class="p">:</span><span class="n">TON</span><span class="p">;</span>
<span class="o">//</span><span class="n">Overrides</span>
    <span class="n">tonOvrd</span> <span class="p">:</span>       <span class="n">TON</span><span class="p">;</span>
    <span class="n">tonDelOK</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">rtOK</span>    <span class="p">:</span>       <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">tOvrd</span>   <span class="p">:</span>       <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#10s;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;instance-path&#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;noinit&#39;</span><span class="p">}</span>
    <span class="n">sPath</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="n">fbGetCurTaskIdx</span>  <span class="p">:</span> <span class="n">GETCURTASKINDEX</span><span class="p">;</span>
    <span class="n">fbWritePersistentData</span>           <span class="p">:</span> <span class="n">WritePersistentData</span><span class="p">;</span>
    <span class="n">tRecover</span><span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">CONSTANT</span>
     <span class="n">rDefaultHVEna_SP</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span><span class="mf">1E-4</span><span class="p">;</span> <span class="o">//</span> <span class="n">Default</span> <span class="n">protection</span> <span class="n">setpoint</span> <span class="k">as</span> <span class="n">per</span> <span class="n">the</span> <span class="n">gamma</span> <span class="n">QPCe</span> <span class="n">manual</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">PERSISTENT</span>
    <span class="n">rHVEna_SP</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">bWasOn</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">bAutoRecover</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
    <span class="n">bAutoRecoverWrite</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Does</span> <span class="n">Gamma</span> <span class="n">Ion</span> <span class="n">pump</span> <span class="n">HV</span> <span class="n">interlock</span><span class="o">.</span> <span class="n">Enable</span> <span class="n">HV</span> <span class="n">only</span> <span class="n">when</span> <span class="n">interlock</span> <span class="n">gauge</span> <span class="n">press</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="mf">1.0E-4</span> <span class="n">Torr</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span><span class="n">Ensures</span> <span class="n">the</span> <span class="nb">set</span> <span class="n">point</span> <span class="ow">is</span> <span class="ow">not</span> <span class="n">higher</span> <span class="n">than</span> <span class="mf">1.0E-4</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">&gt;</span> <span class="n">rDefaultHVEna_SP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">:=</span> <span class="n">rDefaultHVEna_SP</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Interlock</span> <span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">stPump</span><span class="o">.</span><span class="n">xHV_ExtIlk</span>  <span class="o">:=</span> <span class="n">i_stGauge</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_stGauge</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span><span class="p">);</span><span class="o">//</span><span class="n">AND</span> <span class="n">NOT</span> <span class="n">tPumpStartTimeout</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span> <span class="o">//</span><span class="n">ADP</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Enable</span> <span class="n">HV</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">i_stGauge</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="n">AND</span> <span class="n">i_stGauge</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="n">OR</span> <span class="p">((</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">));</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="p">(</span><span class="o">*</span><span class="n">AND</span> <span class="n">timer</span><span class="o">.</span><span class="n">Q</span><span class="o">*</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">q_IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">+</span> <span class="n">stPump</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span> <span class="o">//</span> <span class="n">Ion</span> <span class="n">pumps</span> <span class="n">when</span> <span class="n">running</span> <span class="n">switches</span> <span class="n">off</span> <span class="n">based</span> <span class="n">on</span> <span class="n">their</span> <span class="n">own</span> <span class="n">pressure</span> <span class="n">readings</span>
        <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">ELSE</span>
        <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="n">OR</span> <span class="p">((</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">));</span>
    <span class="n">END_IF</span>
<span class="n">ELSIF</span> <span class="p">(</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span>  <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="o">//</span><span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHV_ExtIlk</span><span class="p">;</span>
<span class="o">//</span><span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">;</span>

<span class="n">timer</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span> <span class="n">T</span><span class="c1">#1s);</span>

<span class="o">//</span> <span class="n">TAW</span> <span class="n">Experimental</span> <span class="n">ion</span> <span class="n">pump</span> <span class="n">timeout</span>
<span class="n">tPumpStartTimeout</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="p">(</span><span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">));</span>
<span class="n">tTimeOutAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">tPumpStartTimeout</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tTimeOutAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>  <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump time out.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span>



<span class="p">(</span><span class="o">*</span><span class="n">Pump</span> <span class="n">STATE</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">tPumpStartTimeout</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="o">//</span><span class="n">Pump</span> <span class="n">timeout</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTARTING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPED</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpRUNNING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPING</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">END_IF</span>



<span class="p">(</span><span class="o">*</span><span class="n">Update</span> <span class="n">output</span> <span class="n">gauge</span> <span class="n">values</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_SetGauge</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">IO</span><span class="p">();</span>
<span class="n">ACT_IlkOverride</span><span class="p">();</span>
<span class="o">//</span> <span class="n">Log</span> <span class="n">States</span> <span class="ow">and</span> <span class="n">triggers</span>
<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Run</span> <span class="n">Auto</span> <span class="n">Recovery</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Recover</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IlkOverride</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Override</span> <span class="n">logic</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Goal</span><span class="p">:</span> <span class="n">give</span> <span class="n">ability</span> <span class="n">to</span> <span class="n">override</span><span class="p">,</span> <span class="n">but</span> <span class="n">do</span> <span class="n">so</span> <span class="ow">in</span> <span class="n">a</span> <span class="n">way</span> <span class="n">that</span> <span class="n">people</span> <span class="n">won</span><span class="s1">&#39;t forget it.</span>
<span class="n">Solution</span><span class="p">:</span> <span class="n">Override</span> <span class="n">only</span> <span class="n">after</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">of</span> <span class="n">override</span><span class="p">,</span> <span class="n">protect</span> <span class="n">against</span> <span class="n">blips</span><span class="p">,</span>
<span class="n">when</span> <span class="n">the</span> <span class="n">Pump</span> <span class="n">permission</span> <span class="n">goes</span> <span class="n">true</span> <span class="k">for</span> <span class="n">more</span> <span class="n">than</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">consistently</span><span class="p">,</span> <span class="n">remove</span> <span class="n">override</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">tonDelOK</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>
<span class="n">rtOK</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">tonDelOK</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtOK</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">pv_xOvrdStart</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">pv_xOvrdStart</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="k">if</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span> <span class="n">END_IF</span>
    <span class="o">//</span><span class="n">Log</span>
    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Override expired&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
<span class="n">END_IF</span>
<span class="o">//</span> <span class="n">Release</span> <span class="n">the</span> <span class="n">Force</span> <span class="n">DO</span> <span class="n">bit</span> <span class="n">when</span> <span class="n">the</span> <span class="n">system</span> <span class="n">override</span> <span class="ow">is</span> <span class="n">false</span>
<span class="n">IF</span> <span class="n">NOT</span><span class="p">(</span><span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">stPump</span><span class="o">.</span><span class="n">pv_xOvrdStart</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span> <span class="n">END_IF</span>
<span class="o">//</span><span class="n">Override</span> <span class="n">timer</span>
<span class="n">tonOvrd</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">pv_xOvrdStart</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">tOvrd</span><span class="p">);</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span><span class="p">)</span> <span class="n">AND</span> <span class="p">((</span><span class="n">ePrevState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">ePrevState</span> <span class="o">=</span> <span class="n">pumpSTARTING</span><span class="p">))</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump turned off due to loss of interlock.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
        <span class="n">pumpFAULT</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Fault.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
          <span class="n">pumpSTOPPED</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump stopped.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
        <span class="n">pumpSTARTING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">pumpRUNNING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump running.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">pumpSTOPPING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump stopping.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
      <span class="n">stateTimer</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
  <span class="n">END_IF</span>


  <span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
<span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump commanded to start&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="o">//</span> <span class="n">Log</span> <span class="n">override</span> <span class="n">mode</span> <span class="n">enabled</span>
<span class="n">tOverrideActivated</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="p">(</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">));</span>
<span class="n">IF</span> <span class="n">tOverrideActivated</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump override mode activated&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span> <span class="n">END_IF</span>


<span class="o">//</span> <span class="n">Log</span> <span class="n">FAULT</span>
<span class="n">tFault</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">NOT</span> <span class="n">tPumpStartTimeout</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tFault</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Fault&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rHVEna_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">:=</span> <span class="n">rHVEna_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">bAutoRecoverWrite</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">stPump</span><span class="o">.</span><span class="n">xAutoOn</span> <span class="o">:=</span> <span class="n">bAutoRecover</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">=</span> <span class="n">rHVEna_SP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rHVEna_SP</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">IF</span> <span class="n">NOT</span><span class="p">(</span><span class="n">bAutoRecoverWrite</span><span class="p">)</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">xAutoOn</span> <span class="o">=</span> <span class="n">bAutoRecover</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bAutoRecover</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xAutoOn</span><span class="p">;</span>
    <span class="n">bAutoRecoverWrite</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">stateTimer</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">stateTimer</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bWasOn</span> <span class="o">:=</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span><span class="p">);</span>
    <span class="n">stateTimer</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">fbWritePersistentData</span><span class="p">(</span><span class="n">NETID</span><span class="o">:=</span><span class="s1">&#39;&#39;</span><span class="p">,</span> <span class="n">PORT</span><span class="o">:=</span><span class="mi">851</span><span class="p">,</span> <span class="n">START</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span> <span class="n">TMOUT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#1s );</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Recover</span><span class="p">:</span>
<span class="n">fbGetCurTaskIdx</span><span class="p">();</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">TwinCAT_SystemInfoVarList</span><span class="o">.</span><span class="n">_TaskInfo</span><span class="p">[</span><span class="n">fbGetCurTaskIdx</span><span class="o">.</span><span class="n">index</span><span class="p">]</span><span class="o">.</span><span class="n">FirstCycle</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">tRecover</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">tRecover</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">tRecoverDelay</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">NOT</span><span class="p">(</span><span class="n">bAutoRecoverWrite</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">tRecover</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">bAutoRecover</span> <span class="p">)</span> <span class="n">THEN</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">M_Recover</span><span class="p">();</span>
    <span class="n">tRecover</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_SetGauge</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">MG</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">convert</span> <span class="n">the</span> <span class="n">analog</span> <span class="nb">input</span> <span class="n">into</span> <span class="n">readable</span> <span class="n">pressure</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">use</span> <span class="n">logarithmic</span> <span class="n">Pressure</span> <span class="n">calculation</span><span class="p">,</span> <span class="n">Output</span><span class="o">=</span> <span class="n">Normal</span> <span class="ow">and</span> <span class="n">Offset</span> <span class="o">=</span> <span class="mi">0</span><span class="o">*</span><span class="p">)</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">i_iPress</span><span class="p">)</span><span class="o">/</span><span class="mi">32767</span><span class="p">;</span>
<span class="o">//</span><span class="n">Manual</span> <span class="n">Page</span> <span class="mi">9</span>

<span class="k">if</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">bOutputInverted</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,(</span><span class="n">rV</span><span class="o">-</span><span class="n">stPump</span><span class="o">.</span><span class="n">iOffset</span><span class="p">)</span><span class="o">*-</span><span class="mi">1</span><span class="p">));</span>
<span class="n">ELSE</span>
    <span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,(</span><span class="n">rV</span><span class="o">-</span><span class="n">stPump</span><span class="o">.</span><span class="n">iOffset</span><span class="p">)));</span>
<span class="n">END_IF</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">q_IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">rPRESS</span><span class="p">;</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">rPRESS</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="n">IF</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">q_IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">q_IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">)</span> <span class="n">THEN</span> <span class="o">//</span><span class="n">ADP</span><span class="o">//</span> <span class="n">AND</span> <span class="p">(</span><span class="n">q_IG</span><span class="o">.</span><span class="n">rPRESS</span><span class="o">&lt;&gt;</span><span class="mi">0</span><span class="p">)</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">q_IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">ELSE</span>
    <span class="n">q_IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">q_IG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">stPump</span><span class="o">.</span><span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">sIlkDeviceName</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">i_stGauge</span><span class="o">.</span><span class="n">sPath</span><span class="p">;</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">xError</span> <span class="o">:=</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpFAULT</span><span class="p">);</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">xOverrideMode</span> <span class="o">:=</span> <span class="n">i_xOverrideMode</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">i_iPRESS</span><span class="o">:=</span>   <span class="n">i_iPRESS</span><span class="p">;</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span><span class="o">:=</span>   <span class="n">i_xSP_DI</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">output</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xHVEna_DO</span><span class="o">:=</span>  <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">;</span> <span class="o">//</span><span class="n">According</span> <span class="n">to</span> <span class="n">Manual</span> <span class="n">pin</span> <span class="n">should</span> <span class="n">be</span> <span class="n">grounded</span> <span class="n">to</span> <span class="n">activate</span> <span class="n">function</span>

 <span class="n">This</span><span class="o">^.</span><span class="n">stPump</span><span class="o">.</span><span class="n">sPath</span><span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
 <span class="n">stPump</span><span class="o">.</span><span class="n">iAutoOnTimer</span><span class="o">:=</span> <span class="n">TIME_TO_INT</span><span class="p">(</span><span class="n">tRecover</span><span class="o">.</span><span class="n">PT</span><span class="p">);</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">M_AutoOn</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">stPump</span><span class="o">.</span><span class="n">xAutoOn</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Pump</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">auto</span> <span class="n">start</span> <span class="n">when</span> <span class="n">the</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">low</span> <span class="n">enough</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_Recover</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">This</span><span class="o">^.</span><span class="n">M_Run</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">bWasOn</span><span class="p">);</span>
<span class="n">M_Recover</span> <span class="o">:=</span> <span class="n">bWasOn</span><span class="p">;</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">bWasOn</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Auto Recovery Initiated.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">M_Run</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">run</span><span class="p">:</span><span class="nb">bool</span><span class="p">;</span> <span class="o">//</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span> <span class="n">to</span> <span class="n">run</span><span class="p">,</span> <span class="n">false</span> <span class="n">to</span> <span class="n">stop</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="o">:=</span> <span class="n">run</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-pump">FB_Pump</a></p></li>
<li><p><a class="reference internal" href="#st-pip">ST_PIP</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-pip-interface-in">
<h2>FB_PIP_Interface_In<a class="headerlink" href="#fb-pip-interface-in" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">created</span> <span class="k">for</span> <span class="n">interface</span> <span class="n">devices</span> <span class="n">between</span> <span class="n">different</span> <span class="n">PLC</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Not</span> <span class="nb">all</span> <span class="n">the</span> <span class="n">Variables</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">original</span> <span class="n">structure</span> <span class="ow">is</span> <span class="n">required</span><span class="p">,</span> <span class="n">just</span> <span class="n">few</span> <span class="n">signals</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">They</span> <span class="n">have</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="n">the</span> <span class="n">custom</span> <span class="n">created</span> <span class="n">variables</span> <span class="n">on</span> <span class="n">the</span> <span class="n">EL6692</span><span class="o">/</span><span class="mi">5</span> <span class="n">primary</span> <span class="n">side</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PIP_Interface_In</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="n">VG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">i_rPRESS</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>  <span class="o">//</span><span class="n">This</span> <span class="ow">is</span> <span class="n">the</span> <span class="n">human</span><span class="o">-</span><span class="n">readable</span> <span class="n">pressure</span>
    <span class="n">i_xAT_VAC</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xPRESS_OK</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xIs_Connected</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">created</span> <span class="k">for</span> <span class="n">interface</span> <span class="n">devices</span> <span class="n">between</span> <span class="n">different</span> <span class="n">PLC</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Not</span> <span class="nb">all</span> <span class="n">the</span> <span class="n">Variables</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">original</span> <span class="n">structure</span> <span class="ow">is</span> <span class="n">required</span><span class="p">,</span> <span class="n">just</span> <span class="n">few</span> <span class="n">signals</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">They</span> <span class="n">have</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="n">the</span> <span class="n">custom</span> <span class="n">created</span> <span class="n">variables</span> <span class="n">on</span> <span class="n">the</span> <span class="n">EL6692</span><span class="o">/</span><span class="mi">5</span> <span class="n">primary</span> <span class="n">side</span><span class="o">*</span><span class="p">)</span>

<span class="n">VG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">i_rPRESS</span><span class="p">;</span>
<span class="n">VG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">i_xAT_VAC</span><span class="p">;</span>
<span class="n">VG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">i_xPRESS_OK</span><span class="p">;</span>


<span class="n">IF</span> <span class="n">NOT</span><span class="p">(</span><span class="n">i_xIs_Connected</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">i_xPRESS_OK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-pip-interface-out">
<h2>FB_PIP_Interface_Out<a class="headerlink" href="#fb-pip-interface-out" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">created</span> <span class="k">for</span> <span class="n">interface</span> <span class="n">devices</span> <span class="n">between</span> <span class="n">different</span> <span class="n">PLC</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Not</span> <span class="nb">all</span> <span class="n">the</span> <span class="n">Variables</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">original</span> <span class="n">structure</span> <span class="ow">is</span> <span class="n">required</span><span class="p">,</span> <span class="n">just</span> <span class="n">few</span> <span class="n">signals</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">They</span> <span class="n">have</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="n">the</span> <span class="n">custom</span> <span class="n">created</span> <span class="n">variables</span> <span class="n">on</span> <span class="n">the</span> <span class="n">EL6692</span><span class="o">/</span><span class="mi">5</span> <span class="n">primary</span> <span class="n">side</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PIP_Interface_Out</span>
<span class="n">VAR_INPUT</span>
    <span class="n">VG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">i_rPRESS</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">i_xAT_VAC</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xPRESS_OK</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">created</span> <span class="k">for</span> <span class="n">interface</span> <span class="n">devices</span> <span class="n">between</span> <span class="n">different</span> <span class="n">PLC</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Not</span> <span class="nb">all</span> <span class="n">the</span> <span class="n">Variables</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">original</span> <span class="n">structure</span> <span class="ow">is</span> <span class="n">required</span><span class="p">,</span> <span class="n">just</span> <span class="n">few</span> <span class="n">signals</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">They</span> <span class="n">have</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="n">the</span> <span class="n">custom</span> <span class="n">created</span> <span class="n">variables</span> <span class="n">on</span> <span class="n">the</span> <span class="n">EL6692</span><span class="o">/</span><span class="mi">5</span> <span class="n">primary</span> <span class="n">side</span><span class="o">*</span><span class="p">)</span>

<span class="n">i_rPRESS</span><span class="o">:=</span><span class="n">VG</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">;</span>
<span class="n">i_xAT_VAC</span><span class="o">:=</span> <span class="n">VG</span><span class="o">.</span><span class="n">xAT_VAC</span><span class="p">;</span>
<span class="n">i_xPRESS_OK</span><span class="o">:=</span><span class="n">VG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">;</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-pip-sip">
<h2>FB_PIP_SIP<a class="headerlink" href="#fb-pip-sip" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">does</span> <span class="n">basic</span> <span class="n">controls</span> <span class="n">FOR</span> <span class="n">the</span> <span class="n">ION</span> <span class="n">pump</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">a</span> <span class="n">SAES</span> <span class="n">SIP</span> <span class="n">controller</span><span class="o">.</span>
 <span class="n">Provides</span> <span class="n">interlocking</span> <span class="n">interface</span><span class="o">.</span> <span class="n">Enable</span> <span class="n">HV</span> <span class="n">only</span> <span class="n">when</span> <span class="n">interlock</span> <span class="n">gauge</span> <span class="n">press</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="mf">1.0E-4</span> <span class="n">Torr</span> <span class="o">*</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;reflection&#39;</span><span class="p">}</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PIP_SIP</span> <span class="n">Extends</span> <span class="n">FB_Pump</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_stGauge</span>       <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span><span class="n">Ion</span> <span class="ow">or</span> <span class="n">Pirani</span> <span class="n">gauge</span> <span class="k">for</span> <span class="n">pump</span> <span class="n">interlock</span>
    <span class="n">i_xOverrideMode</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">To</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="k">global</span> <span class="n">override</span> <span class="n">bit</span><span class="o">.</span> <span class="n">This</span> <span class="n">Overrides</span> <span class="n">Vacuum</span> <span class="n">interlock</span> <span class="n">logic</span><span class="o">*</span><span class="p">)</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">stPump</span>  <span class="p">:</span>       <span class="n">ST_PIP</span><span class="p">;</span> <span class="o">//</span><span class="n">Gamma</span> <span class="n">Ion</span> <span class="n">pump</span> <span class="n">structure</span>
    <span class="n">q_IG</span>    <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span><span class="n">When</span> <span class="n">ion</span> <span class="n">pump</span> <span class="ow">is</span> <span class="n">used</span> <span class="k">as</span> <span class="n">a</span> <span class="n">measuring</span> <span class="n">device</span> <span class="k">for</span> <span class="n">interlocking</span> <span class="n">gate</span> <span class="n">valves</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
 <span class="n">rPRESS</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
 <span class="n">iTermBits</span><span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">32767</span> <span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
 <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
 <span class="n">timer</span><span class="p">:</span><span class="n">TON</span><span class="p">;</span>

 <span class="p">(</span><span class="o">*</span> <span class="n">IO</span> <span class="n">Controls</span> <span class="o">*</span><span class="p">)</span>
 <span class="n">q_xHVEna_DO</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>  <span class="o">//</span> <span class="n">Enable</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">when</span> <span class="n">TRUE</span>
 <span class="n">i_iPRESS</span>  <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>  <span class="o">//</span>
 <span class="n">i_xIP_ON</span>  <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
 <span class="n">i_xError</span>  <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

<span class="o">//</span> <span class="n">For</span> <span class="n">logging</span>
<span class="n">tTimeOutAction</span> <span class="p">:</span> <span class="n">F_TRIG</span><span class="p">;</span>
<span class="n">tOverrideActivated</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>

<span class="n">tPumpStartTimeout</span> <span class="p">:</span> <span class="n">TON</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10s); // Timeout pump start if pressure &lt; 1E-11 for more than 10s.</span>
<span class="n">MinPressure</span> <span class="p">:</span> <span class="n">REAL</span><span class="o">:=</span> <span class="mf">1E-11</span><span class="p">;</span> <span class="o">//</span> <span class="n">Minimum</span> <span class="n">readback</span> <span class="n">pressure</span><span class="p">,</span> <span class="n">pump</span> <span class="n">must</span> <span class="n">register</span> <span class="n">pressure</span> <span class="n">above</span> <span class="n">this</span> <span class="n">to</span> <span class="n">be</span> <span class="n">considered</span> <span class="n">running</span>

<span class="o">//</span><span class="n">Overrides</span>
    <span class="n">tonOvrd</span> <span class="p">:</span>       <span class="n">TON</span><span class="p">;</span>
    <span class="n">tonDelOK</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">rtOK</span>    <span class="p">:</span>       <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">tOvrd</span>   <span class="p">:</span>       <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#10s;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;instance-path&#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;noinit&#39;</span><span class="p">}</span>
    <span class="n">sPath</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">CONSTANT</span>
     <span class="n">rDefaultHVEna_SP</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span><span class="mf">1E-4</span><span class="p">;</span> <span class="o">//</span> <span class="n">Default</span> <span class="n">protection</span> <span class="n">setpoint</span> <span class="k">as</span> <span class="n">per</span> <span class="n">the</span> <span class="n">gamma</span> <span class="n">QPCe</span> <span class="n">manual</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">PERSISTENT</span>
    <span class="n">rHVEna_SP</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Does</span> <span class="n">Gamma</span> <span class="n">Ion</span> <span class="n">pump</span> <span class="n">HV</span> <span class="n">interlock</span><span class="o">.</span> <span class="n">Enable</span> <span class="n">HV</span> <span class="n">only</span> <span class="n">when</span> <span class="n">interlock</span> <span class="n">gauge</span> <span class="n">press</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="mf">1.0E-4</span> <span class="n">Torr</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span><span class="n">Ensures</span> <span class="n">the</span> <span class="nb">set</span> <span class="n">point</span> <span class="ow">is</span> <span class="ow">not</span> <span class="n">higher</span> <span class="n">than</span> <span class="mf">1.0E-4</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">&gt;</span> <span class="n">rDefaultHVEna_SP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">:=</span> <span class="n">rDefaultHVEna_SP</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Interlock</span> <span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">stPump</span><span class="o">.</span><span class="n">xHV_ExtIlk</span>  <span class="o">:=</span> <span class="n">i_stGauge</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_stGauge</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span><span class="p">);</span><span class="o">//</span><span class="n">AND</span> <span class="n">NOT</span> <span class="n">tPumpStartTimeout</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span> <span class="o">//</span><span class="n">ADP</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Enable</span> <span class="n">HV</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">i_stGauge</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="n">AND</span> <span class="n">i_stGauge</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">xAutoOn</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">)</span> <span class="n">THEN</span>  <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">ELSE</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="n">OR</span> <span class="p">((</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">));</span>
    <span class="n">END_IF</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="p">(</span><span class="o">*</span><span class="n">AND</span> <span class="n">timer</span><span class="o">.</span><span class="n">Q</span><span class="o">*</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">q_IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">+</span> <span class="n">stPump</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span> <span class="o">//</span> <span class="n">Ion</span> <span class="n">pumps</span> <span class="n">when</span> <span class="n">running</span> <span class="n">switches</span> <span class="n">off</span> <span class="n">based</span> <span class="n">on</span> <span class="n">their</span> <span class="n">own</span> <span class="n">pressure</span> <span class="n">readings</span>
        <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">ELSE</span>
        <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="n">OR</span> <span class="p">((</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">));</span>
    <span class="n">END_IF</span>
<span class="n">ELSIF</span> <span class="p">(</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span>  <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="o">//</span><span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHV_ExtIlk</span><span class="p">;</span>
<span class="o">//</span><span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">;</span>

<span class="n">timer</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span> <span class="n">T</span><span class="c1">#1s);</span>

<span class="o">//</span> <span class="n">TAW</span> <span class="n">Experimental</span> <span class="n">ion</span> <span class="n">pump</span> <span class="n">timeout</span>
<span class="n">tPumpStartTimeout</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="p">(</span><span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">));</span>
<span class="n">tTimeOutAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">tPumpStartTimeout</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tTimeOutAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>  <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump time out.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span>



<span class="p">(</span><span class="o">*</span><span class="n">Pump</span> <span class="n">STATE</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">tPumpStartTimeout</span><span class="o">.</span><span class="n">Q</span> <span class="n">OR</span> <span class="n">i_xError</span>  <span class="n">THEN</span> <span class="o">//</span><span class="n">Pump</span> <span class="n">timeout</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTARTING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPED</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpRUNNING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPING</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">END_IF</span>



<span class="p">(</span><span class="o">*</span><span class="n">Update</span> <span class="n">output</span> <span class="n">gauge</span> <span class="n">values</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_SetGauge</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">IO</span><span class="p">();</span>
<span class="n">ACT_IlkOverride</span><span class="p">();</span>
<span class="o">//</span> <span class="n">Log</span> <span class="n">States</span> <span class="ow">and</span> <span class="n">triggers</span>
<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IlkOverride</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Override</span> <span class="n">logic</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Goal</span><span class="p">:</span> <span class="n">give</span> <span class="n">ability</span> <span class="n">to</span> <span class="n">override</span><span class="p">,</span> <span class="n">but</span> <span class="n">do</span> <span class="n">so</span> <span class="ow">in</span> <span class="n">a</span> <span class="n">way</span> <span class="n">that</span> <span class="n">people</span> <span class="n">won</span><span class="s1">&#39;t forget it.</span>
<span class="n">Solution</span><span class="p">:</span> <span class="n">Override</span> <span class="n">only</span> <span class="n">after</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">of</span> <span class="n">override</span><span class="p">,</span> <span class="n">protect</span> <span class="n">against</span> <span class="n">blips</span><span class="p">,</span>
<span class="n">when</span> <span class="n">the</span> <span class="n">Pump</span> <span class="n">permission</span> <span class="n">goes</span> <span class="n">true</span> <span class="k">for</span> <span class="n">more</span> <span class="n">than</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">consistently</span><span class="p">,</span> <span class="n">remove</span> <span class="n">override</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">tonDelOK</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>
<span class="n">rtOK</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">tonDelOK</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtOK</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">pv_xOvrdStart</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">pv_xOvrdStart</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="k">if</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span> <span class="n">END_IF</span>
    <span class="o">//</span><span class="n">Log</span>
    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Override expired&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
<span class="n">END_IF</span>
<span class="o">//</span> <span class="n">Release</span> <span class="n">the</span> <span class="n">Force</span> <span class="n">DO</span> <span class="n">bit</span> <span class="n">when</span> <span class="n">the</span> <span class="n">system</span> <span class="n">override</span> <span class="ow">is</span> <span class="n">false</span>
<span class="n">IF</span> <span class="n">NOT</span><span class="p">(</span><span class="n">i_xOverrideMode</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">stPump</span><span class="o">.</span><span class="n">pv_xOvrdStart</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span> <span class="n">END_IF</span>
<span class="o">//</span><span class="n">Override</span> <span class="n">timer</span>
<span class="n">tonOvrd</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">pv_xOvrdStart</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">tOvrd</span><span class="p">);</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">xILKOk</span><span class="p">)</span> <span class="n">AND</span> <span class="p">((</span><span class="n">ePrevState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">ePrevState</span> <span class="o">=</span> <span class="n">pumpSTARTING</span><span class="p">))</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump turned off due to loss of interlock.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
        <span class="n">pumpFAULT</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Fault.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
          <span class="n">pumpSTOPPED</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump stopped.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
        <span class="n">pumpSTARTING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">pumpRUNNING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump running.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">pumpSTOPPING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump stopping.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>


  <span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
<span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump commanded to start&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="o">//</span> <span class="n">Log</span> <span class="n">override</span> <span class="n">mode</span> <span class="n">enabled</span>
<span class="n">tOverrideActivated</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="p">(</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">));</span>
<span class="n">IF</span> <span class="n">tOverrideActivated</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump override mode activated&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span> <span class="n">END_IF</span>


<span class="o">//</span> <span class="n">Log</span> <span class="n">FAULT</span>
<span class="n">tFault</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">NOT</span> <span class="n">tPumpStartTimeout</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tFault</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Fault&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rHVEna_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">:=</span> <span class="n">rHVEna_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span> <span class="o">=</span> <span class="n">rHVEna_SP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rHVEna_SP</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">rHVEna_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_SetGauge</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">MG</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">convert</span> <span class="n">the</span> <span class="n">analog</span> <span class="nb">input</span> <span class="n">into</span> <span class="n">readable</span> <span class="n">pressure</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">use</span> <span class="n">logarithmic</span> <span class="n">Pressure</span> <span class="n">calculation</span><span class="p">,</span> <span class="n">Output</span><span class="o">=</span> <span class="n">Normal</span> <span class="ow">and</span> <span class="n">Offset</span> <span class="o">=</span> <span class="mi">0</span><span class="o">*</span><span class="p">)</span>
<span class="n">If</span> <span class="p">(</span><span class="n">iTermBits</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iTermBits</span> <span class="o">:=</span> <span class="mi">32767</span><span class="p">;</span><span class="n">END_IF</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">i_iPress</span><span class="p">)</span><span class="o">/</span><span class="n">iTermBits</span><span class="p">;</span>
<span class="o">//</span><span class="n">Manual</span> <span class="n">Page</span> <span class="mi">29</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&gt;=</span> <span class="mf">2.5</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">((</span><span class="mf">0.000000001</span><span class="o">*</span><span class="n">EXP</span><span class="p">(</span><span class="mf">1.8421</span><span class="o">*</span><span class="n">rV</span><span class="p">))</span><span class="o">/</span><span class="mi">65</span><span class="p">);</span>
    <span class="n">ELSE</span>
    <span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">((</span><span class="mf">0.0000000008</span><span class="o">*</span><span class="n">EXP</span><span class="p">(</span><span class="mf">1.9315</span><span class="o">*</span><span class="n">rV</span><span class="p">))</span><span class="o">/</span><span class="mi">65</span><span class="p">);</span>
<span class="n">END_IF</span>
<span class="o">//</span> <span class="n">Min</span><span class="o">.</span> <span class="n">measured</span> <span class="n">pressure</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="mf">1E-11</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">rPRESS</span> <span class="o">=</span> <span class="mi">0</span><span class="p">)</span>  <span class="n">THEN</span>
    <span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-11</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">IF</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">q_IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">rPRESS</span><span class="p">;</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">rPRESS</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="n">IF</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">q_IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">q_IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">)</span> <span class="n">THEN</span> <span class="o">//</span><span class="n">ADP</span><span class="o">//</span> <span class="n">AND</span> <span class="p">(</span><span class="n">q_IG</span><span class="o">.</span><span class="n">rPRESS</span><span class="o">&lt;&gt;</span><span class="mi">0</span><span class="p">)</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">q_IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">ELSE</span>
    <span class="n">q_IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">q_IG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">stPump</span><span class="o">.</span><span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">sIlkDeviceName</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">i_stGauge</span><span class="o">.</span><span class="n">sPath</span><span class="p">;</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">xError</span> <span class="o">:=</span> <span class="n">i_xError</span><span class="p">;</span><span class="o">//</span> <span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpFAULT</span><span class="p">);</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">xOverrideMode</span> <span class="o">:=</span> <span class="n">i_xOverrideMode</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">i_iPRESS</span><span class="o">:=</span>   <span class="n">i_iPRESS</span><span class="p">;</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">i_xHV_DI</span><span class="o">:=</span>   <span class="n">i_xIP_ON</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">output</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xHVEna_DO</span><span class="o">:=</span>  <span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">;</span> <span class="o">//</span><span class="n">According</span> <span class="n">to</span> <span class="n">Manual</span> <span class="n">pin</span> <span class="n">should</span> <span class="n">be</span> <span class="n">grounded</span> <span class="n">to</span> <span class="n">activate</span> <span class="n">function</span>

 <span class="n">This</span><span class="o">^.</span><span class="n">stPump</span><span class="o">.</span><span class="n">sPath</span><span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">M_AutoOn</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">stPump</span><span class="o">.</span><span class="n">xAutoOn</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Pump</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">auto</span> <span class="n">start</span> <span class="n">when</span> <span class="n">the</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">low</span> <span class="n">enough</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">M_Run</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">run</span><span class="p">:</span><span class="nb">bool</span><span class="p">;</span> <span class="o">//</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span> <span class="n">to</span> <span class="n">run</span><span class="p">,</span> <span class="n">false</span> <span class="n">to</span> <span class="n">stop</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span> <span class="o">:=</span> <span class="n">run</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-pump">FB_Pump</a></p></li>
<li><p><a class="reference internal" href="#st-pip">ST_PIP</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-pip-test">
<h2>FB_PIP_Test<a class="headerlink" href="#fb-pip-test" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PIP_Test</span> <span class="n">EXTENDS</span> <span class="n">TcUnit</span><span class="o">.</span><span class="n">FB_TestSuite</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">PG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
    <span class="n">fb_PIP_GAMMA</span><span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">M_INIT</span><span class="p">();</span>
<span class="n">M_Interlock</span><span class="p">();</span>
<span class="n">M_AutoStart</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">METHOD</span> <span class="n">M_AutoStart</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;PIP_Auto_Restart&#39;</span><span class="p">);</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-6</span><span class="p">;</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">This</span><span class="o">^.</span><span class="n">fb_PIP_GAMMA</span><span class="p">(</span><span class="n">i_stGauge</span><span class="o">:=</span><span class="n">PG</span><span class="p">,</span> <span class="n">stPump</span><span class="o">=&gt;</span><span class="p">,</span> <span class="n">q_IG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">AssertTrue</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_PIP_GAMMA</span><span class="o">.</span><span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">,</span> <span class="s1">&#39;PIP HVEna_DO set to false&#39;</span><span class="p">);</span>
<span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;PIP_Auto_Restart&#39;</span><span class="p">);</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_Check_State</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>

<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_INIT</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;PIP_Startup&#39;</span><span class="p">);</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-1</span><span class="p">;</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">This</span><span class="o">^.</span><span class="n">fb_PIP_GAMMA</span><span class="p">(</span><span class="n">i_stGauge</span><span class="o">:=</span><span class="n">PG</span><span class="p">,</span> <span class="n">stPump</span><span class="o">=&gt;</span><span class="p">,</span> <span class="n">q_IG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">AssertFalse</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_PIP_GAMMA</span><span class="o">.</span><span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span><span class="p">,</span> <span class="s1">&#39;PIP xHVEna_SW set to True&#39;</span><span class="p">);</span>
<span class="n">AssertFalse</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_PIP_GAMMA</span><span class="o">.</span><span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">,</span> <span class="s1">&#39;PIP HVEna_DO set to True&#39;</span><span class="p">);</span>
<span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;PIP_Startup&#39;</span><span class="p">);</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_Interlock</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;PIP_Interlock_Active&#39;</span><span class="p">);</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-1</span><span class="p">;</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="kc">True</span><span class="p">;</span>
<span class="n">This</span><span class="o">^.</span><span class="n">fb_PIP_GAMMA</span><span class="o">.</span><span class="n">M_Run</span><span class="p">(</span><span class="n">TRUE</span><span class="p">);</span>
<span class="n">This</span><span class="o">^.</span><span class="n">fb_PIP_GAMMA</span><span class="p">(</span><span class="n">i_stGauge</span><span class="o">:=</span><span class="n">PG</span><span class="p">,</span> <span class="n">stPump</span><span class="o">=&gt;</span><span class="p">,</span> <span class="n">q_IG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">AssertFalse</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_PIP_GAMMA</span><span class="o">.</span><span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span><span class="p">,</span> <span class="s1">&#39;PIP xHVEna_SW set to True&#39;</span><span class="p">);</span>
<span class="n">AssertFalse</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_PIP_GAMMA</span><span class="o">.</span><span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">,</span> <span class="s1">&#39;PIP HVEna_DO set to True&#39;</span><span class="p">);</span>
<span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;PIP_Interlock_Active&#39;</span><span class="p">);</span>

<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;PIP_Interlock_OK&#39;</span><span class="p">);</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-9</span><span class="p">;</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="kc">True</span><span class="p">;</span>
<span class="n">This</span><span class="o">^.</span><span class="n">fb_PIP_GAMMA</span><span class="o">.</span><span class="n">M_Run</span><span class="p">(</span><span class="n">TRUE</span><span class="p">);</span>
<span class="n">This</span><span class="o">^.</span><span class="n">fb_PIP_GAMMA</span><span class="p">(</span><span class="n">i_stGauge</span><span class="o">:=</span><span class="n">PG</span><span class="p">,</span> <span class="n">stPump</span><span class="o">=&gt;</span><span class="p">,</span> <span class="n">q_IG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">AssertTrue</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_PIP_GAMMA</span><span class="o">.</span><span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span><span class="p">,</span> <span class="s1">&#39;PIP xHVEna_SW set to False&#39;</span><span class="p">);</span>
<span class="n">AssertTrue</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_PIP_GAMMA</span><span class="o">.</span><span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">,</span> <span class="s1">&#39;PIP HVEna_DO set to False&#39;</span><span class="p">);</span>
<span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;PIP_Interlock_OK&#39;</span><span class="p">);</span>

<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;PIP_Interlock_Lost&#39;</span><span class="p">);</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-9</span><span class="p">;</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="kc">False</span><span class="p">;</span>
<span class="n">This</span><span class="o">^.</span><span class="n">fb_PIP_GAMMA</span><span class="p">(</span><span class="n">i_stGauge</span><span class="o">:=</span><span class="n">PG</span><span class="p">,</span> <span class="n">stPump</span><span class="o">=&gt;</span><span class="p">,</span> <span class="n">q_IG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">AssertFalse</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_PIP_GAMMA</span><span class="o">.</span><span class="n">stPump</span><span class="o">.</span><span class="n">xHVEna_SW</span><span class="p">,</span> <span class="s1">&#39;PIP xHVEna_SW set to True&#39;</span><span class="p">);</span>
<span class="n">AssertFalse</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_PIP_GAMMA</span><span class="o">.</span><span class="n">stPump</span><span class="o">.</span><span class="n">q_xHVEna_DO</span><span class="p">,</span> <span class="s1">&#39;PIP HVEna_DO set to True&#39;</span><span class="p">);</span>
<span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;PIP_Interlock_Lost&#39;</span><span class="p">);</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-pressurestate">
<h2>FB_PressureState<a class="headerlink" href="#fb-pressurestate" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(*Deprecated*)
FUNCTION_BLOCK FB_PressureState
VAR_INPUT
    i_rV    :       REAL;
    i_rVMin :       REAL := 0.01; // Anything less than this voltage is considered disconnected
    i_rVMax :       REAL := 10.5; // Anything more than this is considered invalid
    i_IGTurnOnTime  :       TIME := T#10S;

    i_MinPressure   :       REAL;
    i_MaxPressure   :       REAL;
END_VAR
VAR_OUTPUT
    q_eState        :       E_PressureState;
END_VAR
VAR_IN_OUT
    iq_stVG :       ST_VG;
END_VAR
VAR
    tonGaugeTurnOnTmr : TON;
END_VAR
(* Pressure State Evaluation
A. Wallace, 2016-8-31

This FB serves to evaluate the state of the pressure based on the raw voltage, pressure, and gauge state.

*)
// Is the gauge plugged in, and within a reasonable range?
IF i_rV &lt; i_rVMin THEN
    q_eState := GaugeDisconnected;
ELSIF i_rV &gt; i_rVMax THEN
    q_eState := PressInvalid;
ELSE
    // Is the gauge reading back a pressure that makes sense?
    CASE iq_stVG.eTYPE OF
        IG903:
            tonGaugeTurnOnTmr(IN:=iq_stVG.q_xHV_DIS, PT:=i_IGTurnOnTime, Q=&gt;iq_stVG.xTurnOnTime);
            IF iq_stVG.q_xHV_DIS THEN
                IF tonGaugeTurnOnTmr.Q THEN
                    IF iq_stVG.rPRESS &gt;= i_MinPressure AND iq_stVG.rPRESS &lt;= i_MaxPressure THEN
                        q_eState := Valid;
                    ELSE
                        q_eState := OoR;
                    END_IF
                ELSE
                        q_eState := Starting;
                END_IF
            ELSE
                q_eState := Off;
            END_IF
        IG909:
            IF iq_stVG.q_xHV_DIS THEN
                IF iq_stVG.rPRESS &gt;= i_MinPressure AND iq_stVG.rPRESS &lt;= i_MaxPressure THEN
                    q_eState := Valid;
                ELSE
                    q_eState := OoR;
                END_IF
            ELSE
                q_eState := Off;
            END_IF
        PG907, PG925, PG722B:
            IF iq_stVG.rPRESS &gt;= i_MinPressure AND iq_stVG.rPRESS &lt;= i_MaxPressure THEN
                q_eState := Valid;
            ELSIF iq_stVG.rPRESS &lt; i_MinPressure THEN
                q_eState := ValidLo;
            ELSE
                q_eState := ValidHi;
            END_IF
        ELSE
            q_eState := PressInvalid;
    END_CASE
END_IF


iq_stVG.eState := q_eState;

// Legacy Press OK boolean eval
iq_stVG.xPRESS_OK := q_eState &gt;= gc_GaugeValidState;

END_FUNCTION_BLOCK
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-pressurestate">E_PressureState</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-ptm-agilent">
<h2>FB_PTM_Agilent<a class="headerlink" href="#fb-ptm-agilent" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(* This function block does basic controls FOR the Agilent TV Turbo pump. Turns off pump
in the event of errors/ warnings. Provides interlocking interface.*)
FUNCTION_BLOCK FB_PTM_Agilent EXTENDS FB_Pump
VAR_IN_OUT

END_VAR
VAR_INPUT
    i_xExtILKOk : BOOL; // Connect to external interlock logic(e.g TURBO_ILK Function), TRUE if not used.
    i_stGauge       :       ST_VG; //Pirani backing gauge for pump interlock
    i_rMaxBackingPressure : REAL;
END_VAR
VAR_OUTPUT
    {attribute &#39;pytmc&#39; :=&#39; pv:&#39;}
    iq_stPtm        :       ST_AgilentPTM;

END_VAR
VAR
    {attribute &#39;instance-path&#39;}
    {attribute &#39;noinit&#39;}
    sPath: STRING;
    //xRunOk        :       BOOL;
    nMaxR1Fault: INT :=5;
    nR1Fault : INT;
    tFaultWindowDuration : TIME := T#300S;
    tR1FaultDuration : TIME := T#120S;
    tTimeOutDuration: TIME:= T#10M;
    tFaultWindowElapsed: TON;
    tR1Fault : TON;
    tStartTimeOut : TON;
    tR1TimeOut: TON;
    step : INT :=0;
    nErrorCode: INT :=0;
    xBackingPressureOK: BOOL;
    iMaxSpeed : INT:=963;

    rPowerScale: REAL:=10;//W
    rCurrentScale: REAL:=1;//A

    (*I/Os*)
    i_xSTART        AT%I*:  BOOL;
    i_xR1   AT%I*   :  BOOL;
    i_xR2   AT%I*   :  BOOL;
    i_xLSpd AT%I*:  BOOL;
    i_iTempMon AT%I*: INT;
    i_iPowerMon AT%I*: INT;
    i_iCurrentMon AT%I*: INT;
    i_iRawSpeed AT %I* : INT;
    i_xFault AT%I*  :       BOOL;
    q_RunDO AT%Q*   :       BOOL;
    q_xLSpd AT%Q*   :  BOOL;


    // For logging
  //  Msg : FB_FormatString;
   // fbJson : FB_JsonSaxWriter;
   tOverrideActivated : R_TRIG;

    iTermBits: UINT := 32767 ; // The terminal&#39;s maximum value in bits
END_VAR
(* Basic Agilent Turbo Controls *)
(* M. Ghaly, 2018-9-26 *)

(*connect External interlock to structure variable*)
//iq_stPtm.xExtRunOk := i_xExtILKOk;

(* state machine *)
CASE (step) OF
(*Pump Stopped State*)
    0: // Pump Stopped State
        iq_stPtm.xRunSW:=FALSE;
        //Reset Output signals;
        iq_stPtm.q_RunDO:=FALSE;
        iq_stPtm.q_xSS := FALSE;
        iq_stPtm.q_xLSpd:= FALSE;
        //Reset timer
        tFaultWindowElapsed.IN := FALSE;
        nR1Fault := 0;
        iq_stPtm.eState := pumpSTOPPED;
        step :=10;

(*Idle State waiting to start*)
    10: // Idle State, waiting for the xRunSwitch
        IF iq_stPtm.xExtRunOk  AND iq_stPTM.xRunSW THEN
            iq_stPtm.q_RunDO := iq_stPTM.xRunSW; //
            step:=20;
        END_IF
(*Pump Starting State*)
    20: // Pump is starting
        nErrorCode:=0;
        iq_stPtm.q_RunDO := iq_stPTM.xRunSW; // done in previous state
        IF (*(NOT iq_stPtm.i_xR1) AND*)iq_stPtm.i_xSTART  THEN
        iq_stPtm.eState := pumpSTARTING;
        step:= 40;
        ELSIF tStartTimeOut.Q THEN
            step:=90; // or fault state
            nErrorCode:=950;
        END_IF
        // should check R1 ?? check Fault condition?


    40: // Pump is starting
        iq_stPtm.eState := pumpSTARTING;
        IF   NOT iq_stPtm.i_xR1 AND NOT iq_stPtm.i_xSTART  THEN
            step := 0 ;
        ELSIF NOT iq_stPtm.i_xR1 AND iq_stPtm.i_xSTART  THEN
            step :=40;
        ELSIF iq_stPtm.i_xR1 AND NOT iq_stPtm.i_xSTART THEN
            step:= 50;
        END_IF
        IF tR1TimeOut.Q THEN
            step:= 90;
            iq_stPtm.xPumpFaultLock := TRUE;
            nErrorCode:= 930; // R1 Signal at Start time out.
           // fbLogger(sMsg:=&#39;Timeout: Pump could not achieve running speed.&#39;, eSevr:=TcEventSeverity.Warning);
        END_IF

    50: // Pump is Running (Normal Operation) ( R1 is True and STARTing is FALSE)
        iq_stPtm.eState := pumpRUNNING;
        IF NOT iq_stPtm.i_xR1 THEN
            nR1Fault:= nR1Fault+1 ;
            tFaultWindowElapsed.IN := TRUE; ///
            //tR1Fault.IN := TRUE;
            step :=60;
        END_IF

        //Log new state
        IF ePrevState &lt;&gt; iq_stPtm.eState THEN
            //fbLogger(sMsg:=&#39;Pump at speed.&#39;, eSevr:=TcEventSeverity.Verbose);
            ePrevState := iq_stPtm.eState;
        END_IF

    60: // Pump is Running (Not Nomral Operation) (R1 is False, pump not @ speed )
        IF ((nR1Fault = nMaxR1Fault) AND NOT tFaultWindowElapsed.Q) OR (tR1Fault.Q) THEN // number of fault occured during the same time window
            step:= 90;
            tR1Fault.IN := FALSE;
            tFaultWindowElapsed.IN := FALSE;
            iq_stPtm.xPumpFaultLock := TRUE;
            nErrorCode:= 920; // R1 Signal Lost multiple times.
            //fbLogger(sMsg:=&#39;Running signal Lost multiple times.&#39;, eSevr:=TcEventSeverity.Warning);
        ELSIF tFaultWindowElapsed.Q  THEN
            tFaultWindowElapsed.IN := FALSE;
            nR1Fault := 0;
        ELSIF iq_stPtm.i_xR1 THEN
            tR1Fault.IN := FALSE;
            step:=50;
        END_IF

    90: // Pump Fault STATE
        iq_stPtm.xRunSW:=FALSE;
        iq_stPtm.q_RunDO:=FALSE;
        iq_stPtm.q_xSS := FALSE;
        iq_stPtm.q_xLSpd:= FALSE;
        iq_stPtm.eState := pumpFAULT;
        step := 95;

    95:
        IF (NOT iq_stPtm.xPumpFaultLock) OR iq_stPtm.xRunSW THEN
            step:=0;
        END_IF
END_CASE

(* Interrupts *)
(* FAULT signal*)
IF (iq_stPtm.i_xFault) AND (step &lt; 90 ) THEN
    iq_stPtm.eState := pumpFAULT; // no need taken care of in the state
    iq_stPtm.xPumpFaultLock := TRUE;
    nErrorCode := 900; // Pump Controller FAULT
    step:=90;
END_IF


(*Pump Lock Reset bit*)
IF (iq_stPtm.xResetSW ) THEN
    iq_stPtm.xResetSW := FALSE;
    iq_stPtm.xPumpFaultLock := FALSE;
END_IF

(*Check backing gauge pressure*)
//xBackingPressureOK := i_stGauge.xPRESS_OK AND ( i_stGauge.rPRESS &lt; iq_stPtm.rBackingPressureSP);

(* Interlock Sum *)
iq_stPtm.xExtRunOk := i_xExtILKOk AND NOT iq_stPtm.i_xFault AND NOT iq_stPtm.xPumpFaultLock AND NOT(tILK.Q);

IF NOT iq_stPtm.xExtRunOk AND (NOT (step &gt;= 90)) THEN
    step:=0;
END_IF

(*Stop By the Operator and not due to fault *)
IF (NOT iq_stPtm.xRunSW) AND (NOT (step &gt;= 90)) AND (NOT (step = 10)) THEN
    step := 0;
END_IF

// Log faults Moved to ACT_Logger
(*tErrorPresent(CLK:=iq_stPtm.xPumpFaultLock);
IF tErrorPresent.Q THEN
    fbJson.StartObject();
    fbJson.AddKey(&#39;vacuum_typecode&#39;);
    fbJson.AddUdint(nErrorCode);
    fbJson.EndObject();
    fbLogger.sJson := fbJson.GetDocument();
    fbLogger(sMsg:=&#39;Turbo control fault&#39;, eSevr:=TcEventSeverity.Warning);
    fbJson.ResetDocument();
END_IF
*)

(* Timers *)
tFaultWindowElapsed(PT:=tFaultWindowDuration);
tR1Fault(IN:= (step = 60), PT:=tR1FaultDuration);
tStartTimeOut(IN := (step=20), PT:=tTimeOutDuration);
tR1TimeOut(IN := (step=40), PT:=tTimeOutDuration);
(* IO Mapping*)
IO();
(*Assign Error Message*)
iq_stPtm.sError := ErrorMessage(nErrorCode, iq_stPtm.eState);
// Log States and triggers
ACT_Logger();
(*Validate Backing Pressure set point doesn&#39;t exceed the Maximum backingPressure*)
iq_stPtm.rBackingPressureSP := BackingPressureSetPoint(iq_stPtm.rBackingPressureSP,i_rMaxBackingPressure);
ACT_Interlock();
(*Load or save the persistent variables*)
ACT_Persistent();

END_FUNCTION_BLOCK

ACTION ACT_Interlock:
This^.tILK(IN:= (i_stGauge.rPRESS&gt;=iq_stPtm.rBackingPressureSP), PT:=T#5S, Q=&gt; );
END_ACTION

ACTION ACT_Logger:
//STATE Logger
// ILK logger
IF NOT i_xExtIlkOK AND ePrevState = pumpRUNNING THEN
         fbLogger(sMsg:=&#39;Lost external interlock while pump was running.&#39;, eSevr:=TcEventSeverity.Critical);
END_IF


IF ePrevState &lt;&gt; iq_stPTM.eState THEN
      CASE iq_stPTM.eState OF
        pumpFAULT:
            fbLogger(sMsg:=&#39;Pump Fault.&#39;, eSevr:=TcEventSeverity.Critical);
          pumpSTOPPED:
            fbLogger(sMsg:=&#39;Pump stopped.&#39;, eSevr:=TcEventSeverity.Critical);
        pumpSTARTING:
            fbLogger(sMsg:=&#39;Pump starting.&#39;, eSevr:=TcEventSeverity.Info);
        pumpRUNNING:
            fbLogger(sMsg:=&#39;Pump running.&#39;, eSevr:=TcEventSeverity.Info);
      END_CASE
      ePrevState := iq_stPTM.eState;
  END_IF

// Log Action
tAction(CLK:=  iq_stPTM.q_RunDO);
IF tAction.Q THEN fbLogger(sMsg:=&#39;Pump commanded to start&#39;, eSevr:=TcEventSeverity.Info); END_IF


// Log FAULT
tFault(CLK:= iq_stPTM.i_xFault OR iq_stPtm.xPumpFaultLock);
IF tFault.Q THEN fbLogger(sMsg:=iq_stPtm.sError, eSevr:=TcEventSeverity.Critical); END_IF
END_ACTION

ACTION ACT_Persistent:
(*On first PLC pass, load the persistent value into the structrue variable*)
IF (SUPER^.bRestorePersistentData) THEN
    SUPER^.bRestorePersistentData   := FALSE;
    IF (rBackingPressureSP &lt;&gt; 0) THEN
        iq_stPTM.rBackingPressureSP := rBackingPressureSP;
    END_IF;
    IF (rInletPressureSP &lt;&gt; 0) THEN
        iq_stPTM.rInletPressureSP := rInletPressureSP;
    END_IF;
END_IF
(*Check if a new value has been written in the structure variable copy it to the persistent variable*)
IF NOT (iq_stPTM.rBackingPressureSP = rBackingPressureSP) THEN
    rBackingPressureSP:= iq_stPTM.rBackingPressureSP;
END_IF;

IF NOT (iq_stPTM.rInletPressureSP = rInletPressureSP) THEN
    rInletPressureSP := iq_stPTM.rInletPressureSP;
END_IF;
END_ACTION

ACTION IO:
(*inputs*)
iq_stPtm.i_xSTART:= i_xSTART;
iq_stPtm.i_xR1:=    i_xR1;
iq_stPtm.i_xR2:=    i_xR2;
iq_stPtm.i_xLSpd:=  i_xLSpd;
iq_stPtm.i_xFault:= i_xFault;
(* Real-value calculation *)
If (iTermBits=0) THEN iTermBits := 32767;END_IF
iq_stPtm.i_rCurrentMon := (10*INT_TO_REAL(i_iCurrentMon)/iTermBits)*rCurrentScale;
iq_stPtm.i_rTempMon := 10*INT_TO_REAL(i_iTempMon)/iTermBits;
iq_stPtm.i_rPowerMon := (10*INT_TO_REAL(i_iPowerMon)/iTermBits)*rPowerScale;
iq_stPtm.i_diCurSpd := 10*LREAL_TO_DINT(INT_TO_REAL(i_iRawSpeed)/iTermBits);


(*outputs*)
q_RunDO := iq_stPtm.q_RunDO;
q_xLSpd := iq_stPtm.q_xLSpd;
END_ACTION

METHOD BackingPressureSetPoint : REAL
VAR_INPUT
    i_SetPoint : REAL;
    rMaxBackingPressure: REAL;
END_VAR
BackingPressureSetPoint := Min(i_SetPoint , rMaxBackingPressure);
END_METHOD

METHOD PUBLIC ErrorMessage : STRING
VAR_INPUT
    nErrorCode : INT;
    eState: E_PumpState;
END_VAR
IF (eState = pumpFAULT ) THEN
    CASE nErrorCode OF
        950:
            ErrorMessage := &#39;Pump Starting Fault&#39;;
        930:
            ErrorMessage := &#39;Pump could not achieve running speed&#39;;

        920:
            ErrorMessage := &#39;Running at speed signal lost multiple times&#39;;

        900:
            ErrorMessage := &#39;Pump Controller Fault&#39;;
    END_CASE

END_IF
END_METHOD

METHOD PUBLIC M_Run : BOOL
VAR_INPUT
    run:bool; // set to true to run, false to stop;
END_VAR
this^.iq_stPtm.xRunSW := run;
END_METHOD

METHOD M_SetBits : BOOL
VAR_INPUT
    TermBits : UINT; // The terminal&#39;s maximum value in bits
END_VAR
This^.iTermBits := TermBits;
END_METHOD

METHOD M_SetCurrentScale : BOOL
VAR_INPUT
    Scale:REAL;//In Amps
END_VAR
This^.rCurrentScale := Scale;
END_METHOD

METHOD M_SetMaxSpeed : BOOL
VAR_INPUT
    iMaxSpeed: INT; //963Hz for 3.1,300HT and 1010Hz for 401 and 1350 for 81
END_VAR
this^.iMaxSpeed := iMaxSpeed;
END_METHOD

METHOD M_SetPowerScale : BOOL
VAR_INPUT
    Scale:REAL;//In Watt
END_VAR
This^.rPowerScale := Scale;
END_METHOD

METHOD PUBLIC M_TurboIsOn : BOOL
VAR_INPUT
END_VAR
M_TurboIsOn := (This^.iq_stPtm.eState =  E_PumpState.pumpSTARTING ) OR (This^.iq_stPtm.eState =  E_PumpState.pumpRUNNING );
END_METHOD
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-pumpstate">E_PumpState</a></p></li>
<li><p><a class="reference internal" href="#fb-pump">FB_Pump</a></p></li>
<li><p><a class="reference internal" href="#st-agilentptm">ST_AgilentPTM</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-ptm-ebara-010m">
<h2>FB_PTM_Ebara_010M<a class="headerlink" href="#fb-ptm-ebara-010m" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">does</span> <span class="n">basic</span> <span class="n">controls</span> <span class="n">FOR</span> <span class="n">the</span> <span class="n">Ebara</span> <span class="n">Turbo</span> <span class="n">pump</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">the</span> <span class="n">ETC010M</span> <span class="n">Controller</span><span class="o">.</span>
 <span class="n">Turns</span> <span class="n">off</span> <span class="n">pump</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">event</span> <span class="n">of</span> <span class="n">errors</span><span class="o">/</span> <span class="n">warnings</span><span class="o">.</span> <span class="n">Provides</span> <span class="n">interlocking</span> <span class="n">interface</span><span class="o">.*</span><span class="p">)</span>
 <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;no_check&#39;</span><span class="p">}</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PTM_Ebara_010M</span> <span class="n">EXTENDS</span> <span class="n">FB_Pump</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_xExtILKOk</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Turbo</span> <span class="n">ILK</span> <span class="n">bit</span> <span class="p">,</span> <span class="nb">set</span> <span class="n">to</span> <span class="kc">True</span> <span class="k">if</span> <span class="ow">not</span> <span class="n">used</span>
    <span class="o">//</span><span class="n">i_iRawSpeed</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span><span class="n">Should</span> <span class="n">come</span> <span class="kn">from</span><span class="w"> </span><span class="nn">PLC</span> <span class="n">Soft</span> <span class="n">IO</span><span class="o">.</span>
    <span class="n">i_rMaxBackingPressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">3</span><span class="p">;</span>
    <span class="n">i_iMinSpeed</span> <span class="p">:</span> <span class="n">DINT</span> <span class="o">:=</span> <span class="mi">100</span><span class="p">;</span> <span class="o">//</span><span class="n">Hz</span> <span class="n">check</span> <span class="n">pump</span> <span class="n">manual</span> <span class="k">for</span> <span class="n">setting</span> <span class="n">P43</span>
    <span class="n">i_iMaxSpeed</span> <span class="p">:</span> <span class="n">DINT</span> <span class="o">:=</span> <span class="mi">560</span><span class="p">;</span> <span class="o">//</span><span class="n">Hz</span> <span class="n">check</span> <span class="n">pump</span> <span class="n">manual</span> <span class="k">for</span> <span class="n">setting</span> <span class="n">P43</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">iq_stPTM</span> <span class="p">:</span> <span class="n">ST_EbaraPTM</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">i_iADCBits</span> <span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">15</span><span class="p">;</span>
    <span class="n">RTRIG_INLK</span><span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">TOF_RESET</span><span class="p">:</span> <span class="n">TON</span> <span class="o">:=</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#1S);</span>
    <span class="n">TOF_SetSpeed</span><span class="p">:</span> <span class="n">TON</span> <span class="o">:=</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#1S);</span>

    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="p">(</span><span class="o">*</span><span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xDecel</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Link</span> <span class="n">to</span> <span class="n">brake</span> <span class="nb">input</span>
    <span class="n">i_xAccel</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xRotate</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xNCFault</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span><span class="o">//</span>
    <span class="n">i_xAtSpd</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_iRawSpeed</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">Analog</span> <span class="nb">input</span>
    <span class="n">i_iTempMon</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">Analog</span> <span class="nb">input</span> <span class="o">--</span> <span class="nb">input</span> <span class="n">Voltage</span> <span class="n">according</span> <span class="n">to</span> <span class="n">the</span> <span class="n">pump</span> <span class="n">temprature</span> <span class="mi">0</span><span class="o">-&gt;</span><span class="mi">5</span><span class="n">V</span> <span class="mi">0</span><span class="o">-&gt;</span><span class="mi">100</span><span class="n">C</span>
    <span class="n">i_iCurrentMon</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span><span class="n">Link</span> <span class="n">to</span> <span class="n">Analog</span> <span class="o">--</span> <span class="nb">input</span> <span class="n">Voltage</span> <span class="n">to</span> <span class="n">the</span> <span class="n">output</span> <span class="n">current</span> <span class="n">of</span> <span class="n">motor</span> <span class="mi">0</span><span class="o">-&gt;</span><span class="mi">5</span><span class="n">V</span> <span class="mi">0</span><span class="o">-&gt;</span><span class="mi">10</span><span class="n">A</span>

    <span class="p">(</span><span class="o">*</span><span class="n">output</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xStart</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">link</span> <span class="n">to</span> <span class="n">output</span>
    <span class="n">q_xStop</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Link</span> <span class="n">to</span> <span class="n">output</span>
    <span class="n">q_xReset</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xProtection</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xSetSpeed</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_iSpeedSet</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span>        <span class="o">//</span><span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Output</span>

<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Ebara</span> <span class="n">ETC</span> <span class="n">control</span> <span class="n">FB</span>
<span class="n">Scott</span> <span class="n">Stubbs</span> <span class="o">&amp;</span> <span class="n">Alex</span> <span class="n">W</span><span class="o">.</span>
<span class="n">Modified</span> <span class="n">Nov</span> <span class="mi">2018</span> <span class="n">by</span> <span class="n">M</span><span class="o">.</span> <span class="n">Ghaly</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">The</span> <span class="n">pump</span> <span class="n">runs</span> <span class="n">when</span> <span class="n">the</span> <span class="n">RunDO</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span><span class="o">.</span> <span class="n">The</span> <span class="n">RunDO</span> <span class="n">sets</span> <span class="n">the</span> <span class="n">outputs</span> <span class="n">Start</span> <span class="ow">and</span> <span class="n">Stop</span> <span class="n">to</span> <span class="n">true</span> <span class="n">when</span> <span class="n">it</span>
<span class="ow">is</span> <span class="n">true</span><span class="p">,</span> <span class="ow">and</span> <span class="n">false</span> <span class="n">otherwise</span><span class="o">.</span> <span class="n">Per</span> <span class="n">the</span> <span class="n">manual</span><span class="p">,</span> <span class="n">when</span> <span class="n">START</span> <span class="n">bit</span> <span class="ow">is</span> <span class="n">closed</span> <span class="n">the</span> <span class="n">pump</span> <span class="n">will</span> <span class="n">accelerate</span><span class="p">,</span> <span class="ow">and</span> <span class="n">when</span> <span class="n">the</span> <span class="n">STOP</span>
<span class="n">bit</span> <span class="ow">is</span> <span class="n">Opened</span><span class="p">,</span> <span class="n">the</span> <span class="n">pump</span> <span class="n">will</span> <span class="n">decelerate</span> <span class="k">with</span> <span class="n">the</span> <span class="n">brake</span> <span class="ow">and</span> <span class="n">stop</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Simple</span> <span class="n">protection</span> <span class="n">reset</span> <span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xExtRunOk</span><span class="o">:=</span> <span class="n">i_xExtILKOk</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xProtection</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span><span class="o">//</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xExtRunOk</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">IO</span> <span class="n">mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Basic</span> <span class="n">pump</span> <span class="n">supervisory</span> <span class="n">section</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">override</span> <span class="n">mode</span><span class="p">,</span> <span class="n">ignore</span> <span class="n">everything</span> <span class="k">else</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xOverride</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xRunSW</span> <span class="n">THEN</span>
        <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="n">ELSE</span>
        <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span>
    <span class="o">//</span><span class="n">Handle</span> <span class="n">faults</span>
<span class="n">ELSIF</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span> <span class="n">OR</span> <span class="p">(</span> <span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xExtRunOk</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xRunSW</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="o">//</span><span class="n">And</span> <span class="n">one</span> <span class="k">for</span> <span class="n">when</span> <span class="n">we</span> <span class="n">need</span> <span class="n">to</span> <span class="n">start</span> <span class="n">the</span> <span class="n">pump</span> <span class="n">normally</span><span class="o">.</span> <span class="n">Only</span> <span class="n">allows</span> <span class="n">pump</span> <span class="n">to</span> <span class="n">be</span> <span class="n">started</span> <span class="k">if</span> <span class="n">ILK</span> <span class="n">ok</span><span class="o">.</span>
<span class="n">ELSIF</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xRunSW</span> <span class="n">AND</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xExtRunOk</span> <span class="n">THEN</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="o">//</span><span class="n">One</span> <span class="n">section</span> <span class="k">for</span> <span class="n">when</span> <span class="n">pump</span> <span class="ow">is</span> <span class="n">told</span> <span class="n">to</span> <span class="n">stop</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xRunSW</span> <span class="n">THEN</span>
        <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
        <span class="o">//</span><span class="n">IF</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span><span class="p">)(</span><span class="o">*</span> <span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xALARM</span><span class="p">)</span> <span class="o">*</span><span class="p">)</span><span class="n">THEN</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPED</span><span class="p">;</span> <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">Set</span> <span class="n">the</span> <span class="n">Start</span> <span class="ow">and</span> <span class="n">Stop</span> <span class="n">outputs</span> <span class="n">to</span> <span class="n">Run</span> <span class="n">do</span> <span class="o">.</span> <span class="n">check</span> <span class="n">manual</span> <span class="n">alternate</span> <span class="n">START</span><span class="o">/</span><span class="n">STOP</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xStart</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xStop</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">;</span>



 <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">reset</span> <span class="n">the</span> <span class="n">Input</span> <span class="n">speed</span> <span class="n">OK</span> <span class="n">bit</span> <span class="o">*</span><span class="p">)</span>
 <span class="n">TOF_SetSpeed</span> <span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">iq_xSpeedSet</span><span class="p">,</span> <span class="n">Q</span> <span class="o">=&gt;</span> <span class="p">);</span>
 <span class="n">IF</span>  <span class="p">(</span><span class="n">TOF_SetSpeed</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">iq_xSpeedSet</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
 <span class="n">END_IF</span>
 <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">reset</span> <span class="n">the</span> <span class="n">Reset</span> <span class="n">Bit</span> <span class="o">*</span><span class="p">)</span>
 <span class="n">IF</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xResetSW</span> <span class="p">)</span> <span class="n">THEN</span>  <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xReset</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
 <span class="n">END_IF</span>
 <span class="n">TOF_RESET</span> <span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xReset</span><span class="p">,</span> <span class="n">Q</span> <span class="o">=&gt;</span> <span class="p">);</span>
 <span class="n">IF</span> <span class="n">TOF_RESET</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xReset</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xResetSW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
 <span class="n">END_IF</span>
 <span class="p">(</span><span class="o">*</span><span class="n">When</span> <span class="n">the</span> <span class="n">Protection</span> <span class="n">signal</span> <span class="ow">is</span> <span class="n">lost</span><span class="p">,</span> <span class="n">Error</span> <span class="n">bit</span> <span class="n">doesn</span><span class="s1">&#39;t show, but the controller still needs to be reset*)</span>
<span class="n">RTRIG_INLK</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xProtection</span> <span class="p">);</span>
 <span class="n">IF</span> <span class="p">(</span><span class="n">RTRIG_INLK</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xNCFault</span><span class="p">)</span> <span class="n">THEN</span>
     <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xReset</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
 <span class="n">END_IF</span>



<span class="p">(</span><span class="o">*</span><span class="n">Validate</span> <span class="n">Backing</span> <span class="n">Pressure</span> <span class="nb">set</span> <span class="n">point</span> <span class="n">doesn</span><span class="s1">&#39;t exceed the Maximum backingPressure*)</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">rBackingPressureSP</span> <span class="o">:=</span> <span class="n">BackingPressureSetPoint</span><span class="p">(</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">rBackingPressureSP</span><span class="p">,</span><span class="n">i_rMaxBackingPressure</span><span class="p">);</span>


 <span class="p">(</span><span class="o">*</span><span class="n">Pump</span> <span class="n">STATE</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xFault</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xDecel</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPED</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAtSpd</span>  <span class="n">AND</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">AND</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xAccel</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTARTING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="n">AND</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpRUNNING</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">IO</span> <span class="n">mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>
<span class="o">//</span> <span class="n">Log</span> <span class="n">States</span> <span class="ow">and</span> <span class="n">triggers</span>
<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">io</span> <span class="n">mapping</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xDecel</span> <span class="o">:=</span> <span class="n">i_xDecel</span> <span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xAccel</span> <span class="o">:=</span>    <span class="n">i_xAccel</span> <span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xRotate</span> <span class="o">:=</span>   <span class="n">i_xRotate</span><span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xNCFault</span><span class="p">;</span>   <span class="o">//</span><span class="n">Normally</span> <span class="n">closed</span> <span class="n">fault</span> <span class="n">handling</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xNCFault</span> <span class="o">:=</span>  <span class="n">i_xNCFault</span> <span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xALARM</span><span class="o">:=</span> <span class="n">NOT</span> <span class="n">i_xNCFault</span><span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="o">:=</span> <span class="n">i_xAtSpd</span><span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_rTempMon</span> <span class="o">:=</span> <span class="p">(</span><span class="mi">100</span><span class="o">*</span><span class="p">(</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">i_iTempMon</span><span class="p">)</span><span class="o">/</span><span class="mi">16383</span><span class="p">));</span><span class="o">//</span> <span class="n">Manual</span> <span class="n">page</span> <span class="mi">28</span><span class="p">(</span><span class="n">DC</span> <span class="mi">0</span> <span class="n">to</span> <span class="mi">5</span><span class="n">V</span> <span class="o">-&gt;</span> <span class="mi">0</span> <span class="n">to</span> <span class="mi">100</span> <span class="n">DegC</span><span class="p">)</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_rCurrentMon</span> <span class="o">:=</span> <span class="p">(</span><span class="mi">10</span><span class="o">*</span><span class="p">(</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">i_iCurrentMon</span><span class="p">)</span><span class="o">/</span><span class="mi">16383</span><span class="p">));</span><span class="o">//</span> <span class="n">Manual</span> <span class="n">page</span> <span class="mi">28</span> <span class="p">(</span><span class="n">DC</span> <span class="mi">0</span> <span class="n">to</span> <span class="mi">5</span><span class="n">V</span> <span class="o">-&gt;</span> <span class="mi">0</span> <span class="n">to</span> <span class="mi">10</span> <span class="n">A</span><span class="p">)</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diCurSpd</span> <span class="o">:=</span> <span class="n">LREAL_TO_DINT</span><span class="p">(</span><span class="mi">560</span><span class="o">*</span><span class="n">LREAL_TO_DINT</span><span class="p">(</span><span class="n">i_iRawSpeed</span><span class="p">)</span><span class="o">/</span><span class="mi">16383</span><span class="p">);</span><span class="o">//</span><span class="p">(</span><span class="mi">560</span><span class="o">*</span><span class="p">(</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">i_iRawSpeed</span><span class="p">)</span><span class="o">/</span><span class="mi">16383</span><span class="p">));</span><span class="o">//</span> <span class="n">Manual</span> <span class="n">page</span> <span class="mi">28</span> <span class="p">(</span><span class="n">DC</span> <span class="mi">0</span> <span class="n">to</span> <span class="mi">5</span><span class="n">V</span> <span class="o">-&gt;</span> <span class="mi">100</span> <span class="n">to</span> <span class="mi">560</span><span class="n">Hz</span> <span class="n">Rated</span> <span class="n">Rotational</span> <span class="n">Speed</span> <span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xStart</span><span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xStart</span><span class="p">;</span>
    <span class="n">q_xStop</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xStop</span><span class="p">;</span>
    <span class="n">q_xReset</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xReset</span><span class="p">;</span>
    <span class="n">q_xProtection</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xProtection</span><span class="p">;</span>
    <span class="n">q_xSetSpeed</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">iq_xSpeedSet</span><span class="p">;</span>


<span class="p">(</span><span class="o">*</span><span class="n">Validate</span> <span class="n">Set</span> <span class="n">Speed</span> <span class="n">within</span> <span class="nb">range</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_iSpeedSet</span>  <span class="o">&gt;=</span> <span class="n">i_iMinSpeed</span> <span class="n">AND</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_iSpeedSet</span>  <span class="o">&lt;=</span><span class="n">i_iMaxSpeed</span> <span class="n">THEN</span>
    <span class="n">q_iSpeedSet</span>  <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">DINT_TO_INT</span><span class="p">((</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_iSpeedSet</span> <span class="o">-</span> <span class="n">i_iMinSpeed</span><span class="p">)</span> <span class="o">/</span> <span class="n">i_iMaxSpeed</span> <span class="o">*</span><span class="mi">16383</span><span class="o">/</span><span class="mi">5</span><span class="p">),</span><span class="mi">16383</span><span class="p">);</span> <span class="o">//</span><span class="n">Max</span> <span class="mi">5</span><span class="n">V</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">i_xExtIlkOK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">ePrevState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span> <span class="n">OR</span> <span class="n">ePrevState</span> <span class="o">=</span> <span class="n">pumpSTARTING</span><span class="p">)</span> <span class="n">THEN</span>
         <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump turned off due to loss of interlock.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
<span class="n">END_IF</span>
<span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
<span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump commanded to start&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>



<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
        <span class="n">pumpFAULT</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Fault.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
          <span class="n">pumpSTOPPED</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump stopped.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
        <span class="n">pumpSTARTING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">pumpRUNNING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump running.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">pumpSTOPPING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump decelerating.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>


<span class="o">//</span> <span class="n">Log</span> <span class="n">FAULT</span>
<span class="n">tFault</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xNCFault</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tFault</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Lost Alarm OK bit&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rBackingPressureSP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span> <span class="o">:=</span> <span class="n">rBackingPressureSP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rInletPressureSP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span> <span class="o">:=</span> <span class="n">rInletPressureSP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span> <span class="o">=</span> <span class="n">rBackingPressureSP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rBackingPressureSP</span><span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span> <span class="o">=</span> <span class="n">rInletPressureSP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rInletPressureSP</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">BackingPressureSetPoint</span> <span class="p">:</span> <span class="n">REAL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_SetPoint</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">rMaxBackingPressure</span><span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">BackingPressureSetPoint</span> <span class="o">:=</span> <span class="n">Min</span><span class="p">(</span><span class="n">i_SetPoint</span> <span class="p">,</span> <span class="n">rMaxBackingPressure</span><span class="p">);</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">M_Run</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">run</span><span class="p">:</span><span class="nb">bool</span><span class="p">;</span> <span class="o">//</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span> <span class="n">to</span> <span class="n">run</span><span class="p">,</span> <span class="n">false</span> <span class="n">to</span> <span class="n">stop</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xRunSW</span> <span class="o">:=</span> <span class="n">run</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-pump">FB_Pump</a></p></li>
<li><p><a class="reference internal" href="#st-ebaraptm">ST_EbaraPTM</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-ptm-ebara-011m">
<h2>FB_PTM_Ebara_011M<a class="headerlink" href="#fb-ptm-ebara-011m" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(* This function block does basic controls FOR the Ebara Turbo pump connected to the ETC011M Controller.
 Turns off pump in the event of errors/ warnings. Provides interlocking interface.*)
{attribute &#39;no_check&#39;}
FUNCTION_BLOCK FB_PTM_Ebara_011M EXTENDS FB_Pump
VAR_IN_OUT
END_VAR
VAR_INPUT
    i_rMaxBackingPressure : REAL := 3;
    i_iMinSpeed : DINT := 100; //check pump manual for setting
    i_iMaxSpeed : DINT := 560; // check pump manual for setting
    i_xExtILKOk : BOOL; // Connect to external interlock logic, TRUE if not used.
END_VAR
VAR_OUTPUT
    {attribute &#39;pytmc&#39; := &#39;
    pv:
    &#39;}
    iq_stPTM : ST_EbaraPTM;
END_VAR
VAR
    TOF_SetSpeed: TON := (PT:=T#1S);
    TOF_RESET: TON :=(PT:=T#1S);
    i_iADCBits : UINT := 12;
    (*IO*)
    (*inputs*)
    i_xDecel AT %I* : BOOL; //Link to brake input
    i_xAccel AT %I* : BOOL;
    i_xRotate AT %I* : BOOL;
    i_xFaultNC AT %I* : BOOL;// remove?
    i_xAtSpd AT %I* : BOOL;
    i_iRawSpeed AT %I* : INT; // Link to Analog input

    (*output*)
    q_xStart AT %Q* : BOOL; // link to output
    q_xStop AT %Q* : BOOL; //Link to output
    q_xReset AT %Q* : BOOL;
    q_xProtection AT %Q* : BOOL;
    q_xSetSpeed AT %Q* : BOOL;
    q_iSpeedSet AT %Q* :INT;        //Link to analog Output


END_VAR
(* Ebara ETC control FB
Scott Stubbs &amp; Alex W.
Modified Nov 2018 by M. Ghaly
*)

(* Switch processing *)
//TOF_START.IN := iq_stPTM.i_xStart;
//TOF_START();
//TOF_STOP.IN  := iq_stPTM.i_xStop;
//TOF_STOP();
//TOF_RESET.IN := iq_stPTM.i_xReset;
//TOF_RESET();

(* Simple protection reset *)
iq_stPtm.xExtRunOk:= i_xExtILKOk;
iq_stPTM.q_xProtection := TRUE;//iq_stPTM.xExtRunOk;

(*soft IO mapping*)
ACT_IO();

(* Basic pump supervisory section *)
    (* If override mode, ignore everything else *)
IF iq_stPTM.i_xOverride THEN
    IF iq_stPTM.xRunSW THEN
        iq_stPTM.q_RunDO:=TRUE;
    ELSE
        iq_stPTM.q_RunDO:=FALSE;
    END_IF
    //Handle faults - the way the Ebara cable is done, xFault is normally closed
ELSIF iq_stPTM.i_xFault OR (iq_stPTM.q_RunDO AND NOT iq_stPTM.xExtRunOk) THEN
    iq_stPTM.q_RunDO:=FALSE;
    //iq_stPTM.q_xProtection:=FALSE;
    iq_stPTM.xRunSW:=FALSE;
    //And one for when we need to start the pump normally. Only allows pump to be started if ILK ok.
ELSIF iq_stPTM.xRunSW AND iq_stPTM.xExtRunOk THEN
    iq_stPTM.q_RunDO:=TRUE;
END_IF
//One section for when pump is told to stop
IF NOT iq_stPTM.xRunSW THEN
        iq_stPTM.q_RunDO:=FALSE;
        IF (NOT iq_stPTM.i_xFault) AND (NOT iq_stPTM.i_xALARM) THEN iq_stPTM.eState := pumpSTOPPED; END_IF;
END_IF

//Set the Start and Stop outputs to Run do . check manual.
iq_stPTM.q_xStart := iq_stPTM.q_xStop := iq_stPTM.q_RunDO;

(* to reset the Input speed OK bit *)
 TOF_SetSpeed (IN:= iq_stPTM.iq_xSpeedSet, Q =&gt; );
 IF TOF_SetSpeed.Q THEN iq_stPTM.iq_xSpeedSet:= FALSE;
 END_IF
 (* to reset the Reset Bit *)
 IF (iq_stPTM.xResetSW ) THEN  iq_stPTM.q_xReset := TRUE;
 END_IF
 TOF_RESET (IN:= iq_stPTM.q_xReset, Q =&gt; );
 IF TOF_RESET.Q THEN
    iq_stPTM.q_xReset:= FALSE;
    iq_stPTM.xResetSW := FALSE;
 END_IF


 (*Pump STATE*)
IF iq_stPtm.i_xFault THEN
    iq_stPtm.eState := pumpFAULT;
ELSIF iq_stPTM.i_xDecel AND NOT iq_stPtm.q_RunDO THEN
    iq_stPtm.eState := pumpSTOPPING;
ELSIF NOT iq_stPtm.q_RunDO AND NOT iq_stPTM.i_xFault THEN
    iq_stPtm.eState := pumpSTOPPED;
ELSIF NOT iq_stPtm.i_xAtSpd  AND iq_stPtm.q_RunDO THEN
    iq_stPtm.eState := pumpSTARTING;
ELSIF iq_stPtm.i_xAtSpd AND iq_stPtm.q_RunDO THEN
    iq_stPtm.eState := pumpRUNNING;
ELSE
    iq_stPtm.eState := pumpFAULT;
END_IF

(*Validate Backing Pressure set point doesn&#39;t exceed the Maximum backingPressure*)
iq_stPtm.rBackingPressureSP := BackingPressureSetPoint(iq_stPtm.rBackingPressureSP,i_rMaxBackingPressure);


(*soft IO mapping*)
ACT_IO();
// Log States and triggers
ACT_Logger();
(*Load or save the persistent variables*)
ACT_Persistent();

END_FUNCTION_BLOCK

ACTION ACT_IO:
(*soft io mapping*)
(*inputs*)
    iq_stPTM.i_xDecel := i_xDecel ;
    iq_stPTM.i_xAccel :=    i_xAccel ;
    iq_stPTM.i_xRotate :=   i_xRotate;
    iq_stPTM.i_xNCFault :=  i_xFaultNC ;
    iq_stPTM.i_xAtSpd := i_xAtSpd;
    //iq_stPTM.i_iRawSpeed :=       i_iRawSpeed;
//V (AI/32767*10) * (33600 {Max RPM} - 100) / 5
(*outputs*)
    q_xStart:= iq_stPTM.q_xStart;
    q_xStop := iq_stPTM.q_xStop;
    q_xReset := iq_stPTM.q_xReset;
    q_xProtection := iq_stPTM.q_xProtection;
    q_xSetSpeed := iq_stPTM.iq_xSpeedSet;
(*Validate Set Speed within range *)
IF iq_stPTM.q_iSpeedSet  &gt;= i_iMinSpeed AND iq_stPTM.q_iSpeedSet  &lt;=i_iMaxSpeed THEN
    q_iSpeedSet  := LIMIT(0, DINT_TO_INT((iq_stPTM.q_iSpeedSet - i_iMinSpeed) / i_iMaxSpeed *16383/5),16383); //Max output 5V
    //:= DINT_TO_INT((iq_stPTM.q_iSpeedSet-100) / 33600 *32767/2); //Max 5V
END_IF

(* Pump speed calculation *)
iq_stPTM.i_diCurSpd := LREAL_TO_DINT(560*LREAL_TO_DINT(i_iRawSpeed)/16383);//(560*(INT_TO_REAL(i_iRawSpeed)/16383));// Manual page 28 (DC 0 to 5V -&gt; 100 to 560Hz Rated Rotational Speed )
(*IF i_iRawSpeed / (EXPT(2,i_iADCBits)-1) * 10 &gt;= 0.2 THEN //Speed reading appears zero at ~0.16V
iq_stPTM.i_diCurSpd := LREAL_TO_DINT(560*LREAL_TO_DINT(i_iRawSpeed)/16383);
//iq_stPTM.i_diCurSpd := LREAL_TO_DINT(i_iRawSpeed/(EXPT(2,i_iADCBits)-1)*67000);
//V (AI/(2^{# ADC bits} -1 ) * 10[ADC 10V scaling]) * (33600 [Max RPM] - 100) / 5
ELSE
    iq_stPTM.i_diCurSpd := 0;
END_IF*)

//Normally closed fault handling
iq_stPTM.i_xFault := NOT iq_stPTM.i_xNCFault; //??
END_ACTION

ACTION ACT_Logger:
//STATE Logger
IF NOT i_xExtIlkOK AND ePrevState = pumpRUNNING THEN
         fbLogger(sMsg:=&#39;Lost external interlock while pump was running.&#39;, eSevr:=TcEventSeverity.Critical);
END_IF


IF ePrevState &lt;&gt; iq_stPTM.eState THEN
      CASE iq_stPTM.eState OF
        pumpFAULT:
            fbLogger(sMsg:=&#39;Pump Fault.&#39;, eSevr:=TcEventSeverity.Critical);
          pumpSTOPPED:
            fbLogger(sMsg:=&#39;Pump stopped.&#39;, eSevr:=TcEventSeverity.Critical);
        pumpSTARTING:
            fbLogger(sMsg:=&#39;Pump starting.&#39;, eSevr:=TcEventSeverity.Info);
        pumpRUNNING:
            fbLogger(sMsg:=&#39;Pump running.&#39;, eSevr:=TcEventSeverity.Info);
        pumpSTOPPING:
            fbLogger(sMsg:=&#39;Pump decelerating.&#39;, eSevr:=TcEventSeverity.Info);
      END_CASE
      ePrevState := iq_stPTM.eState;
  END_IF

// ILK logger



// Log Action
tAction(CLK:=  iq_stPTM.q_RunDO);
IF tAction.Q THEN fbLogger(sMsg:=&#39;Pump commanded to start&#39;, eSevr:=TcEventSeverity.Info); END_IF


// Log FAULT
tFault(CLK:= iq_stPTM.i_xNCFault);
IF tFault.Q THEN fbLogger(sMsg:=&#39;Pump Lost Alarm OK bit&#39;, eSevr:=TcEventSeverity.Critical); END_IF
END_ACTION

ACTION ACT_Persistent:
(*On first PLC pass, load the persistent value into the structrue variable*)
IF (SUPER^.bRestorePersistentData) THEN
    SUPER^.bRestorePersistentData   := FALSE;
    IF (rBackingPressureSP &lt;&gt; 0) THEN
        iq_stPTM.rBackingPressureSP := rBackingPressureSP;
    END_IF;
    IF (rInletPressureSP &lt;&gt; 0) THEN
        iq_stPTM.rInletPressureSP := rInletPressureSP;
    END_IF;
END_IF
(*Check if a new value has been written in the structure variable copy it to the persistent variable*)
IF NOT (iq_stPTM.rBackingPressureSP = rBackingPressureSP) THEN
    rBackingPressureSP:= iq_stPTM.rBackingPressureSP;
END_IF;

IF NOT (iq_stPTM.rInletPressureSP = rInletPressureSP) THEN
    rInletPressureSP := iq_stPTM.rInletPressureSP;
END_IF;
END_ACTION

METHOD PUBLIC BackingPressureSetPoint : REAL
VAR_INPUT
    i_SetPoint : REAL;
    rMaxBackingPressure: REAL;
END_VAR
BackingPressureSetPoint := Min(i_SetPoint , rMaxBackingPressure);
END_METHOD

METHOD PUBLIC M_Run : BOOL
VAR_INPUT
    run:bool; // set to true to run, false to stop;
END_VAR
this^.iq_stPtm.xRunSW := run;
END_METHOD
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-pump">FB_Pump</a></p></li>
<li><p><a class="reference internal" href="#st-ebaraptm">ST_EbaraPTM</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-ptm-magdrivedigital">
<h2>FB_PTM_MagDriveDigital<a class="headerlink" href="#fb-ptm-magdrivedigital" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">does</span> <span class="n">basic</span> <span class="n">controls</span> <span class="n">FOR</span> <span class="n">the</span> <span class="n">Leybold</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">the</span> <span class="n">MagDriveDigital</span> <span class="n">Controller</span><span class="o">.</span>
 <span class="n">Turns</span> <span class="n">off</span> <span class="n">pump</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">event</span> <span class="n">of</span> <span class="n">errors</span><span class="o">/</span> <span class="n">warnings</span><span class="o">.</span> <span class="n">Provides</span> <span class="n">interlocking</span> <span class="n">interface</span><span class="o">.*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PTM_MagDriveDigital</span> <span class="n">EXTENDS</span> <span class="n">FB_Pump</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>

    <span class="n">i_xExtILKOk</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Connect</span> <span class="n">to</span> <span class="n">external</span> <span class="n">interlock</span> <span class="n">logic</span><span class="p">,</span> <span class="n">TRUE</span> <span class="k">if</span> <span class="ow">not</span> <span class="n">used</span><span class="o">.</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">iq_stPtm</span>        <span class="p">:</span>       <span class="n">ST_LeyboldPTM</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">xRunOk</span>  <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">tofRemoteDelay</span>  <span class="p">:</span>       <span class="n">TOF</span><span class="p">;</span>


    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xAtSpd</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Normaml</span> <span class="n">operation</span> <span class="n">when</span> <span class="n">true</span>
    <span class="n">i_xFault</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Error</span> <span class="n">NC</span>
    <span class="n">i_xAccel</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
     <span class="n">i_xDecel</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
     <span class="n">i_xWarn</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="n">q_RunDO</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Start</span><span class="o">/</span><span class="n">Stop</span>
    <span class="n">q_xRemote</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Basic</span> <span class="n">MagDrive</span> <span class="n">Digital</span> <span class="n">Turbo</span> <span class="n">Controls</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">A</span><span class="o">.</span> <span class="n">Wallace</span><span class="p">,</span> <span class="mi">2015</span><span class="o">-</span><span class="mi">7</span><span class="o">-</span><span class="mi">15</span> <span class="o">*</span><span class="p">)</span>

<span class="n">tofRemoteDelay</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#5S);</span>

<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_xRemote</span> <span class="o">:=</span> <span class="n">tofRemoteDelay</span><span class="o">.</span><span class="n">Q</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Interlock</span> <span class="n">Sum</span> <span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xExtRunOk</span><span class="o">:=</span> <span class="n">i_xExtILKOk</span><span class="p">;</span>
<span class="n">xRunOk</span> <span class="o">:=</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xExtRunOk</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xFault</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Basic</span> <span class="n">pump</span> <span class="n">supervisory</span> <span class="n">section</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">xRunOk</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xRunSW</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xRunSW</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">Pump</span> <span class="n">STATE</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xFault</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xDecel</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPED</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAtSpd</span>  <span class="n">AND</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">AND</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xAccel</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTARTING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="n">AND</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpRUNNING</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="p">(</span><span class="o">*</span><span class="n">I</span><span class="o">/</span><span class="n">O</span> <span class="n">soft</span> <span class="n">mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>
<span class="o">//</span> <span class="n">Log</span> <span class="n">States</span> <span class="ow">and</span> <span class="n">triggers</span>
<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">Inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="o">:=</span> <span class="n">i_xAtSpd</span><span class="p">;</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xFault</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">i_xFault</span><span class="p">;</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAccel</span> <span class="o">:=</span> <span class="n">i_xAccel</span><span class="p">;</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xDecel</span> <span class="o">:=</span> <span class="n">i_xDecel</span><span class="p">;</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xWarn</span> <span class="o">:=</span> <span class="n">i_xWarn</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">Outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_RunDO</span> <span class="o">:=</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">;</span>
<span class="n">q_xRemote</span> <span class="o">:=</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_xRemote</span><span class="p">;</span> <span class="o">//</span> <span class="n">remote</span> <span class="n">out</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">i_xExtIlkOK</span> <span class="n">AND</span> <span class="n">ePrevState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span> <span class="n">THEN</span>
         <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost external interlock while pump was running.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
<span class="n">END_IF</span>


<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
        <span class="n">pumpFAULT</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Fault.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
          <span class="n">pumpSTOPPED</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump stopped.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
        <span class="n">pumpSTARTING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">pumpRUNNING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump running.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>

<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>



<span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
<span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump commanded to start&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>


<span class="o">//</span> <span class="n">Log</span> <span class="n">FAULT</span>
<span class="n">tFault</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tFault</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Lost Alarm OK bit&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rBackingPressureSP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span> <span class="o">:=</span> <span class="n">rBackingPressureSP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rInletPressureSP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span> <span class="o">:=</span> <span class="n">rInletPressureSP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span> <span class="o">=</span> <span class="n">rBackingPressureSP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rBackingPressureSP</span><span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span> <span class="o">=</span> <span class="n">rInletPressureSP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rInletPressureSP</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">M_Run</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">run</span><span class="p">:</span><span class="nb">bool</span><span class="p">;</span> <span class="o">//</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span> <span class="n">to</span> <span class="n">run</span><span class="p">,</span> <span class="n">false</span> <span class="n">to</span> <span class="n">stop</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xRunSW</span> <span class="o">:=</span> <span class="n">run</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-pump">FB_Pump</a></p></li>
<li><p><a class="reference internal" href="#st-leyboldptm">ST_LeyboldPTM</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-ptm-pfeiffer">
<h2>FB_PTM_Pfeiffer<a class="headerlink" href="#fb-ptm-pfeiffer" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">does</span> <span class="n">basic</span> <span class="n">controls</span> <span class="n">FOR</span> <span class="n">the</span> <span class="n">Pfeiffer</span> <span class="n">Turbo</span> <span class="n">pump</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">the</span> <span class="n">TM700</span> <span class="ow">and</span> <span class="n">TC400</span> <span class="n">Controllers</span><span class="o">.</span>
 <span class="n">Turns</span> <span class="n">off</span> <span class="n">pump</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">event</span> <span class="n">of</span> <span class="n">errors</span><span class="o">/</span> <span class="n">warnings</span><span class="o">.</span> <span class="n">Provides</span> <span class="n">interlocking</span> <span class="n">interface</span><span class="o">.*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PTM_Pfeiffer</span> <span class="n">EXTENDS</span> <span class="n">FB_Pump</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_xExtIlkOK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Connect</span> <span class="n">to</span> <span class="n">external</span> <span class="n">interlock</span> <span class="n">logic</span><span class="p">,</span> <span class="n">TRUE</span> <span class="k">if</span> <span class="ow">not</span> <span class="n">used</span><span class="o">.</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">iq_stPTM</span> <span class="p">:</span> <span class="n">ST_PfeifferPTM</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">TOF_RESET</span><span class="p">:</span> <span class="n">TON</span> <span class="o">:=</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#1S);</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xAtSpd</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Normaml</span> <span class="n">operation</span> <span class="n">when</span> <span class="n">true</span>
    <span class="n">i_xFaultNC</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Error</span>
    <span class="n">i_xWarn</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
     <span class="n">i_xRemote</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="n">q_RunDO</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Start</span><span class="o">/</span><span class="n">Stop</span> <span class="k">for</span> <span class="n">TC110</span> <span class="n">link</span> <span class="n">this</span> <span class="n">output</span> <span class="n">to</span> <span class="n">the</span> <span class="n">Pumping</span> <span class="n">station</span> <span class="n">bit</span>
    <span class="n">q_PumpingStation</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Start</span><span class="o">/</span><span class="n">Stop</span> <span class="n">interlock</span>
    <span class="n">q_xRemote</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xReset</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Basic</span> <span class="n">pump</span> <span class="n">supervisory</span> <span class="n">section</span> <span class="o">*</span><span class="p">)</span>

<span class="n">q_xRemote</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Interlock</span> <span class="n">Sum</span> <span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xExtRunOk</span><span class="o">:=</span> <span class="n">i_xExtILKOk</span><span class="p">;</span>
<span class="o">//</span><span class="n">For</span> <span class="n">compatability</span> <span class="k">with</span> <span class="n">TC110</span>
<span class="p">(</span><span class="o">*</span><span class="n">IF</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xExtRunOk</span> <span class="n">THEN</span>
    <span class="n">q_PumpingStation</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">q_PumpingStation</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span><span class="o">*</span><span class="p">)</span>

<span class="n">IF</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xExtRunOk</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span><span class="p">)</span> <span class="p">(</span><span class="o">*</span><span class="n">OR</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xTempFault</span><span class="p">)</span><span class="o">*</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="o">:=</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xRunSW</span><span class="p">;</span>
    <span class="n">q_PumpingStation</span><span class="o">:=</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xRunSW</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xRunSW</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_PumpingStation</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="p">(</span><span class="o">*</span><span class="n">Pump</span> <span class="n">STATE</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xFault</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPED</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAtSpd</span>  <span class="n">AND</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTARTING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="n">AND</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpRUNNING</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">Error</span> <span class="n">Reset</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">reset</span> <span class="n">the</span> <span class="n">Reset</span> <span class="n">Bit</span> <span class="o">*</span><span class="p">)</span>
 <span class="n">IF</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xResetSW</span> <span class="p">)</span> <span class="n">THEN</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xReset</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">q_PumpingStation</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
 <span class="n">END_IF</span>

 <span class="n">IF</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xResetSW</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span><span class="p">)</span>  <span class="n">THEN</span>
    <span class="n">q_PumpingStation</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
 <span class="n">END_IF</span>
 <span class="n">TOF_RESET</span> <span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xReset</span><span class="p">,</span> <span class="n">Q</span> <span class="o">=&gt;</span> <span class="p">);</span>
 <span class="n">IF</span> <span class="n">TOF_RESET</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xReset</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xResetSW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
 <span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>
<span class="o">//</span> <span class="n">Log</span> <span class="n">States</span> <span class="ow">and</span> <span class="n">triggers</span>
<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_RunDO</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">;</span>
<span class="n">q_xReset</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_xReset</span><span class="p">;</span>
<span class="o">//</span><span class="n">q_xRemote</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span>
<span class="o">//</span><span class="n">q_PumpingStation</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Start</span><span class="o">/</span><span class="n">Stop</span>

<span class="p">(</span><span class="o">*</span><span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xAtSpd</span><span class="o">:=</span> <span class="n">i_xAtSpd</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span><span class="o">:=</span> <span class="n">NOT</span> <span class="n">i_xFaultNC</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xWarn</span><span class="o">:=</span>          <span class="n">i_xWarn</span> <span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">i_xExtIlkOK</span> <span class="n">AND</span> <span class="n">ePrevState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span> <span class="n">THEN</span>
         <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost external interlock while pump was running.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
<span class="n">END_IF</span>


<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
        <span class="n">pumpFAULT</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Fault.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
          <span class="n">pumpSTOPPED</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump stopped.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
        <span class="n">pumpSTARTING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">pumpRUNNING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump running.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>

<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>



<span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
<span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump commanded to start&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>


<span class="o">//</span> <span class="n">Log</span> <span class="n">FAULT</span>
<span class="n">tFault</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tFault</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Lost Alarm OK bit&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rBackingPressureSP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span> <span class="o">:=</span> <span class="n">rBackingPressureSP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rInletPressureSP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span> <span class="o">:=</span> <span class="n">rInletPressureSP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span> <span class="o">=</span> <span class="n">rBackingPressureSP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rBackingPressureSP</span><span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span> <span class="o">=</span> <span class="n">rInletPressureSP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rInletPressureSP</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">M_Run</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">run</span><span class="p">:</span><span class="nb">bool</span><span class="p">;</span> <span class="o">//</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span> <span class="n">to</span> <span class="n">run</span><span class="p">,</span> <span class="n">false</span> <span class="n">to</span> <span class="n">stop</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xRunSW</span> <span class="o">:=</span> <span class="n">run</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">M_Serial_IO</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">st_Pfeiffer_RBK</span><span class="p">:</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span>
    <span class="n">st_Pfeiffer_CTRL</span><span class="p">:</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">used</span> <span class="n">to</span> <span class="nb">map</span> <span class="n">the</span> <span class="n">IO</span> <span class="n">points</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">pfeiffer</span> <span class="n">structures</span>
<span class="n">to</span> <span class="n">the</span> <span class="n">generic</span> <span class="n">turbo</span> <span class="n">structures</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
<span class="k">if</span> <span class="p">(</span><span class="n">bInit</span><span class="p">)</span> <span class="n">Then</span>
    <span class="n">bInit</span> <span class="o">:=</span> <span class="kc">False</span><span class="p">;</span>
    <span class="n">st_Pfeiffer_CTRL</span><span class="o">.</span><span class="n">diSetRotationSpeed_309</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_RBK</span><span class="o">.</span><span class="n">diActiveRotationSpeed_309</span><span class="p">;</span>
<span class="n">END_IF</span><span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Controls</span> <span class="o">*</span><span class="p">)</span> <span class="p">(</span><span class="o">*</span> <span class="n">Controls</span> <span class="ow">is</span> <span class="n">via</span> <span class="n">DIO</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">st_Pfeiffer_CTRL</span><span class="o">.</span><span class="n">xPumpingStation_010</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">;</span>
<span class="o">//</span><span class="n">st_Pfeiffer_CTRL</span><span class="o">.</span><span class="n">xMotorPump_023</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">;</span> <span class="o">//</span><span class="n">Setting</span> <span class="n">always</span> <span class="n">true</span> <span class="n">because</span> <span class="n">parameter</span> <span class="mi">10</span> <span class="n">alone</span> <span class="n">can</span> <span class="n">enable</span><span class="o">/</span><span class="n">disable</span> <span class="n">the</span> <span class="n">pump</span>
<span class="o">//</span><span class="n">st_Pfeiffer_CTRL</span><span class="o">.</span><span class="n">uiPowerPct_708</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_uiPowerPct</span><span class="p">;</span>
<span class="o">//</span><span class="n">st_Pfeiffer_CTRL</span><span class="o">.</span><span class="n">xErrorAck_009</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xResetSW</span><span class="p">;</span>



<span class="p">(</span><span class="o">*</span> <span class="n">Readbacks</span> <span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xAccel</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_RBK</span><span class="o">.</span><span class="n">xPumpAccelerating_307</span><span class="p">;</span>
<span class="o">//</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_RBK</span><span class="o">.</span><span class="n">xRotationSpeedAttn_306</span><span class="p">;</span> <span class="n">The</span> <span class="n">Atspd</span> <span class="ow">is</span> <span class="n">already</span> <span class="n">linked</span> <span class="n">via</span> <span class="n">Digital</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diCurSpd</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_RBK</span><span class="o">.</span><span class="n">diActiveRotationSpeed_309</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diPwr</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_RBK</span><span class="o">.</span><span class="n">diDrivePower_316</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diElecTemp</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_RBK</span><span class="o">.</span><span class="n">diTempElec_326</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diBtmTemp</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_RBK</span><span class="o">.</span><span class="n">diTempPmpBot_330</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diBrngTemp</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_RBK</span><span class="o">.</span><span class="n">diTempBearng_342</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diMtrTemp</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_RBK</span><span class="o">.</span><span class="n">diTempMotor_346</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_uiPowerPctRbk</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_RBK</span><span class="o">.</span><span class="n">uiPowerPct_708</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_rCurrentMon</span> <span class="o">:=</span>  <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">st_Pfeiffer_RBK</span><span class="o">.</span><span class="n">lrDriveCurrent_310</span><span class="p">);</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xCommTimeout</span>       <span class="o">:=</span>      <span class="n">st_Pfeiffer_RBK</span><span class="o">.</span><span class="n">xTimeout</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_iErrorCode</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_RBK</span><span class="o">.</span><span class="n">iErrorCode_303</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_iWarningCode</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_RBK</span><span class="o">.</span><span class="n">iWarningCode_303</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Check</span> <span class="n">that</span> <span class="n">error</span> <span class="n">acknowledgment</span> <span class="ow">is</span> <span class="n">processed</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">st_Pfeiffer_RBK</span><span class="o">.</span><span class="n">xErrorAcknowledged</span> <span class="n">THEN</span>
    <span class="n">st_Pfeiffer_RBK</span><span class="o">.</span><span class="n">xErrorAcknowledged</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">st_Pfeiffer_CTRL</span><span class="o">.</span><span class="n">xErrorAck_009</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xResetSW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">IF</span> <span class="n">st_Pfeiffer_RBK</span><span class="o">.</span><span class="n">sErrorCode_303</span> <span class="o">=</span> <span class="s1">&#39;&#39;</span> <span class="n">THEN</span>
    <span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">st_Pfeiffer_RBK</span><span class="o">.</span><span class="n">sErrorCode_303</span> <span class="o">&lt;&gt;</span> <span class="s1">&#39;000000&#39;</span> <span class="n">THEN</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSE</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">st_Pfeiffer_CTRL</span><span class="o">.</span><span class="n">xSetSpdMode_026</span><span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_bSetSpd</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_dSetSpd</span> <span class="o">:=</span> <span class="n">LIMIT</span> <span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_dSetSpd</span><span class="p">,</span> <span class="mi">1500</span><span class="p">);</span> <span class="o">//</span> <span class="mi">1500</span> <span class="n">nominal</span> <span class="n">frequency</span>
<span class="n">IF</span> <span class="p">(</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_dSetSpd</span> <span class="o">&lt;&gt;</span><span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">st_Pfeiffer_CTRL</span><span class="o">.</span><span class="n">iSetRotationSpeed_707</span> <span class="o">:=</span> <span class="n">DINT_TO_INT</span><span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_dSetSpd</span> <span class="o">*</span> <span class="mi">100</span><span class="o">/</span><span class="mi">1500</span><span class="p">);</span>
    <span class="n">st_Pfeiffer_CTRL</span><span class="o">.</span><span class="n">iSetRotationSpeed_707</span> <span class="o">:=</span> <span class="n">LIMIT</span><span class="p">(</span><span class="mi">20</span><span class="p">,</span> <span class="n">st_Pfeiffer_CTRL</span><span class="o">.</span><span class="n">iSetRotationSpeed_707</span> <span class="p">,</span><span class="mi">100</span><span class="p">);</span> <span class="o">//</span> <span class="n">Manual</span> <span class="n">Page</span> <span class="mi">18</span>
<span class="n">END_IF</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">M_SetBackingSP</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_fBackingPressureSP</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span> <span class="o">:=</span> <span class="n">i_fBackingPressureSP</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">M_SetForelineSP</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_fForelinePressureSP</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rForelineSP</span> <span class="o">:=</span> <span class="n">i_fForelinePressureSP</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-pump">FB_Pump</a></p></li>
<li><p><a class="reference internal" href="#st-pfeiffercontrol">ST_PfeifferControl</a></p></li>
<li><p><a class="reference internal" href="#st-pfeifferptm">ST_PfeifferPTM</a></p></li>
<li><p><a class="reference internal" href="#st-pfeifferstatus">ST_PfeifferStatus</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-ptm-test">
<h2>FB_PTM_Test<a class="headerlink" href="#fb-ptm-test" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PTM_Test</span> <span class="n">EXTENDS</span> <span class="n">TcUnit</span><span class="o">.</span><span class="n">FB_TestSuite</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">fb_TwisTorr</span><span class="p">:</span> <span class="n">FB_PTM_TwisTorr</span><span class="p">;</span>
    <span class="n">fb_PTM_Ebara_010M</span><span class="p">:</span><span class="n">FB_PTM_Ebara_010M</span><span class="p">;</span>

    <span class="n">cycle</span><span class="p">:</span><span class="n">INT</span> <span class="o">:=</span><span class="mi">0</span><span class="p">;</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_iSpeedSet</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span>
    <span class="n">i_diCurSpd</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span>

    <span class="n">i_iRawSpeed</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">Analog</span> <span class="nb">input</span>
    <span class="n">i_iTempMon</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">Analog</span> <span class="nb">input</span> <span class="o">--</span> <span class="nb">input</span> <span class="n">Voltage</span> <span class="n">according</span> <span class="n">to</span> <span class="n">the</span> <span class="n">pump</span> <span class="n">temprature</span> <span class="mi">0</span><span class="o">-&gt;</span><span class="mi">5</span><span class="n">V</span> <span class="mi">0</span><span class="o">-&gt;</span><span class="mi">100</span><span class="n">C</span>
    <span class="n">i_iCurrentMon</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span><span class="n">Link</span> <span class="n">to</span> <span class="n">Analog</span> <span class="o">--</span> <span class="nb">input</span> <span class="n">Voltage</span> <span class="n">to</span> <span class="n">the</span> <span class="n">output</span> <span class="n">current</span> <span class="n">of</span> <span class="n">motor</span> <span class="mi">0</span><span class="o">-&gt;</span><span class="mi">5</span><span class="n">V</span> <span class="mi">0</span><span class="o">-&gt;</span><span class="mi">10</span><span class="n">A</span>

<span class="n">END_VAR</span>
<span class="n">M_INIT</span><span class="p">();</span>
<span class="n">M_Interlock</span><span class="p">();</span>
<span class="n">M_PTM_EBARA</span><span class="p">();</span>
<span class="n">cycle</span><span class="o">:=</span><span class="n">cycle</span><span class="o">+</span><span class="mi">1</span><span class="p">;</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">METHOD</span> <span class="n">M_INIT</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;PTM_Twistorr_Startup&#39;</span><span class="p">);</span>
<span class="n">fb_TwisTorr</span><span class="p">(</span><span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">TRUE</span> <span class="p">,</span> <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>
<span class="n">IF</span><span class="p">(</span> <span class="n">cycle</span> <span class="o">=</span> <span class="mi">3</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">AssertFalse</span><span class="p">(</span><span class="n">fb_TwisTorr</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xRunSW</span> <span class="p">,</span><span class="s1">&#39;PTM Twistorr xRunSW is set to true&#39;</span><span class="p">);</span>
    <span class="n">AssertFalse</span><span class="p">(</span><span class="n">fb_TwisTorr</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="p">,</span><span class="s1">&#39;PTM Twistorr q_RunDO is set to true&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;PTM_Twistorr_Startup&#39;</span><span class="p">);</span>
<span class="n">END_IF</span>


<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;PTM_Ebara011M_Startup&#39;</span><span class="p">);</span>
<span class="n">fb_PTM_Ebara_010M</span><span class="p">(</span><span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">TRUE</span> <span class="p">,</span> <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>
<span class="n">IF</span><span class="p">(</span> <span class="n">cycle</span> <span class="o">=</span> <span class="mi">3</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">AssertFalse</span><span class="p">(</span><span class="n">fb_PTM_Ebara_010M</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xRunSW</span> <span class="p">,</span><span class="s1">&#39;PTM Ebara011M xRunSW is set to true&#39;</span><span class="p">);</span>
    <span class="n">AssertFalse</span><span class="p">(</span><span class="n">fb_PTM_Ebara_010M</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="p">,</span><span class="s1">&#39;PTM Ebara011M q_RunDO is set to true&#39;</span><span class="p">);</span>
    <span class="n">AssertFalse</span><span class="p">(</span><span class="n">fb_PTM_Ebara_010M</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_xProtection</span> <span class="p">,</span><span class="s1">&#39;PTM Ebara011M q_xProtection is set to True&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;PTM_Ebara011M_Startup&#39;</span><span class="p">);</span>
<span class="n">END_IF</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_Interlock</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;PTM_Twistorr_Interlock_Active&#39;</span><span class="p">);</span>
<span class="n">fb_TwisTorr</span><span class="o">.</span><span class="n">M_Run</span><span class="p">(</span><span class="n">TRUE</span><span class="p">);</span>
<span class="n">fb_TwisTorr</span><span class="p">(</span><span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">FALSE</span> <span class="p">,</span> <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>
<span class="n">IF</span><span class="p">(</span> <span class="n">cycle</span> <span class="o">=</span> <span class="mi">3</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">AssertFalse</span><span class="p">(</span><span class="n">fb_TwisTorr</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xRunSW</span> <span class="p">,</span><span class="s1">&#39;PTM Twistorr xRunSW is set to true&#39;</span><span class="p">);</span>
    <span class="n">AssertFalse</span><span class="p">(</span><span class="n">fb_TwisTorr</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="p">,</span><span class="s1">&#39;PTM Twistorr q_RunDO is set to true&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;PTM_Twistorr_Interlock_Active&#39;</span><span class="p">);</span>
<span class="n">END_IF</span>

<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;PTM_Twistorr_Interlock_OK&#39;</span><span class="p">);</span>
<span class="n">fb_TwisTorr</span><span class="o">.</span><span class="n">M_Run</span><span class="p">(</span><span class="n">TRUE</span><span class="p">);</span>
<span class="n">fb_TwisTorr</span><span class="p">(</span><span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">TRUE</span> <span class="p">,</span> <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>
<span class="n">IF</span><span class="p">(</span> <span class="n">cycle</span> <span class="o">=</span> <span class="mi">3</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">AssertTrue</span><span class="p">(</span><span class="n">fb_TwisTorr</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xRunSW</span> <span class="p">,</span><span class="s1">&#39;PTM Twistorr xRunSW is set to False&#39;</span><span class="p">);</span>
    <span class="n">AssertTrue</span><span class="p">(</span><span class="n">fb_TwisTorr</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="p">,</span><span class="s1">&#39;PTM Twistorr q_RunDO is set to False&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;PTM_Twistorr_Interlock_OK&#39;</span><span class="p">);</span>
<span class="n">END_IF</span>

<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;PTM_Twistorr_Interlock_Lost&#39;</span><span class="p">);</span>
<span class="n">fb_TwisTorr</span><span class="p">(</span><span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">FALSE</span> <span class="p">,</span> <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>
<span class="n">IF</span><span class="p">(</span> <span class="n">cycle</span> <span class="o">=</span> <span class="mi">3</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">AssertFalse</span><span class="p">(</span><span class="n">fb_TwisTorr</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xRunSW</span> <span class="p">,</span><span class="s1">&#39;PTM Twistorr xRunSW is set to true&#39;</span><span class="p">);</span>
    <span class="n">AssertFalse</span><span class="p">(</span><span class="n">fb_TwisTorr</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="p">,</span><span class="s1">&#39;PTM Twistorr q_RunDO is set to true&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;PTM_Twistorr_Interlock_Lost&#39;</span><span class="p">);</span>
<span class="n">END_IF</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_PTM_EBARA</span>
<span class="n">VAR</span>
    <span class="n">Expected</span><span class="p">:</span><span class="n">REAL</span><span class="p">;</span>
    <span class="n">Actual</span><span class="p">:</span><span class="n">REAL</span><span class="p">;</span>
    <span class="n">diExpected</span><span class="p">:</span><span class="n">DINT</span><span class="p">;</span>
    <span class="n">diActual</span><span class="p">:</span> <span class="n">DINT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;PTM_EBARA_AI&#39;</span><span class="p">);</span>
<span class="n">This</span><span class="o">^.</span><span class="n">i_iRawSpeed</span> <span class="o">:=</span> <span class="n">v_to_int</span><span class="p">(</span><span class="mi">5</span><span class="p">);</span>
<span class="n">This</span><span class="o">^.</span><span class="n">i_iTempMon</span> <span class="o">:=</span> <span class="n">v_to_int</span><span class="p">(</span><span class="mf">2.5</span><span class="p">);</span>
<span class="n">THIS</span><span class="o">^.</span><span class="n">i_iCurrentMon</span> <span class="o">:=</span> <span class="n">v_to_int</span><span class="p">(</span><span class="mf">2.5</span><span class="p">);</span>
<span class="o">//</span><span class="n">THIS</span><span class="o">^.</span><span class="n">q_iSpeedSet</span> <span class="o">:=</span> <span class="mi">560</span><span class="p">;</span>

<span class="n">fb_PTM_Ebara_010M</span><span class="p">(</span>
    <span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">TRUE</span> <span class="p">,</span>
    <span class="n">i_rMaxBackingPressure</span><span class="o">:=</span> <span class="mi">1</span><span class="p">,</span>
    <span class="n">iq_stPTM</span><span class="o">=&gt;</span> <span class="p">);</span>


<span class="n">IF</span><span class="p">(</span> <span class="n">cycle</span> <span class="o">=</span> <span class="mi">10</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">Expected</span> <span class="o">:=</span> <span class="mi">5</span><span class="p">;</span>
    <span class="n">Actual</span> <span class="o">:=</span> <span class="p">(</span><span class="n">fb_PTM_Ebara_010M</span><span class="o">.</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_rCurrentMon</span><span class="p">);</span>
    <span class="n">AssertEquals_REAL</span><span class="p">(</span><span class="n">Expected</span><span class="p">,</span> <span class="n">Actual</span><span class="p">,</span><span class="mf">0.1</span><span class="p">,</span> <span class="s1">&#39;PTM EBARA010 i_iCurrentMon Fail&#39;</span><span class="p">);</span>
    <span class="n">Expected</span> <span class="o">:=</span> <span class="mi">50</span><span class="p">;</span>
    <span class="n">Actual</span> <span class="o">:=</span> <span class="p">(</span><span class="n">fb_PTM_Ebara_010M</span><span class="o">.</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_rTempMon</span><span class="p">);</span>
    <span class="n">AssertEquals_REAL</span><span class="p">(</span><span class="n">Expected</span><span class="p">,</span> <span class="n">Actual</span><span class="p">,</span><span class="mf">0.1</span><span class="p">,</span> <span class="s1">&#39;PTM EBARA010 i_iTempMon Fail&#39;</span><span class="p">);</span>
    <span class="n">diExpected</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">diActual</span> <span class="o">:=</span> <span class="n">fb_PTM_Ebara_010M</span><span class="o">.</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_iSpeedSet</span><span class="p">;</span>
    <span class="n">AssertEquals</span><span class="p">(</span><span class="n">diExpected</span><span class="p">,</span> <span class="n">diActual</span><span class="p">,</span> <span class="s1">&#39;PTM EBARA010 q_iSpeedSet Fail&#39;</span><span class="p">);</span>
    <span class="n">diExpected</span> <span class="o">:=</span> <span class="mi">560</span><span class="p">;</span>
    <span class="n">diActual</span> <span class="o">:=</span>  <span class="n">fb_PTM_Ebara_010M</span><span class="o">.</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diCurSpd</span><span class="p">;</span>
    <span class="n">AssertEquals</span><span class="p">(</span><span class="n">diExpected</span><span class="p">,</span> <span class="n">diActual</span><span class="p">,</span> <span class="s1">&#39;PTM EBARA010 i_diCurSpd Fail&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;PTM_EBARA_AI&#39;</span><span class="p">);</span>


<span class="n">End_IF</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-ptm-ebara-010m">FB_PTM_Ebara_010M</a></p></li>
<li><p><a class="reference internal" href="#fb-ptm-twistorr">FB_PTM_TwisTorr</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-ptm-turbodrive">
<h2>FB_PTM_TurboDrive<a class="headerlink" href="#fb-ptm-turbodrive" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">Function</span> <span class="n">block</span> <span class="n">provides</span> <span class="n">basic</span> <span class="n">turbo</span> <span class="n">control</span> <span class="k">for</span> <span class="n">Leybold</span> <span class="n">Turbo</span> <span class="n">Drive</span> <span class="mi">300</span><span class="p">,</span> <span class="n">Turbo</span> <span class="n">Drive</span> <span class="mi">400</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">TD20</span> <span class="n">Classic</span> <span class="n">Via</span> <span class="n">Remote</span> <span class="n">X1</span> <span class="n">Connector</span> <span class="mi">9</span><span class="o">-</span><span class="n">way</span> <span class="n">PLC</span> <span class="n">interface</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">When</span> <span class="n">serial</span> <span class="n">interface</span> <span class="ow">is</span> <span class="n">implemented</span><span class="p">,</span> <span class="n">call</span> <span class="n">Method</span> <span class="n">M_Serial_IO</span> <span class="n">after</span> <span class="n">fb</span> <span class="n">instantiation</span><span class="p">,</span> <span class="ow">in</span> <span class="n">order</span> <span class="n">to</span> <span class="n">add</span> <span class="n">the</span> <span class="n">serial</span> <span class="n">status</span> <span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PTM_TurboDrive</span> <span class="n">EXTENDS</span> <span class="n">FB_Pump</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_xExtILKOk</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Connect</span> <span class="n">to</span> <span class="n">external</span> <span class="n">interlock</span> <span class="n">logic</span><span class="p">,</span> <span class="n">TRUE</span> <span class="k">if</span> <span class="ow">not</span> <span class="n">used</span><span class="o">.</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">iq_stPtm</span>        <span class="p">:</span>       <span class="n">ST_LeyboldPTM</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>

    <span class="n">xRunOk</span>  <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">tofRemoteDelay</span>  <span class="p">:</span>       <span class="n">TOF</span><span class="p">;</span>


    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xAtSpd</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Normaml</span> <span class="n">operation</span> <span class="n">when</span> <span class="n">true</span>
    <span class="n">i_xFaultNC</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Error</span> <span class="n">Active</span> <span class="n">when</span> <span class="n">no</span> <span class="n">Error</span> <span class="ow">is</span> <span class="n">present</span>
    <span class="n">q_RunDO</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Start</span><span class="o">/</span><span class="n">Stop</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Basic</span> <span class="n">Turbo</span> <span class="n">Control</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">Function</span> <span class="n">block</span> <span class="n">provides</span> <span class="n">basic</span> <span class="n">turbo</span> <span class="n">control</span> <span class="k">for</span> <span class="n">Leybold</span> <span class="n">Turbo</span> <span class="n">Drive</span> <span class="mi">300</span><span class="p">,</span> <span class="n">Turbo</span> <span class="n">Drive</span> <span class="mi">400</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">TD20</span> <span class="n">Classic</span> <span class="n">Via</span> <span class="n">Remote</span> <span class="n">X1</span> <span class="n">Connector</span> <span class="mi">9</span><span class="o">-</span><span class="n">way</span> <span class="n">PLC</span> <span class="n">interface</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">M</span><span class="o">.</span> <span class="n">Ghaly</span> <span class="n">Jan</span><span class="o">.</span> <span class="mi">2019</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Interlock</span> <span class="n">Sum</span> <span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xExtRunOk</span><span class="o">:=</span> <span class="n">i_xExtILKOk</span><span class="p">;</span>
<span class="n">xRunOk</span> <span class="o">:=</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xExtRunOk</span> <span class="n">AND</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xNCError</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Basic</span> <span class="n">pump</span> <span class="n">supervisory</span> <span class="n">section</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">xRunOk</span> <span class="n">THEN</span>
    <span class="n">q_RunDO</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xRunSW</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xRunSW</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_RunDO</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">Pump</span> <span class="n">States</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xFault</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
        <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xRunSW</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
        <span class="n">q_RunDO</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="p">(</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAtSpd</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpRUNNING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="p">(</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAtSpd</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTARTING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPED</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>


<span class="p">(</span><span class="o">*</span><span class="n">I</span><span class="o">/</span><span class="n">O</span> <span class="n">soft</span> <span class="n">mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>
<span class="o">//</span> <span class="n">Log</span> <span class="n">States</span> <span class="ow">and</span> <span class="n">triggers</span>
<span class="n">This</span><span class="o">^.</span><span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">Inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="o">:=</span> <span class="n">i_xAtSpd</span><span class="p">;</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xNCError</span> <span class="o">:=</span> <span class="n">i_xFaultNC</span><span class="p">;</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xFault</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">i_xFaultNC</span><span class="p">;</span>



<span class="p">(</span><span class="o">*</span><span class="n">Outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="o">:=</span> <span class="n">q_RunDO</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">i_xExtIlkOK</span> <span class="n">AND</span> <span class="n">ePrevState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span> <span class="n">THEN</span>
         <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost external interlock while pump was running.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
<span class="n">END_IF</span>


<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
        <span class="n">pumpFAULT</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Fault.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
          <span class="n">pumpSTOPPED</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump stopped.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
        <span class="n">pumpSTARTING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">pumpRUNNING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump running.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>

<span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
<span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump commanded to start&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>


<span class="o">//</span> <span class="n">Log</span> <span class="n">FAULT</span>
<span class="n">tFault</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tFault</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Lost Alarm OK bit&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rBackingPressureSP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span> <span class="o">:=</span> <span class="n">rBackingPressureSP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rInletPressureSP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span> <span class="o">:=</span> <span class="n">rInletPressureSP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span> <span class="o">=</span> <span class="n">rBackingPressureSP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rBackingPressureSP</span><span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span> <span class="o">=</span> <span class="n">rInletPressureSP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rInletPressureSP</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">M_Run</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">run</span><span class="p">:</span><span class="nb">bool</span><span class="p">;</span> <span class="o">//</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span> <span class="n">to</span> <span class="n">run</span><span class="p">,</span> <span class="n">false</span> <span class="n">to</span> <span class="n">stop</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xRunSW</span> <span class="o">:=</span> <span class="n">run</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">M_Serial_IO</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_st_TD20_RBK</span>                   <span class="p">:</span> <span class="n">ST_TD20Status</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">used</span> <span class="n">to</span> <span class="nb">map</span> <span class="n">the</span> <span class="n">IO</span> <span class="n">points</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">Oerlikon</span> <span class="n">structures</span>
<span class="n">to</span> <span class="n">the</span> <span class="n">generic</span> <span class="n">turbo</span> <span class="n">structures</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Readbacks</span> <span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xAccel</span> <span class="o">:=</span> <span class="n">i_st_TD20_RBK</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.4</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xDecel</span> <span class="o">:=</span> <span class="n">i_st_TD20_RBK</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.5</span><span class="p">;</span>
<span class="o">//</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="o">:=</span> <span class="n">i_st_TD20_RBK</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.10</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xRemote</span> <span class="o">:=</span> <span class="n">i_st_TD20_RBK</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.15</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">Remote</span> <span class="n">control</span> <span class="n">enabled</span> <span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diCurSpd</span> <span class="o">:=</span> <span class="n">WORD_TO_DINT</span><span class="p">(</span><span class="n">i_st_TD20_RBK</span><span class="o">.</span><span class="n">wFrequency_P3</span><span class="p">);</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_rCurrentMon</span> <span class="o">:=</span> <span class="n">WORD_TO_INT</span><span class="p">(</span><span class="n">i_st_TD20_RBK</span><span class="o">.</span><span class="n">wMotorCurrent_P5</span><span class="p">)</span><span class="o">*</span><span class="mf">0.1</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Current</span> <span class="ow">in</span> <span class="n">units</span> <span class="mf">0.1</span> <span class="n">A</span><span class="p">,</span> <span class="n">TD20</span> <span class="n">manual</span> <span class="n">page</span> <span class="mi">23</span><span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diPwr</span> <span class="o">:=</span> <span class="n">LREAL_TO_DINT</span><span class="p">(</span><span class="n">WORD_TO_DINT</span><span class="p">(</span><span class="n">i_st_TD20_RBK</span><span class="o">.</span><span class="n">wMotorCurrent_P5</span> <span class="o">*</span> <span class="n">i_st_TD20_RBK</span><span class="o">.</span><span class="n">wVoltage_P4</span><span class="p">)</span><span class="o">*</span><span class="mf">0.01</span><span class="p">);</span> <span class="p">(</span><span class="o">*</span><span class="n">Current</span> <span class="ow">in</span> <span class="n">units</span> <span class="mf">0.1</span> <span class="n">A</span> <span class="ow">and</span> <span class="n">voltage</span> <span class="ow">in</span> <span class="n">units</span> <span class="mf">0.1</span><span class="n">V</span><span class="p">,</span> <span class="n">TD20</span> <span class="n">manual</span> <span class="n">page</span> <span class="mi">23</span><span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_diElecTemp</span> <span class="o">:=</span> <span class="n">WORD_TO_DINT</span><span class="p">(</span><span class="n">i_st_TD20_RBK</span><span class="o">.</span><span class="n">wConverterTemp_P11</span><span class="p">);</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_rTempMon</span> <span class="o">:=</span> <span class="n">WORD_TO_INT</span><span class="p">(</span><span class="n">i_st_TD20_RBK</span><span class="o">.</span><span class="n">wPumpTemp_P127</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Faults</span> <span class="ow">and</span> <span class="n">warnings</span> <span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span> <span class="o">:=</span> <span class="n">i_st_TD20_RBK</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.3</span><span class="p">;</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xTempFault</span> <span class="o">:=</span> <span class="n">i_st_TD20_RBK</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.7</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">specified</span> <span class="k">as</span> <span class="n">a</span> <span class="n">temperature</span> <span class="n">warning</span> <span class="n">but</span> <span class="n">it</span> <span class="n">could</span> <span class="n">be</span> <span class="n">a</span> <span class="n">fault</span> <span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xWarn</span> <span class="o">:=</span> <span class="n">i_st_TD20_RBK</span><span class="o">.</span><span class="n">wStatusWord</span><span class="mf">.14</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">warning</span> <span class="n">summary</span> <span class="n">bit</span> <span class="o">*</span><span class="p">)</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">M_SetBackingSP</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_fBackingPressureSP</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">rBackingPressureSP</span> <span class="o">:=</span> <span class="n">i_fBackingPressureSP</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">M_SetForelineSP</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_fForelinePressureSP</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">rForelineSP</span> <span class="o">:=</span> <span class="n">i_fForelinePressureSP</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-pump">FB_Pump</a></p></li>
<li><p><a class="reference internal" href="#st-leyboldptm">ST_LeyboldPTM</a></p></li>
<li><p><a class="reference internal" href="#st-td20status">ST_TD20Status</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-ptm-twistorr">
<h2>FB_PTM_TwisTorr<a class="headerlink" href="#fb-ptm-twistorr" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">does</span> <span class="n">basic</span> <span class="n">controls</span> <span class="n">FOR</span> <span class="n">the</span> <span class="n">Agilent</span> <span class="n">TwisTorr</span> <span class="mi">304</span> <span class="n">FS</span> <span class="k">with</span> <span class="n">on</span> <span class="n">board</span> <span class="n">Controller</span><span class="o">.</span>
 <span class="n">Turns</span> <span class="n">off</span> <span class="n">pump</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">event</span> <span class="n">of</span> <span class="n">errors</span><span class="o">/</span> <span class="n">warnings</span><span class="o">.</span> <span class="n">Provides</span> <span class="n">interlocking</span> <span class="n">interface</span><span class="o">.*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_PTM_TwisTorr</span> <span class="n">EXTENDS</span> <span class="n">FB_Pump</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_xExtILKOk</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Connect</span> <span class="n">to</span> <span class="n">external</span> <span class="n">interlock</span> <span class="n">logic</span><span class="p">,</span> <span class="n">TRUE</span> <span class="k">if</span> <span class="ow">not</span> <span class="n">used</span><span class="o">.</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: &#39;</span><span class="p">}</span>
    <span class="n">iq_stPtm</span>        <span class="p">:</span>       <span class="n">ST_PTM</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">xRunOk</span>  <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xAtSpd</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Normaml</span> <span class="n">operation</span> <span class="n">when</span> <span class="n">true</span>
    <span class="n">i_xFault</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Error</span> <span class="o">//</span> <span class="n">this</span> <span class="nb">open</span> <span class="n">collector</span> <span class="n">output</span> <span class="n">signal</span> <span class="ow">is</span> <span class="n">ON</span> <span class="n">when</span> <span class="n">a</span> <span class="n">system</span> <span class="n">fault</span> <span class="n">condition</span> <span class="ow">is</span> <span class="n">detected</span>
    <span class="n">q_RunDO</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Start</span><span class="o">/</span><span class="n">Stop</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Interlock</span> <span class="n">Sum</span> <span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xExtRunOk</span><span class="o">:=</span> <span class="n">i_xExtILKOk</span><span class="p">;</span>
<span class="n">xRunOk</span> <span class="o">:=</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xExtRunOk</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xFault</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Basic</span> <span class="n">pump</span> <span class="n">supervisory</span> <span class="n">section</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">xRunOk</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">xRunSW</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xRunSW</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">Pump</span> <span class="n">STATE</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xFault</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPED</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAtSpd</span>  <span class="n">AND</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTARTING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="n">AND</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="n">THEN</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpRUNNING</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">I</span><span class="o">/</span><span class="n">O</span> <span class="n">soft</span> <span class="n">mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Log</span> <span class="n">States</span> <span class="ow">and</span> <span class="n">triggers</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">Inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="o">:=</span> <span class="n">i_xAtSpd</span><span class="p">;</span>
<span class="n">iq_stPtm</span><span class="o">.</span><span class="n">i_xFault</span> <span class="o">:=</span> <span class="n">i_xFault</span><span class="p">;</span>


<span class="p">(</span><span class="o">*</span><span class="n">Outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_RunDO</span> <span class="o">:=</span> <span class="n">iq_stPtm</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">i_xExtIlkOK</span> <span class="n">AND</span> <span class="n">ePrevState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span> <span class="n">THEN</span>
         <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost external interlock while pump was running.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
<span class="n">END_IF</span>


<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
        <span class="n">pumpFAULT</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Fault.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
          <span class="n">pumpSTOPPED</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump stopped.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
        <span class="n">pumpSTARTING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">pumpRUNNING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump running.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>

<span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
<span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">q_RunDO</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump commanded to start&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>


<span class="o">//</span> <span class="n">Log</span> <span class="n">FAULT</span>
<span class="n">tFault</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">NOT</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">i_xFault</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tFault</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Lost Alarm OK bit&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rBackingPressureSP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span> <span class="o">:=</span> <span class="n">rBackingPressureSP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rInletPressureSP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span> <span class="o">:=</span> <span class="n">rInletPressureSP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span> <span class="o">=</span> <span class="n">rBackingPressureSP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rBackingPressureSP</span><span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rBackingPressureSP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span> <span class="o">=</span> <span class="n">rInletPressureSP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rInletPressureSP</span> <span class="o">:=</span> <span class="n">iq_stPTM</span><span class="o">.</span><span class="n">rInletPressureSP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">M_Run</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">run</span><span class="p">:</span><span class="nb">bool</span><span class="p">;</span> <span class="o">//</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span> <span class="n">to</span> <span class="n">run</span><span class="p">,</span> <span class="n">false</span> <span class="n">to</span> <span class="n">stop</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">xRunSW</span> <span class="o">:=</span> <span class="n">run</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-pump">FB_Pump</a></p></li>
<li><p><a class="reference internal" href="#st-ptm">ST_PTM</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-pump">
<h2>FB_Pump<a class="headerlink" href="#fb-pump" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_Pump</span>
<span class="n">VAR</span>
    <span class="o">//</span> <span class="n">For</span> <span class="n">logging</span>
    <span class="n">fbLogger</span> <span class="p">:</span> <span class="n">FB_LogMessage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">eSubsystem</span><span class="o">:=</span><span class="n">E_SubSystem</span><span class="o">.</span><span class="n">VACUUM</span><span class="p">);</span>
    <span class="n">ePrevState</span> <span class="p">:</span> <span class="n">E_PumpState</span><span class="p">;</span>
    <span class="n">tErrorPresent</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">tAction</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span> <span class="o">//</span> <span class="n">Primary</span> <span class="n">action</span> <span class="n">of</span> <span class="n">this</span> <span class="n">device</span> <span class="p">(</span><span class="n">OPN_DO</span><span class="p">,</span> <span class="n">PUMP_RUN</span><span class="p">,</span> <span class="n">etc</span><span class="o">.</span><span class="p">)</span>
    <span class="n">tFault</span> <span class="p">:</span> <span class="n">F_TRIG</span><span class="p">;</span>
    <span class="n">tILK</span><span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">For</span> <span class="n">Persistent</span> <span class="n">Data</span>
    <span class="n">bRestorePersistentData</span>  <span class="p">:</span>       <span class="n">BOOL</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">PERSISTENT</span>
    <span class="n">rBackingPressureSP</span>      <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span>
    <span class="n">rInletPressureSP</span>        <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span>
<span class="n">END_VAR</span>


<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>

<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-pumpstate">E_PumpState</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-scrollpump">
<h2>FB_ScrollPump<a class="headerlink" href="#fb-scrollpump" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">Function</span> <span class="n">block</span> <span class="n">provides</span> <span class="n">basic</span>  <span class="n">control</span> <span class="k">for</span> <span class="n">Scroll</span> <span class="n">Pumps</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Turn</span> <span class="n">on</span> <span class="n">scroll</span> <span class="n">pump</span> <span class="k">if</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">Vent</span> <span class="n">Valve</span> <span class="ow">is</span> <span class="n">closed</span><span class="o">.</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Cannot</span> <span class="n">turn</span> <span class="n">off</span> <span class="n">scroll</span> <span class="n">pump</span> <span class="k">if</span> <span class="n">turb</span> <span class="ow">is</span> <span class="n">running</span><span class="o">.</span> <span class="n">delay</span> <span class="n">scroll</span> <span class="n">off</span> <span class="mi">150</span><span class="n">s</span><span class="o">.*</span><span class="p">)</span>

<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_ScrollPump</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">iq_stPFO</span>        <span class="p">:</span>       <span class="n">ST_RoughPump</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">TurboIsON</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">xExtIlk</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">Tmr_TOF</span> <span class="p">:</span> <span class="n">TOF</span><span class="p">;</span>
    <span class="n">tTimerDuration</span> <span class="p">:</span> <span class="n">Time</span><span class="o">:=</span> <span class="n">T</span><span class="c1">#150S;</span>
    <span class="o">//</span><span class="n">Previous_RunSW</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">Digital</span> <span class="n">Output</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span>
    <span class="n">q_xRunDo</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>   <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span><span class="n">Turn</span> <span class="n">on</span> <span class="n">scroll</span> <span class="n">pump</span> <span class="k">if</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">Vent</span> <span class="n">Valve</span> <span class="ow">is</span> <span class="n">closed</span><span class="o">.</span> <span class="n">So</span> <span class="n">you</span> <span class="n">are</span> <span class="ow">not</span> <span class="n">just</span>
<span class="o">//</span> <span class="n">pumping</span> <span class="n">air</span> <span class="ow">and</span> <span class="n">accomplishing</span> <span class="n">nothing</span>

<span class="o">//</span> <span class="n">cannot</span> <span class="n">turn</span> <span class="n">off</span> <span class="n">scroll</span> <span class="n">pump</span> <span class="k">if</span> <span class="n">turb</span> <span class="ow">is</span> <span class="n">running</span><span class="o">.</span> <span class="n">delay</span> <span class="n">scroll</span> <span class="n">off</span> <span class="mi">150</span><span class="n">s</span><span class="o">.</span>
<span class="n">iq_stPFO</span><span class="o">.</span><span class="n">xIlkOK</span> <span class="o">:=</span> <span class="n">xExtIlk</span><span class="p">;</span><span class="o">//</span> <span class="ow">and</span> <span class="n">NOT</span> <span class="n">Tmr_TOF</span><span class="o">.</span><span class="n">Q</span><span class="p">;</span>

<span class="n">Tmr_TOF</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">TurboIsON</span><span class="p">,</span> <span class="n">PT</span> <span class="o">:=</span> <span class="n">tTimerDuration</span><span class="p">);</span>

<span class="n">IF</span> <span class="n">iq_stPFO</span><span class="o">.</span><span class="n">xIlkOK</span> <span class="n">THEN</span>
    <span class="n">iq_stPFO</span><span class="o">.</span><span class="n">q_xRunDo</span> <span class="o">:=</span> <span class="p">(</span><span class="n">Tmr_TOF</span><span class="o">.</span><span class="n">Q</span> <span class="n">OR</span> <span class="n">iq_stPFO</span><span class="o">.</span><span class="n">pv_xRunSW</span><span class="p">);</span>
<span class="n">ELSE</span>
    <span class="n">iq_stPFO</span><span class="o">.</span><span class="n">q_xRunDo</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">iq_stPFO</span><span class="o">.</span><span class="n">pv_xRunSW</span> <span class="o">:=</span> <span class="n">iq_stPFO</span><span class="o">.</span><span class="n">q_xRunDo</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">State</span> <span class="n">evaluation</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">iq_stPFO</span><span class="o">.</span><span class="n">q_xRunDo</span> <span class="n">THEN</span>
    <span class="n">iq_stPFO</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPED</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">iq_stPFO</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpRUNNING</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">io</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="n">q_xRunDo</span><span class="o">:=</span> <span class="n">iq_stPFO</span><span class="o">.</span><span class="n">q_xRunDo</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">M_Run</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">run</span><span class="p">:</span><span class="nb">bool</span><span class="p">;</span> <span class="o">//</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span> <span class="n">to</span> <span class="n">run</span><span class="p">,</span> <span class="n">false</span> <span class="n">to</span> <span class="n">stop</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">iq_stPFO</span><span class="o">.</span><span class="n">pv_xRunSW</span> <span class="o">:=</span> <span class="n">run</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-roughpump">ST_RoughPump</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-tbool-ads">
<h2>FB_TBOOL_ADS<a class="headerlink" href="#fb-tbool-ads" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">created</span> <span class="k">for</span> <span class="n">interface</span> <span class="n">a</span> <span class="n">boolean</span> <span class="n">singal</span> <span class="n">between</span> <span class="n">different</span> <span class="n">PLCs</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">The</span> <span class="n">variable</span> <span class="n">values</span> <span class="n">are</span> <span class="n">read</span> <span class="n">via</span> <span class="n">ADS</span> <span class="n">using</span> <span class="n">the</span> <span class="n">symbol</span> <span class="n">name</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_TBOOL_ADS</span> <span class="n">Extends</span> <span class="n">FB_ADS</span>
<span class="n">VAR_INPUT</span>
    <span class="n">sNetId</span> <span class="p">:</span> <span class="n">String</span><span class="p">;</span> <span class="o">//</span><span class="n">NetID</span> <span class="n">of</span> <span class="n">the</span> <span class="n">Destination</span> <span class="n">PLC</span> <span class="n">controller</span>
    <span class="n">nPort</span> <span class="p">:</span> <span class="n">uint</span><span class="p">;</span> <span class="o">//</span> <span class="n">port</span> <span class="n">number</span>
    <span class="n">sVarName</span> <span class="p">:</span> <span class="n">string</span><span class="p">;</span><span class="o">//</span> <span class="n">the</span> <span class="n">variable</span> <span class="n">name</span> <span class="n">of</span> <span class="n">the</span> <span class="n">declared</span> <span class="n">pip</span><span class="o">/</span><span class="n">pin</span> <span class="n">function</span> <span class="n">block</span><span class="o">.</span>
    <span class="n">iWatchdog</span><span class="p">:</span><span class="n">UDINT</span><span class="p">;</span><span class="o">//</span><span class="n">The</span> <span class="n">watchdog</span> <span class="n">variable</span> <span class="n">name</span> <span class="n">written</span> <span class="n">to</span> <span class="n">by</span> <span class="n">the</span> <span class="n">remote</span> <span class="n">plc</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: value&#39;</span><span class="p">}</span>
    <span class="n">bBool</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: error&#39;</span><span class="p">}</span>
    <span class="n">bError</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">fb_CheckWatchdog</span><span class="p">:</span> <span class="n">FB_CheckWatchdog</span><span class="p">;</span>
    <span class="n">fb_Read</span><span class="p">:</span> <span class="n">FB_ReadAdsSymByName</span><span class="p">;</span>
    <span class="n">ftReset</span><span class="p">:</span> <span class="n">F_TRIG</span><span class="p">;</span>
    <span class="n">xFirstPass</span><span class="p">:</span> <span class="n">BOOL</span><span class="o">:=</span> <span class="n">true</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="n">ftReset</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">fb_Read</span><span class="o">.</span><span class="n">bBusy</span> <span class="n">OR</span> <span class="n">xFirstPass</span><span class="p">);</span>
<span class="n">xFirstPass</span> <span class="o">:=</span> <span class="n">false</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">calling</span> <span class="n">ADS</span> <span class="n">read</span> <span class="n">function</span><span class="o">*</span><span class="p">)</span>

<span class="n">fb_Read</span><span class="p">(</span>
    <span class="n">bRead</span><span class="o">:=</span><span class="n">ftReset</span><span class="o">.</span><span class="n">Q</span> <span class="p">,</span>
    <span class="n">sNetId</span><span class="o">:=</span> <span class="n">sNetId</span><span class="p">,</span>
    <span class="n">nPort</span><span class="o">:=</span> <span class="n">nPort</span><span class="p">,</span>
    <span class="n">sVarName</span><span class="o">:=</span> <span class="n">sVarName</span><span class="p">,</span>
    <span class="n">nDestAddr</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">bBool</span><span class="p">),</span>
    <span class="n">nLen</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">bBool</span><span class="p">),</span>
    <span class="n">tTimeout</span><span class="o">:=</span> <span class="p">,</span>
    <span class="n">eComMode</span><span class="o">:=</span><span class="n">eAdsComModeFastCom</span> <span class="p">,</span>
    <span class="n">bBusy</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">bError</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">nErrorId</span><span class="o">=&gt;</span> <span class="p">);</span>


<span class="p">(</span><span class="o">*</span><span class="n">Error</span><span class="o">*</span><span class="p">)</span>
<span class="n">fb_CheckWatchdog</span><span class="p">(</span>
    <span class="n">bEnable</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">tWatchdogTime</span><span class="o">:=</span> <span class="n">T</span><span class="c1">#900ms,</span>
    <span class="n">nCnt</span><span class="o">:=</span> <span class="n">iWatchdog</span> <span class="p">,</span>
    <span class="n">bWatchdog</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">nLastCnt</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="n">bError</span><span class="o">:=</span> <span class="n">fb_Read</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">fb_CheckWatchdog</span><span class="o">.</span><span class="n">bWatchdog</span><span class="p">;</span>
<span class="n">tErrorPresent</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">bError</span><span class="p">);</span>

<span class="n">IF</span> <span class="p">(</span><span class="n">fb_Read</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">fb_CheckWatchdog</span><span class="o">.</span><span class="n">bWatchdog</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bBool</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">If</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">an</span> <span class="n">error</span> <span class="ow">in</span> <span class="n">connection</span> <span class="n">the</span> <span class="n">signal</span> <span class="n">turns</span> <span class="n">to</span> <span class="n">FALSE</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">Logger</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Logger</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="n">IF</span> <span class="n">tErrorPresent</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
 <span class="n">IF</span><span class="p">(</span><span class="n">fb_Read</span><span class="o">.</span><span class="n">bError</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;ADS Read Error&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span><span class="p">;</span>
 <span class="n">IF</span><span class="p">(</span><span class="n">fb_CheckWatchdog</span><span class="o">.</span><span class="n">bWatchdog</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;ADS Watchdog Error&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-ads">FB_ADS</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-td20serialdriver">
<h2>FB_TD20SerialDriver<a class="headerlink" href="#fb-td20serialdriver" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_TD20SerialDriver</span>
<span class="n">VAR_INPUT</span>
    <span class="o">///</span> <span class="n">rising</span> <span class="n">edge</span> <span class="n">execute</span>
    <span class="n">i_xExecute</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Maximum</span> <span class="n">wait</span> <span class="n">time</span> <span class="k">for</span> <span class="n">reply</span>
    <span class="n">i_tTimeOut</span><span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">TIME</span><span class="c1">#1s0ms;</span>
    <span class="n">i_wControlWord</span><span class="p">:</span> <span class="n">WORD</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="n">q_xDone</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xError</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xTimeout</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_sResult</span><span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">255</span><span class="p">);</span>
    <span class="n">q_stStatus</span><span class="p">:</span> <span class="n">ST_TD20Status</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Last</span> <span class="n">Byte</span> <span class="n">Sequence</span> <span class="n">Sent</span> <span class="n">to</span> <span class="n">Serial</span> <span class="n">Device</span> <span class="o">-</span> <span class="k">for</span> <span class="n">debugging</span>
    <span class="n">q_abLastSentArray</span><span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0..23</span><span class="p">]</span> <span class="n">OF</span> <span class="n">BYTE</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Last</span> <span class="n">Byte</span> <span class="n">Sequence</span> <span class="n">Received</span> <span class="kn">from</span><span class="w"> </span><span class="nn">Serial</span> <span class="n">Device</span> <span class="o">-</span> <span class="k">for</span> <span class="n">debugging</span>
    <span class="n">q_abLastReceivedArray</span><span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0..23</span><span class="p">]</span> <span class="n">OF</span> <span class="n">BYTE</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span>
    <span class="n">iq_stSerialRXBuffer</span><span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">iq_stSerialTXBuffer</span><span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rtExecute</span><span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">rtTransDone</span><span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">iStep</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">fbTD20Transaction</span><span class="p">:</span> <span class="n">FB_TD20Transaction</span><span class="p">;</span>
    <span class="n">fbFormatString</span><span class="p">:</span> <span class="n">FB_FormatString</span><span class="p">;</span>
    <span class="n">iCatch</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">sTransactionErrMesg</span> <span class="p">:</span> <span class="n">STRING</span> <span class="o">:=</span> <span class="s1">&#39;In step </span><span class="si">%d</span><span class="s1"> fbTD20Transaction failed with message: </span><span class="si">%s</span><span class="s1">&#39;</span><span class="p">;</span>
    <span class="n">sDriverErrMesg</span>          <span class="p">:</span> <span class="n">STRING</span> <span class="o">:=</span> <span class="s1">&#39;In step </span><span class="si">%d</span><span class="s1"> FB_TD20SerialDriver failed with unexpected PKE reply: </span><span class="si">%X</span><span class="s1">&#39;</span><span class="p">;</span>
    <span class="n">i</span>               <span class="p">:</span> <span class="n">INT</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">performs</span> <span class="n">serial</span> <span class="n">transactions</span> <span class="k">with</span> <span class="n">a</span> <span class="n">Oerlikon</span> <span class="n">TD20</span> <span class="n">Pump</span> <span class="n">controller</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">rising</span> <span class="n">edge</span> <span class="n">trigger</span> <span class="o">*</span><span class="p">)</span>
<span class="n">rtExecute</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">i_xExecute</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtExecute</span><span class="o">.</span><span class="n">Q</span>  <span class="n">THEN</span>
    <span class="n">q_xDone</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xError</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xTimeout</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_sResult</span><span class="o">:=</span> <span class="s1">&#39;&#39;</span><span class="p">;</span>
    <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">CASE</span> <span class="n">iStep</span> <span class="n">OF</span>
    <span class="mi">0</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">idle</span> <span class="o">*</span><span class="p">)</span>
        <span class="p">;</span>

    <span class="mi">10</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">assure</span> <span class="n">rising</span> <span class="n">edge</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_xExecute</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">10</span><span class="p">;</span>

    <span class="mi">20</span><span class="p">:(</span><span class="o">*</span> <span class="n">get</span> <span class="n">P20</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_wPKE</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#1000 OR 20;</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_bIND</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_dwPWE</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_xExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

        <span class="n">IF</span> <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">iCatch</span> <span class="o">:=</span> <span class="n">iCatch</span> <span class="o">+</span><span class="mi">1</span><span class="p">;</span>
            <span class="n">a_TransactionErrorMesg</span><span class="p">();</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_xExecute</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">IF</span> <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_wPKE</span> <span class="o">=</span> <span class="p">(</span><span class="mi">16</span><span class="c1">#1000 OR 20) THEN</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">wCriticalFreq_P20</span> <span class="o">:=</span> <span class="n">DWORD_TO_WORD</span><span class="p">(</span><span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_dwPWE</span><span class="p">);</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">10</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">a_DriverErrorMesg</span><span class="p">();</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9100</span><span class="p">;</span>
            <span class="n">END_IF</span>
        <span class="n">END_IF</span>

    <span class="mi">30</span><span class="p">:(</span><span class="o">*</span> <span class="n">get</span> <span class="n">P21</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_wPKE</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#1000 OR 21;</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_bIND</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_dwPWE</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_xExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">iCatch</span> <span class="o">:=</span> <span class="n">iCatch</span> <span class="o">+</span><span class="mi">1</span><span class="p">;</span>
            <span class="n">a_TransactionErrorMesg</span><span class="p">();</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_xExecute</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">IF</span> <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_wPKE</span> <span class="o">=</span> <span class="p">(</span><span class="mi">16</span><span class="c1">#1000 OR 21) THEN</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">wMaxCurrentFactor_P21</span> <span class="o">:=</span> <span class="n">DWORD_TO_WORD</span><span class="p">(</span><span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_dwPWE</span><span class="p">);</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">10</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">a_DriverErrorMesg</span><span class="p">();</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9100</span><span class="p">;</span>
            <span class="n">END_IF</span>
        <span class="n">END_IF</span>

    <span class="mi">40</span><span class="p">:(</span><span class="o">*</span> <span class="n">get</span> <span class="n">P24</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_wPKE</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#1000 OR 24;</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_bIND</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_dwPWE</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_xExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">iCatch</span> <span class="o">:=</span> <span class="n">iCatch</span> <span class="o">+</span><span class="mi">1</span><span class="p">;</span>
            <span class="n">a_TransactionErrorMesg</span><span class="p">();</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_xExecute</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">IF</span> <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_wPKE</span> <span class="o">=</span> <span class="p">(</span><span class="mi">16</span><span class="c1">#1000 OR 24) THEN</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">wSetpointFreq_P24</span> <span class="o">:=</span> <span class="n">DWORD_TO_WORD</span><span class="p">(</span><span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_dwPWE</span><span class="p">);</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">10</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">a_DriverErrorMesg</span><span class="p">();</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9100</span><span class="p">;</span>
            <span class="n">END_IF</span>
        <span class="n">END_IF</span>

    <span class="mi">50</span><span class="p">:(</span><span class="o">*</span> <span class="n">get</span> <span class="n">P32</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_wPKE</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#1000 OR 32;</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_bIND</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_dwPWE</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_xExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">iCatch</span> <span class="o">:=</span> <span class="n">iCatch</span> <span class="o">+</span><span class="mi">1</span><span class="p">;</span>
            <span class="n">a_TransactionErrorMesg</span><span class="p">();</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_xExecute</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">IF</span> <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_wPKE</span> <span class="o">=</span> <span class="p">(</span><span class="mi">16</span><span class="c1">#1000 OR 32) THEN</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">wMaxRunUpTime_P32</span> <span class="o">:=</span> <span class="n">DWORD_TO_WORD</span><span class="p">(</span><span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_dwPWE</span><span class="p">);</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">10</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">a_DriverErrorMesg</span><span class="p">();</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9100</span><span class="p">;</span>
            <span class="n">END_IF</span>
        <span class="n">END_IF</span>

    <span class="mi">60</span><span class="p">:(</span><span class="o">*</span> <span class="n">get</span> <span class="n">P171</span> <span class="n">index</span> <span class="mi">0</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_wPKE</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#6000 OR 171;</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_bIND</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_dwPWE</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_xExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">iCatch</span> <span class="o">:=</span> <span class="n">iCatch</span> <span class="o">+</span><span class="mi">1</span><span class="p">;</span>
            <span class="n">a_TransactionErrorMesg</span><span class="p">();</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">i_xExecute</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">IF</span> <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_wPKE</span> <span class="o">=</span> <span class="p">(</span><span class="mi">16</span><span class="c1">#4000 OR 171) THEN</span>
                <span class="n">q_stStatus</span><span class="o">.</span><span class="n">wErrorCode_P171</span> <span class="o">:=</span> <span class="n">DWORD_TO_WORD</span><span class="p">(</span><span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_dwPWE</span><span class="p">);</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">8000</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">a_DriverErrorMesg</span><span class="p">();</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9100</span><span class="p">;</span>
            <span class="n">END_IF</span>
        <span class="n">END_IF</span>

    <span class="mi">8000</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">done</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">q_xDone</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
        <span class="n">IF</span>  <span class="n">i_xExecute</span> <span class="o">=</span> <span class="n">FALSE</span> <span class="n">THEN</span>
            <span class="n">q_xDone</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">END_IF</span>

    <span class="mi">9000</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Transaction</span> <span class="n">Error</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">q_xError</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

    <span class="mi">9100</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Driver</span> <span class="n">Error</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">q_xError</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

<span class="n">END_CASE</span>

<span class="n">fbTD20Transaction</span><span class="p">(</span>
    <span class="n">i_wControlWord</span><span class="o">:=</span> <span class="n">i_wControlWord</span><span class="p">,</span>
    <span class="n">i_tTimeOut</span><span class="o">:=</span> <span class="n">i_tTimeOut</span><span class="p">,</span>
    <span class="n">iq_stSerialRXBuffer</span><span class="o">:=</span> <span class="n">iq_stSerialRXBuffer</span><span class="p">,</span>
    <span class="n">iq_stSerialTXBuffer</span><span class="o">:=</span> <span class="n">iq_stSerialTXBuffer</span><span class="p">,</span>
    <span class="n">q_wStatusWord</span><span class="o">=&gt;</span> <span class="n">q_stStatus</span><span class="o">.</span><span class="n">wStatusWord</span><span class="p">,</span>
    <span class="n">q_wFrequency_P3</span><span class="o">=&gt;</span>  <span class="n">q_stStatus</span><span class="o">.</span><span class="n">wFrequency_P3</span><span class="p">,</span>
    <span class="n">q_wVoltage_P4</span><span class="o">=&gt;</span> <span class="n">q_stStatus</span><span class="o">.</span><span class="n">wVoltage_P4</span><span class="p">,</span>
    <span class="n">q_wMotorCurrent_P5</span><span class="o">=&gt;</span> <span class="n">q_stStatus</span><span class="o">.</span><span class="n">wMotorCurrent_P5</span><span class="p">,</span>
    <span class="n">q_wConverterTemp_P11</span><span class="o">=&gt;</span> <span class="n">q_stStatus</span><span class="o">.</span><span class="n">wConverterTemp_P11</span><span class="p">,</span>
    <span class="n">q_wPumpTemp_P127</span><span class="o">=&gt;</span> <span class="n">q_stStatus</span><span class="o">.</span><span class="n">wPumpTemp_P127</span><span class="p">);</span>

<span class="n">IF</span> <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
    <span class="n">a_ClearStatus</span><span class="p">();</span>
<span class="n">END_IF</span>

<span class="n">q_abLastSentArray</span> <span class="o">:=</span> <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_abLastSentArray</span><span class="p">;</span>
<span class="n">q_abLastReceivedArray</span> <span class="o">:=</span> <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_abLastReceivedArray</span><span class="p">;</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">a_ClearStatus</span><span class="p">:</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">wStatusWord</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">wFrequency_P3</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">wVoltage_P4</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">wMotorCurrent_P5</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">wConverterTemp_P11</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">wCriticalFreq_P20</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">wMaxCurrentFactor_P21</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">wSetpointFreq_P24</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">wMaxRunUpTime_P32</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">wPumpTemp_P127</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">q_stStatus</span><span class="o">.</span><span class="n">wErrorCode_P171</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">a_DriverErrorMesg</span><span class="p">:</span>
<span class="n">fbFormatString</span><span class="p">(</span> <span class="n">sformat</span><span class="o">:=</span><span class="n">sDriverErrMesg</span><span class="p">,</span>
    <span class="n">arg1</span><span class="o">:=</span><span class="n">F_INT</span><span class="p">(</span><span class="n">iStep</span><span class="p">),</span>
    <span class="n">arg2</span><span class="o">:=</span><span class="n">F_WORD</span><span class="p">(</span><span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_wPKE</span><span class="p">),</span>
    <span class="n">sOut</span> <span class="o">=&gt;</span> <span class="n">q_sResult</span><span class="p">);</span>

<span class="n">a_ClearStatus</span><span class="p">();</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">a_TransactionErrorMesg</span><span class="p">:</span>
<span class="n">fbFormatString</span><span class="p">(</span> <span class="n">sformat</span><span class="o">:=</span><span class="n">sTransactionErrMesg</span><span class="p">,</span>
    <span class="n">arg1</span><span class="o">:=</span><span class="n">F_INT</span><span class="p">(</span><span class="n">iStep</span><span class="p">),</span>
    <span class="n">arg2</span><span class="o">:=</span><span class="n">F_STRING</span><span class="p">(</span><span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">),</span>
    <span class="n">sOut</span> <span class="o">=&gt;</span> <span class="n">q_sResult</span><span class="p">);</span>

<span class="n">a_ClearStatus</span><span class="p">();</span>
<span class="n">q_xTimeout</span> <span class="o">:=</span> <span class="n">fbTD20Transaction</span><span class="o">.</span><span class="n">q_xTimeout</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-td20transaction">FB_TD20Transaction</a></p></li>
<li><p><a class="reference internal" href="#st-td20status">ST_TD20Status</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-td20transaction">
<h2>FB_TD20Transaction<a class="headerlink" href="#fb-td20transaction" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_TD20Transaction</span>
<span class="n">VAR_INPUT</span>
    <span class="o">///</span> <span class="n">rising</span> <span class="n">edge</span> <span class="n">execute</span>
    <span class="n">i_xExecute</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">RS</span><span class="o">-</span><span class="mi">485</span> <span class="n">Addrress</span> <span class="n">of</span> <span class="n">Pump</span><span class="p">,</span> <span class="mi">0</span> <span class="k">if</span> <span class="n">RS</span><span class="o">-</span><span class="mi">232</span>
    <span class="n">i_bAddress</span><span class="p">:</span> <span class="n">BYTE</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">PKE</span> <span class="n">Parameter</span> <span class="n">number</span> <span class="ow">and</span> <span class="nb">type</span> <span class="n">of</span> <span class="n">access</span>
    <span class="n">i_wPKE</span><span class="p">:</span> <span class="n">WORD</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">IND</span> <span class="n">Parameter</span> <span class="n">index</span>
    <span class="n">i_bIND</span><span class="p">:</span> <span class="n">BYTE</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">PWE</span> <span class="n">Parameter</span> <span class="n">value</span>
    <span class="n">i_dwPWE</span><span class="p">:</span> <span class="n">DWORD</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Control</span> <span class="n">Word</span>
    <span class="n">i_wControlWord</span><span class="p">:</span> <span class="n">WORD</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Maximum</span> <span class="n">wait</span> <span class="n">time</span> <span class="k">for</span> <span class="n">reply</span>
    <span class="n">i_tTimeOut</span><span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">TIME</span><span class="c1">#1s0ms;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="n">q_xDone</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xError</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xTimeout</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_sResult</span><span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="n">MAX_STRING_LENGTH</span><span class="p">);</span>
    <span class="o">///</span> <span class="n">Sent</span> <span class="n">data</span>
    <span class="n">q_abSendData</span><span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0..23</span><span class="p">]</span> <span class="n">OF</span> <span class="n">BYTE</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Received</span> <span class="n">Data</span> <span class="n">data</span>
    <span class="n">q_abResponseData</span><span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0..23</span><span class="p">]</span> <span class="n">OF</span> <span class="n">BYTE</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Received</span> <span class="n">PKE</span>
    <span class="n">q_wPKE</span><span class="p">:</span> <span class="n">WORD</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Received</span> <span class="n">PWE</span>
    <span class="n">q_dwPWE</span><span class="p">:</span> <span class="n">DWORD</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Received</span> <span class="n">Status</span> <span class="n">Word</span>
    <span class="n">q_wStatusWord</span><span class="p">:</span> <span class="n">WORD</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Current</span> <span class="n">stator</span> <span class="n">frequency</span>
    <span class="n">q_wFrequency_P3</span><span class="p">:</span> <span class="n">WORD</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Current</span> <span class="n">intermediate</span> <span class="n">circuit</span> <span class="n">voltage</span>
    <span class="n">q_wVoltage_P4</span><span class="p">:</span> <span class="n">WORD</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Current</span> <span class="n">motor</span> <span class="n">current</span>
    <span class="n">q_wMotorCurrent_P5</span><span class="p">:</span> <span class="n">WORD</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Current</span> <span class="n">frequency</span> <span class="n">converter</span> <span class="n">temperature</span>
    <span class="n">q_wConverterTemp_P11</span><span class="p">:</span> <span class="n">WORD</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Current</span> <span class="n">pump</span> <span class="n">temperature</span>
    <span class="n">q_wPumpTemp_P127</span><span class="p">:</span> <span class="n">WORD</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Last</span> <span class="n">Byte</span> <span class="n">Sequence</span> <span class="n">Sent</span> <span class="n">to</span> <span class="n">Serial</span> <span class="n">Device</span> <span class="o">-</span> <span class="k">for</span> <span class="n">debugging</span>
    <span class="n">q_abLastSentArray</span><span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0..23</span><span class="p">]</span> <span class="n">OF</span> <span class="n">BYTE</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Last</span> <span class="n">Byte</span> <span class="n">Sequence</span> <span class="n">Received</span> <span class="kn">from</span><span class="w"> </span><span class="nn">Serial</span> <span class="n">Device</span> <span class="o">-</span> <span class="k">for</span> <span class="n">debugging</span>
    <span class="n">q_abLastReceivedArray</span><span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0..23</span><span class="p">]</span> <span class="n">OF</span> <span class="n">BYTE</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span>
    <span class="n">iq_stSerialRXBuffer</span><span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">iq_stSerialTXBuffer</span><span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rtExecute</span><span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">iStep</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">fbClearComBuffer</span><span class="p">:</span> <span class="n">ClearComBuffer</span><span class="p">;</span>
    <span class="n">tonTimeout</span><span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">wTemp</span><span class="p">:</span> <span class="n">WORD</span><span class="p">;</span>
    <span class="n">dwTemp</span><span class="p">:</span> <span class="n">DWORD</span><span class="p">;</span>
    <span class="n">i</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">fbSendData</span><span class="p">:</span> <span class="n">SendData</span><span class="p">;</span>
    <span class="n">fbReceiveData</span><span class="p">:</span> <span class="n">ReceiveData</span><span class="p">;</span>
    <span class="n">bRXChecksum</span><span class="p">:</span> <span class="n">BYTE</span><span class="p">;</span>
    <span class="n">bRXAddress</span><span class="p">:</span> <span class="n">BYTE</span><span class="p">;</span>
    <span class="n">nPrefix</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#02;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">performs</span> <span class="n">serial</span> <span class="n">transactions</span> <span class="k">with</span> <span class="n">an</span> <span class="n">Oerlikon</span> <span class="n">TD20</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">rising</span> <span class="n">edge</span> <span class="n">trigger</span> <span class="o">*</span><span class="p">)</span>
<span class="n">rtExecute</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">i_xExecute</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtExecute</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">q_xDone</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xError</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xTimeout</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_sResult</span><span class="o">:=</span> <span class="s1">&#39;&#39;</span><span class="p">;</span>
    <span class="n">MEMSET</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">q_abSendData</span><span class="p">),</span> <span class="n">fillByte</span><span class="o">:=</span><span class="mi">0</span><span class="p">,</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">q_abSendData</span><span class="p">));</span>
    <span class="n">MEMSET</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">q_abResponseData</span><span class="p">),</span> <span class="n">fillByte</span><span class="o">:=</span><span class="mi">0</span><span class="p">,</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">q_abResponseData</span><span class="p">));</span>
    <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">CASE</span> <span class="n">iStep</span> <span class="n">OF</span>
    <span class="mi">0</span><span class="p">:</span>
        <span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">idle</span> <span class="o">*</span><span class="p">)</span>

    <span class="mi">10</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">clear</span> <span class="n">com</span> <span class="n">buffers</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">fbClearComBuffer</span><span class="p">(</span><span class="n">Buffer</span><span class="o">:=</span> <span class="n">iq_stSerialRXBuffer</span><span class="p">);</span>
        <span class="n">fbClearComBuffer</span><span class="p">(</span><span class="n">Buffer</span><span class="o">:=</span> <span class="n">iq_stSerialTXBuffer</span><span class="p">);</span>

        <span class="p">(</span><span class="o">*</span> <span class="n">build</span> <span class="n">the</span> <span class="n">send</span> <span class="n">data</span> <span class="o">*</span><span class="p">)</span>
        <span class="p">(</span><span class="o">*</span> <span class="n">byte</span> <span class="mi">0</span> <span class="n">STX</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">q_abSendData</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">2</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">STX</span> <span class="o">*</span><span class="p">)</span>

        <span class="p">(</span><span class="o">*</span> <span class="n">byte</span> <span class="mi">1</span> <span class="n">LGE</span> <span class="o">-</span> <span class="n">Length</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">q_abSendData</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">22</span><span class="p">;</span>

        <span class="p">(</span><span class="o">*</span> <span class="n">byte</span> <span class="mi">2</span> <span class="n">ADR</span> <span class="o">-</span> <span class="n">Address</span> <span class="k">for</span> <span class="n">RS</span><span class="o">-</span><span class="mi">485</span><span class="p">,</span> <span class="n">use</span> <span class="mi">0</span> <span class="k">for</span> <span class="n">RS</span><span class="o">-</span><span class="mi">232</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">q_abSendData</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span> <span class="o">:=</span> <span class="n">i_bAddress</span><span class="p">;</span>

        <span class="p">(</span><span class="o">*</span> <span class="nb">bytes</span> <span class="mi">3</span><span class="o">-</span><span class="mi">4</span> <span class="n">PKE</span> <span class="o">-</span> <span class="n">Parameter</span> <span class="n">Number</span> <span class="ow">and</span> <span class="n">Type</span> <span class="n">of</span> <span class="n">Access</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">wTemp</span> <span class="o">:=</span>  <span class="n">HOST_TO_BE16</span><span class="p">(</span><span class="n">i_wPKE</span><span class="p">);</span>
        <span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">q_abSendData</span><span class="p">[</span><span class="mi">3</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">wTemp</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="mi">2</span><span class="p">);</span>

        <span class="p">(</span><span class="o">*</span> <span class="n">byte</span> <span class="mi">5</span> <span class="ow">is</span> <span class="n">reserved</span> <span class="o">*</span><span class="p">)</span>
        <span class="p">(</span><span class="o">*</span> <span class="n">byte</span> <span class="mi">6</span> <span class="n">IND</span> <span class="o">-</span> <span class="n">Parameter</span> <span class="n">index</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">q_abSendData</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span> <span class="o">:=</span> <span class="n">i_bIND</span><span class="p">;</span>

        <span class="p">(</span><span class="o">*</span> <span class="nb">bytes</span> <span class="mi">7</span><span class="o">-</span><span class="mi">10</span> <span class="o">-</span> <span class="n">Parameter</span> <span class="n">Value</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">dwTemp</span> <span class="o">:=</span> <span class="n">HOST_TO_BE32</span><span class="p">(</span><span class="n">i_dwPWE</span><span class="p">);</span>
        <span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">q_abSendData</span><span class="p">[</span><span class="mi">7</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">dwTemp</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="mi">4</span><span class="p">);</span>

        <span class="p">(</span><span class="o">*</span> <span class="nb">bytes</span> <span class="mi">11</span><span class="o">-</span><span class="mi">12</span> <span class="o">-</span> <span class="n">control</span> <span class="n">word</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">wTemp</span> <span class="o">:=</span>  <span class="n">HOST_TO_BE16</span><span class="p">(</span><span class="n">i_wControlWord</span><span class="p">);</span>
        <span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">q_abSendData</span><span class="p">[</span><span class="mi">11</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">wTemp</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="mi">2</span><span class="p">);</span>

        <span class="p">(</span><span class="o">*</span> <span class="n">rest</span> <span class="n">of</span> <span class="n">the</span> <span class="nb">bytes</span> <span class="k">for</span> <span class="nb">any</span> <span class="n">read</span> <span class="ow">or</span> <span class="n">write</span> <span class="n">are</span> <span class="mi">0</span> <span class="o">*</span><span class="p">)</span>
        <span class="p">(</span><span class="o">*</span> <span class="n">generate</span> <span class="n">checksum</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">q_abSendData</span><span class="p">[</span><span class="mi">23</span><span class="p">]</span> <span class="o">:=</span> <span class="n">F_CalcTD20Checksum</span><span class="p">(</span><span class="n">i_abData</span><span class="o">:=</span><span class="n">q_abSendData</span><span class="p">);</span>

        <span class="p">(</span><span class="o">*</span> <span class="n">send</span> <span class="n">the</span> <span class="n">data</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">fbSendData</span><span class="p">(</span>
            <span class="n">pSendData</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">q_abSendData</span><span class="p">),</span>
            <span class="n">Length</span><span class="o">:=</span> <span class="mi">24</span><span class="p">,</span>
            <span class="n">TXbuffer</span><span class="o">:=</span> <span class="n">iq_stSerialTXBuffer</span><span class="p">);</span>


        <span class="n">q_abLastSentArray</span> <span class="o">:=</span> <span class="n">q_abSendData</span><span class="p">;</span>
        <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">10</span><span class="p">;</span>

    <span class="mi">20</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Finish</span> <span class="n">sending</span> <span class="n">the</span> <span class="n">data</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">IF</span> <span class="n">fbSendData</span><span class="o">.</span><span class="n">Busy</span> <span class="n">THEN</span>
            <span class="n">fbSendData</span><span class="p">(</span> <span class="n">TXbuffer</span><span class="o">:=</span> <span class="n">iq_stSerialTXBuffer</span> <span class="p">);</span>
        <span class="n">ELSIF</span> <span class="n">fbSendData</span><span class="o">.</span><span class="n">Error</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;In step 20 fbSendData resulted in error: &#39;</span><span class="p">,</span> <span class="n">INT_TO_STRING</span><span class="p">(</span><span class="n">fbSendData</span><span class="o">.</span><span class="n">Error</span><span class="p">));</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">fbSendData</span><span class="o">.</span><span class="n">Busy</span> <span class="n">THEN</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="n">iStep</span> <span class="o">+</span> <span class="mi">10</span><span class="p">;</span>
        <span class="n">END_IF</span>
        <span class="p">(</span><span class="o">*</span> <span class="n">Reset</span> <span class="n">receive</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">fbReceiveData</span><span class="p">(</span>
            <span class="n">pReceiveData</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">q_abResponseData</span><span class="p">),</span>
            <span class="n">Reset</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
            <span class="n">RXbuffer</span><span class="o">:=</span> <span class="n">iq_stSerialRXBuffer</span><span class="p">);</span>
        <span class="n">tonTimeout</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>

    <span class="mi">30</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">Get</span> <span class="n">reply</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">fbReceiveData</span><span class="p">(</span>
            <span class="n">pReceiveData</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">q_abResponseData</span><span class="p">),</span>
            <span class="n">SizeReceiveData</span><span class="o">:=</span> <span class="mi">24</span><span class="p">,</span>
            <span class="n">Timeout</span><span class="o">:=</span> <span class="n">i_tTimeOut</span><span class="p">,</span>
            <span class="n">Reset</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
            <span class="n">RXbuffer</span><span class="o">:=</span> <span class="n">iq_stSerialRXBuffer</span><span class="p">,</span>
            <span class="n">pPrefix</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">nPrefix</span><span class="p">),</span> <span class="n">LenPrefix</span><span class="o">:=</span><span class="mi">1</span> <span class="p">);</span>
        <span class="n">tonTimeout</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span> <span class="n">i_tTimeOut</span><span class="p">);</span>
        <span class="n">IF</span> <span class="n">fbReceiveData</span><span class="o">.</span><span class="n">Error</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="n">CONCAT</span><span class="p">(</span><span class="s1">&#39;In step 30 fbReceiveData resulted in error: &#39;</span><span class="p">,</span> <span class="n">INT_TO_STRING</span><span class="p">(</span><span class="n">fbReceiveData</span><span class="o">.</span><span class="n">Error</span><span class="p">));</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbReceiveData</span><span class="o">.</span><span class="n">RxTimeout</span> <span class="n">OR</span> <span class="n">tonTimeout</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
            <span class="n">q_sResult</span> <span class="o">:=</span> <span class="s1">&#39;Device failed to reply within timeout period&#39;</span><span class="p">;</span>
            <span class="n">q_xTimeout</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">fbReceiveData</span><span class="o">.</span><span class="n">DataReceived</span> <span class="n">THEN</span>
            <span class="n">q_abLastReceivedArray</span> <span class="o">:=</span> <span class="n">q_abResponseData</span><span class="p">;</span>
            <span class="n">bRXChecksum</span> <span class="o">:=</span> <span class="n">F_CalcTD20Checksum</span><span class="p">(</span><span class="n">q_abResponseData</span><span class="p">);</span>
            <span class="n">bRXAddress</span> <span class="o">:=</span> <span class="n">q_abResponseData</span><span class="p">[</span><span class="mi">2</span><span class="p">];</span>
            <span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">wTemp</span><span class="p">)</span> <span class="p">,</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">q_abResponseData</span><span class="p">[</span><span class="mi">3</span><span class="p">]),</span> <span class="n">n</span><span class="o">:=</span><span class="mi">2</span><span class="p">);</span>
            <span class="n">q_wPKE</span> <span class="o">:=</span> <span class="n">BE16_TO_HOST</span><span class="p">(</span><span class="n">wTemp</span><span class="p">);</span>
            <span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">dwTemp</span><span class="p">)</span> <span class="p">,</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">q_abResponseData</span><span class="p">[</span><span class="mi">7</span><span class="p">]),</span> <span class="n">n</span><span class="o">:=</span><span class="mi">4</span><span class="p">);</span>
            <span class="n">q_dwPWE</span> <span class="o">:=</span> <span class="n">BE32_TO_HOST</span><span class="p">(</span><span class="n">dwTemp</span><span class="p">);</span>

            <span class="n">IF</span> <span class="n">bRXChecksum</span> <span class="o">&lt;&gt;</span> <span class="n">q_abResponseData</span><span class="p">[</span><span class="mi">23</span><span class="p">]</span> <span class="n">THEN</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="s1">&#39;Invalid checksum on received data.&#39;</span><span class="p">;</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">ELSIF</span> <span class="n">i_bAddress</span> <span class="o">&lt;&gt;</span> <span class="n">bRXAddress</span> <span class="n">THEN</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="s1">&#39;Invalid unit address on received data.&#39;</span><span class="p">;</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">ELSIF</span> <span class="p">(</span><span class="n">q_wPKE</span> <span class="n">AND</span> <span class="mi">16</span><span class="c1">#F000) = 2#0111000000000000 THEN</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="s1">&#39;Frequency converter cannot run the command.&#39;</span><span class="p">;</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">ELSIF</span> <span class="p">(</span><span class="n">Q_wPKE</span> <span class="n">AND</span> <span class="mi">16</span><span class="c1">#F000) = 2#1000000000000000 THEN</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="s1">&#39;During write access: no permission to write.&#39;</span><span class="p">;</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">wTemp</span><span class="p">)</span> <span class="p">,</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">q_abResponseData</span><span class="p">[</span><span class="mi">11</span><span class="p">]),</span> <span class="n">n</span><span class="o">:=</span><span class="mi">2</span><span class="p">);</span>
                <span class="n">q_wStatusWord</span> <span class="o">:=</span> <span class="n">BE16_TO_HOST</span><span class="p">(</span><span class="n">wTemp</span><span class="p">);</span>
                <span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">wTemp</span><span class="p">)</span> <span class="p">,</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">q_abResponseData</span><span class="p">[</span><span class="mi">13</span><span class="p">]),</span> <span class="n">n</span><span class="o">:=</span><span class="mi">2</span><span class="p">);</span>
                <span class="n">q_wFrequency_P3</span><span class="o">:=</span> <span class="n">BE16_TO_HOST</span><span class="p">(</span><span class="n">wTemp</span><span class="p">);</span>
                <span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">wTemp</span><span class="p">)</span> <span class="p">,</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">q_abResponseData</span><span class="p">[</span><span class="mi">21</span><span class="p">]),</span> <span class="n">n</span><span class="o">:=</span><span class="mi">2</span><span class="p">);</span>
                <span class="n">q_wVoltage_P4</span><span class="o">:=</span> <span class="n">BE16_TO_HOST</span><span class="p">(</span><span class="n">wTemp</span><span class="p">);</span>
                <span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">wTemp</span><span class="p">)</span> <span class="p">,</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">q_abResponseData</span><span class="p">[</span><span class="mi">17</span><span class="p">]),</span> <span class="n">n</span><span class="o">:=</span><span class="mi">2</span><span class="p">);</span>
                <span class="n">q_wMotorCurrent_P5</span><span class="o">:=</span> <span class="n">BE16_TO_HOST</span><span class="p">(</span><span class="n">wTemp</span><span class="p">);</span>
                <span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">wTemp</span><span class="p">)</span> <span class="p">,</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">q_abResponseData</span><span class="p">[</span><span class="mi">15</span><span class="p">]),</span> <span class="n">n</span><span class="o">:=</span><span class="mi">2</span><span class="p">);</span>
                <span class="n">q_wConverterTemp_P11</span><span class="o">:=</span> <span class="n">BE16_TO_HOST</span><span class="p">(</span><span class="n">wTemp</span><span class="p">);</span>
                <span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">wTemp</span><span class="p">)</span> <span class="p">,</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">q_abResponseData</span><span class="p">[</span><span class="mi">19</span><span class="p">]),</span> <span class="n">n</span><span class="o">:=</span><span class="mi">2</span><span class="p">);</span>
                <span class="n">q_wPumpTemp_P127</span><span class="o">:=</span> <span class="n">BE16_TO_HOST</span><span class="p">(</span><span class="n">wTemp</span><span class="p">);</span>
                <span class="n">q_sResult</span> <span class="o">:=</span> <span class="s1">&#39;Success.&#39;</span><span class="p">;</span>
                <span class="n">q_xDone</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
                <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">100</span><span class="p">;</span>
            <span class="n">END_IF</span>
        <span class="n">END_IF</span>

    <span class="mi">100</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">done</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">IF</span>  <span class="n">i_xExecute</span> <span class="o">=</span> <span class="n">FALSE</span> <span class="n">THEN</span>
            <span class="n">q_xDone</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">END_IF</span>

    <span class="mi">9000</span><span class="p">:</span>
        <span class="n">q_wPKE</span><span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">q_dwPWE</span><span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">q_wStatusWord</span><span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">q_wFrequency_P3</span><span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">q_wVoltage_P4</span><span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
