    <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,</span> <span class="mi">2</span><span class="o">*</span><span class="n">rV</span><span class="o">-</span><span class="mi">11</span><span class="p">));</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span> <span class="o">//</span><span class="n">Press</span> <span class="n">OK</span>
<span class="n">ELSE</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span> <span class="mi">1</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span>
        <span class="n">ELSE</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">OoR</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">PG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">Logger</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span><span class="n">i_iPRESS_R</span><span class="p">;</span>
<span class="n">PG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
        <span class="n">ValidHi</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">ValidLo</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">Valid</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
          <span class="n">GaugeDisconnected</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
        <span class="n">PressInvalid</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
        <span class="n">OoR</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
        <span class="n">Starting</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">M_SetBits</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">TermBits</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
<span class="n">END_VAR</span>
<span class="n">This</span><span class="o">^.</span><span class="n">iTermBits</span> <span class="o">:=</span> <span class="n">TermBits</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-9xx">
<h2>FB_9XX<a class="headerlink" href="#fb-9xx" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">Standard</span> <span class="n">MKS</span> <span class="mi">9</span><span class="n">XX</span> <span class="n">series</span> <span class="n">conversion</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">works</span> <span class="k">for</span> <span class="mi">925</span> <span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_9XX</span> <span class="n">EXTENDS</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">PG</span>      <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">fbGaugeState</span> <span class="p">:</span> <span class="n">FB_PressureState</span><span class="p">;</span>
    <span class="n">rMaxPressure</span>    <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">760</span><span class="p">;</span> <span class="o">//</span><span class="n">Torr</span>
    <span class="n">rMinPressure</span>    <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-5</span><span class="p">;</span> <span class="o">//</span><span class="n">Torr</span>
    <span class="n">rVMin</span> <span class="p">:</span> <span class="n">REAL</span><span class="o">:=</span> <span class="mf">0.9</span><span class="p">;</span>

    <span class="n">iTermBits</span><span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">30518</span> <span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits default el3174 as per vacuum architecture</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
<span class="n">END_VAR</span>

<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="p">(</span><span class="o">*</span><span class="n">Default</span> <span class="nb">set</span> <span class="n">point</span> <span class="mi">50</span> <span class="n">mT</span><span class="o">*</span><span class="p">)</span>
    <span class="n">rDefaultVAC_SP</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">5E-2</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Standard</span> <span class="n">MKS</span> <span class="mi">9</span><span class="n">XX</span> <span class="n">series</span> <span class="n">conversion</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">works</span> <span class="k">for</span> <span class="mi">972</span> <span class="ow">and</span> <span class="mi">925</span> <span class="o">*</span><span class="p">)</span>


<span class="o">//</span><span class="n">Default</span> <span class="n">setpoint</span>
<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">=</span> <span class="mi">0</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">rDefaultVAC_SP</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="o">//</span> <span class="n">check</span> <span class="n">no</span> <span class="n">div</span> <span class="n">by</span> <span class="n">zero</span>
<span class="n">If</span> <span class="p">(</span><span class="n">iTermBits</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iTermBits</span> <span class="o">:=</span> <span class="mi">30518</span><span class="p">;</span><span class="n">END_IF</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="n">iTermBits</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">rV</span> <span class="o">&gt;=</span><span class="n">rVMin</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="n">rVMin</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="mi">1</span> <span class="n">THEN</span>
        <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-5</span><span class="p">;</span>
    <span class="n">ELSE</span>
        <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,</span> <span class="n">rV</span><span class="o">-</span><span class="mi">6</span><span class="p">));</span>
    <span class="n">END_IF</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rV</span> <span class="o">=</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span>
        <span class="n">ELSE</span>  <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">PG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">);</span>


<span class="p">(</span><span class="o">*</span><span class="n">Logger</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span><span class="n">i_iPRESS_R</span><span class="p">;</span>
<span class="n">PG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
        <span class="n">ValidHi</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">ValidLo</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">Valid</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
          <span class="n">GaugeDisconnected</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
        <span class="n">PressInvalid</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
        <span class="n">OoR</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
        <span class="n">Starting</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">PG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">M_SetBits</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">TermBits</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
<span class="n">END_VAR</span>
<span class="n">This</span><span class="o">^.</span><span class="n">iTermBits</span> <span class="o">:=</span> <span class="n">TermBits</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#fb-pressurestate">FB_PressureState</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-ads">
<h2>FB_ADS<a class="headerlink" href="#fb-ads" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_ADS</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
     <span class="n">fbLogger</span> <span class="p">:</span> <span class="n">FB_LogMessage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">eSubsystem</span><span class="o">:=</span><span class="n">E_SubSystem</span><span class="o">.</span><span class="n">FIELDBUS</span><span class="p">);</span>
    <span class="n">tErrorPresent</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
<span class="n">END_VAR</span>


<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
</section>
<section id="fb-ads-watchdog">
<h2>FB_ADS_WATCHDOG<a class="headerlink" href="#fb-ads-watchdog" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span><span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">to</span> <span class="n">be</span> <span class="n">used</span> <span class="n">whenever</span> <span class="n">deivce</span> <span class="n">data</span> <span class="n">going</span> <span class="n">to</span> <span class="n">be</span> <span class="n">read</span> <span class="n">over</span> <span class="n">ADS</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">The</span> <span class="n">remote</span> <span class="n">plc</span> <span class="n">has</span> <span class="n">to</span> <span class="n">instantiate</span> <span class="n">this</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">in</span> <span class="n">order</span> <span class="n">to</span> <span class="n">write</span> <span class="n">a</span> <span class="n">watchdog</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">that</span> <span class="n">the</span> <span class="n">ADS</span> <span class="n">read</span> <span class="n">function</span> <span class="n">expects</span> <span class="n">to</span> <span class="n">keep</span> <span class="n">checking</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_ADS_WATCHDOG</span>
<span class="n">VAR_INPUT</span>
    <span class="n">sNetId</span> <span class="p">:</span> <span class="n">String</span><span class="p">;</span> <span class="o">//</span><span class="n">NetID</span> <span class="n">of</span> <span class="n">the</span> <span class="n">Destination</span> <span class="n">PLC</span> <span class="n">controller</span>
    <span class="n">nPort</span> <span class="p">:</span> <span class="n">uint</span><span class="p">;</span> <span class="o">//</span> <span class="n">port</span> <span class="n">number</span>
    <span class="n">sVarName</span> <span class="p">:</span> <span class="n">string</span><span class="p">;</span><span class="o">//</span> <span class="n">the</span> <span class="n">variable</span> <span class="n">name</span> <span class="n">of</span> <span class="n">the</span> <span class="n">watchdog</span> <span class="n">on</span> <span class="n">the</span> <span class="n">remote</span> <span class="n">plc</span><span class="o">.</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="n">bError</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>

    <span class="n">fb_WriteWatchdog</span><span class="p">:</span><span class="n">FB_WriteWatchdog</span><span class="p">;</span>
    <span class="n">ftReset_Watchdog</span><span class="p">:</span> <span class="n">F_TRIG</span><span class="p">;</span>
    <span class="n">xFirstPass</span><span class="p">:</span> <span class="n">BOOL</span><span class="o">:=</span> <span class="n">true</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="n">ftReset_Watchdog</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">fb_WriteWatchdog</span><span class="o">.</span><span class="n">bBusy</span> <span class="n">OR</span> <span class="n">xFirstPass</span><span class="p">);</span>
<span class="n">xFirstPass</span> <span class="o">:=</span> <span class="n">false</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">calling</span> <span class="n">ADS</span> <span class="n">Watchdog</span> <span class="n">function</span><span class="o">*</span><span class="p">)</span>
<span class="n">fb_WriteWatchdog</span><span class="p">(</span>
    <span class="n">bEnable</span><span class="o">:=</span> <span class="n">TRUE</span> <span class="p">,</span>
    <span class="n">sNetId</span><span class="o">:=</span> <span class="n">sNetId</span><span class="p">,</span>
    <span class="n">nPort</span><span class="o">:=</span> <span class="n">nPort</span><span class="p">,</span>
    <span class="n">nIdxGrp</span><span class="o">:=</span> <span class="p">,</span>
    <span class="n">nIdxOffs</span><span class="o">:=</span> <span class="p">,</span>
    <span class="n">sVarName</span><span class="o">:=</span> <span class="n">sVarName</span><span class="p">,</span>
    <span class="n">tWatchdogTime</span><span class="o">:=</span> <span class="n">t</span><span class="c1">#30ms,</span>
    <span class="n">bSendNow</span><span class="o">:=</span> <span class="n">ftReset_Watchdog</span><span class="o">.</span><span class="n">Q</span> <span class="p">,</span>
    <span class="n">bBusy</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">nLastCnt</span><span class="o">=&gt;</span>  <span class="p">,</span>
    <span class="n">bError</span><span class="o">=&gt;</span> <span class="n">bError</span><span class="p">,</span>
    <span class="n">nErrorId</span><span class="o">=&gt;</span> <span class="p">);</span>


<span class="p">(</span><span class="o">*</span><span class="n">Error</span><span class="o">*</span><span class="p">)</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
</section>
<section id="fb-ccm501">
<h2>FB_CCM501<a class="headerlink" href="#fb-ccm501" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="ow">is</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">Cathode</span> <span class="n">CCM</span> <span class="mi">501</span> <span class="n">fro</span> <span class="n">instrutech</span> <span class="p">(</span><span class="n">hornet</span><span class="p">)</span><span class="o">.</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">This</span> <span class="n">function</span> <span class="n">provides</span> <span class="n">ILK</span> <span class="ow">and</span> <span class="n">Set</span> <span class="n">Point</span> <span class="n">Protection</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">Cathode</span><span class="o">*</span><span class="p">)</span>

<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_CCM501</span> <span class="n">EXTENDS</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">PG</span>      <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">bEP</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Set</span> <span class="n">to</span> <span class="kc">True</span> <span class="k">if</span> <span class="n">This</span> <span class="n">Gauge</span> <span class="ow">is</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">EP</span> <span class="n">BOX</span> <span class="ow">and</span> <span class="ow">not</span> <span class="n">EL</span> <span class="n">Terminals</span>
    <span class="n">tRecoverDelay</span><span class="p">:</span><span class="n">TIME</span><span class="o">:=</span><span class="n">T</span><span class="c1">#600S; (*Delay Time after the first cycle to start the device. Default is 600S*)</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">IG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">GaugeTurnOnTmr</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">tStartupTimer</span><span class="p">:</span><span class="n">TON</span><span class="p">;</span>
    <span class="n">iTermBits</span><span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">30518</span> <span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IOs</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span><span class="o">*</span><span class="p">)</span>
    <span class="o">///</span> <span class="n">Controls</span> <span class="ow">and</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
    <span class="n">q_xHV_DIS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Enable</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">when</span> <span class="kc">True</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EP2624</span><span class="p">)</span> <span class="o">^</span><span class="n">Output</span>
    <span class="o">//</span> <span class="n">only</span> <span class="k">for</span> <span class="n">EL</span> <span class="ow">and</span> <span class="n">ES</span> <span class="n">terminal</span>
    <span class="n">i_xHV_ON</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span>  <span class="kc">True</span> <span class="n">when</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="ow">is</span> <span class="n">on</span>  <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL1124</span><span class="p">)</span> <span class="o">^</span><span class="n">Input</span>
<span class="o">//</span>  <span class="n">i_xDisc_Active</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span><span class="o">//</span> <span class="n">Discharge</span> <span class="n">Current</span> <span class="n">Active</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL1124</span><span class="p">)</span> <span class="o">^</span><span class="n">Input</span>
    <span class="n">binit</span><span class="p">:</span><span class="n">BOOL</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_VAR</span>

<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="o">//</span> <span class="n">Ranges</span> <span class="mf">1.8</span> <span class="n">to</span> <span class="mf">8.7</span> <span class="n">Vdc</span><span class="p">,</span> <span class="mf">0.8</span><span class="n">V</span><span class="o">/</span><span class="n">decade</span> <span class="n">analog</span> <span class="n">output</span> <span class="o">-</span> <span class="n">Torr</span>
    <span class="n">vBase</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1.25</span><span class="p">;</span>
    <span class="n">vDisconnected</span> <span class="p">:</span> <span class="n">REAL</span><span class="o">:=</span> <span class="mf">1.8</span><span class="p">;</span>
    <span class="n">vTorr</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">12.875</span><span class="p">;</span>
    <span class="n">vGaugeOff</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">10.0</span><span class="p">;</span>
    <span class="o">//</span><span class="n">vNoDischarge</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.3</span><span class="p">;</span>
    <span class="n">rMinPressure</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-10</span><span class="p">;</span>
    <span class="n">cDefaultPressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">rDeadband</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1.0</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">PERSISTENT</span>
    <span class="n">bWasOn</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">bAutoRecover</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
    <span class="n">bAutoRecoverWrite</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span><span class="n">Startup</span> <span class="n">time</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">bInit</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">tStartupTimer</span><span class="o">.</span><span class="n">IN</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="n">bInit</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">tStartupTimer</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#3S);</span>



<span class="n">If</span> <span class="p">(</span><span class="n">iTermBits</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iTermBits</span> <span class="o">:=</span> <span class="mi">30518</span><span class="p">;</span><span class="n">END_IF</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="n">iTermBits</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Set</span> <span class="n">Guage</span> <span class="n">State</span> <span class="n">based</span> <span class="n">on</span> <span class="n">the</span> <span class="n">Analog</span> <span class="n">voltage</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="n">vDisconnected</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">rMinPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="n">vDisconnected</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;</span> <span class="n">vDisconnected</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="p">(</span><span class="n">vGaugeOff</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">*</span><span class="n">vBase</span><span class="p">)</span><span class="o">-</span> <span class="n">vTorr</span><span class="p">)));</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="p">(</span><span class="n">vGaugeOff</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Starting</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="p">(</span><span class="n">vGaugeOff</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Off</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">OoR</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">END_IF</span>




<span class="p">(</span><span class="o">*</span> <span class="n">Ion</span> <span class="n">Gauge</span> <span class="n">Protection</span> <span class="n">Functions</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">disabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">enabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">FB</span> <span class="n">also</span> <span class="n">implements</span> <span class="n">some</span> <span class="n">hysteresis</span> <span class="n">so</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">doesn</span><span class="s1">&#39;t have rapid power cycling while near the turn on boundary *)</span>


<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span>  <span class="n">OR</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>
<span class="n">GaugeTurnOnTmr</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S, Q=&gt;IG.xTurnOnTime);</span>

<span class="o">//</span><span class="n">Backwards</span> <span class="n">compatibility</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">Valid</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">ValidLo</span><span class="p">)</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">);</span>

<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Linking</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span> <span class="n">check</span> <span class="n">ethercat</span> <span class="n">Diagnostics</span>
<span class="n">IO</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Run</span> <span class="n">Auto</span> <span class="n">Recovery</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Recover</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xLog</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost external interlock while gauge was on.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
    <span class="n">END_IF</span>


    <span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
    <span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>   <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">);</span>
    <span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Ion gauge commanded to switch on&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>



    <span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
    <span class="n">tState</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">);</span>
    <span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
          <span class="n">CASE</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
            <span class="n">ValidHi</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">ValidLo</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">Valid</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">GaugeDisconnected</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">PressInvalid</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">OoR</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">Starting</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
          <span class="n">END_CASE</span>
          <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
      <span class="n">END_IF</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>

<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rVAC_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">rVAC_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rPRO_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">:=</span> <span class="n">rPRO_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rHYS_PR</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="o">:=</span> <span class="n">rHYS_PR</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">bAutoRecoverWrite</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">xAutoOn</span> <span class="o">:=</span> <span class="n">bAutoRecover</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">=</span> <span class="n">rVAC_SP</span><span class="p">)</span>  <span class="n">THEN</span>
    <span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">=</span> <span class="n">rPRO_SP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rPRO_SP</span><span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="o">=</span> <span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rHYS_PR</span><span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span><span class="p">(</span><span class="n">bAutoRecoverWrite</span><span class="p">)</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">bAutoRecover</span> <span class="o">=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xAutoOn</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bAutoRecover</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xAutoOn</span><span class="p">;</span>
    <span class="n">bAutoRecoverWrite</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">stateTimer</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">stateTimer</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bWasOn</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">&gt;=</span><span class="n">Valid</span> <span class="p">);</span>
    <span class="n">stateTimer</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">fbWritePersistentData</span><span class="p">(</span><span class="n">NETID</span><span class="o">:=</span><span class="s1">&#39;&#39;</span><span class="p">,</span> <span class="n">PORT</span><span class="o">:=</span><span class="mi">851</span><span class="p">,</span> <span class="n">START</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span> <span class="n">TMOUT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#1s );</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Recover</span><span class="p">:</span>
<span class="n">fbGetCurTaskIdx</span><span class="p">();</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">TwinCAT_SystemInfoVarList</span><span class="o">.</span><span class="n">_TaskInfo</span><span class="p">[</span><span class="n">fbGetCurTaskIdx</span><span class="o">.</span><span class="n">index</span><span class="p">]</span><span class="o">.</span><span class="n">FirstCycle</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">tRecover</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">tRecover</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">tRecoverDelay</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">NOT</span><span class="p">(</span><span class="n">bAutoRecoverWrite</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">tRecover</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">bAutoRecover</span> <span class="p">)</span> <span class="n">THEN</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">M_Recover</span><span class="p">();</span>
    <span class="n">tRecover</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="o">:=</span>     <span class="n">i_iPRESS_R</span><span class="p">;</span>
<span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span><span class="o">:=</span> <span class="n">i_xHV_ON</span><span class="p">;</span>
<span class="o">//</span><span class="n">IG</span><span class="o">.</span><span class="n">i_xDisc_Active</span><span class="o">:=</span><span class="n">i_xDisc_Active</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">;</span>

<span class="n">IG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">M_HVE</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
        <span class="n">enable</span><span class="p">:</span><span class="nb">bool</span><span class="p">;</span> <span class="o">//</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span> <span class="n">to</span> <span class="n">enable</span><span class="p">,</span> <span class="n">false</span> <span class="n">to</span> <span class="n">disable</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="o">:=</span> <span class="n">enable</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_Recover</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">This</span><span class="o">^.</span><span class="n">M_HVE</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">bWasOn</span><span class="p">);</span>
<span class="n">M_Recover</span> <span class="o">:=</span> <span class="n">bWasOn</span><span class="p">;</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">bWasOn</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Auto Recovery Initiated.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_SetBits</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">TermBits</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
<span class="n">END_VAR</span>
<span class="n">This</span><span class="o">^.</span><span class="n">iTermBits</span> <span class="o">:=</span> <span class="n">TermBits</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-cmr362">
<h2>FB_CMR362<a class="headerlink" href="#fb-cmr362" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(* For Pfeiffer CMR 362 *)
FUNCTION_BLOCK FB_CMR362
VAR_INPUT
END_VAR
VAR_OUTPUT
        {attribute &#39;pytmc&#39; := &#39;pv:&#39;}
        PG : ST_VG;
END_VAR
VAR
    MinPressure: REAL := 7.5E-3; //Torr
    FullScale : REAL := 75.0 ; //Torr
    V : REAL;
    iTermBits: UINT := 32767 ; // The terminal&#39;s maximum value in bits
    (*IO*)
    i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
END_VAR
(* For Pfeiffer CMR 362 *)
(*Soft IO Mapping*)
ACT_IO();

(* Real-value calculation *)
If (iTermBits=0) THEN iTermBits := 32767;END_IF
V := 10*INT_TO_REAL(PG.i_iPRESS_R)/iTermBits;


IF V &lt; 0.4 THEN

    PG.eState := GaugeDisconnected; //Most likely not connected

ELSIF V &gt;= 0.4 AND V &lt;= 1.0 THEN
    PG.rPRESS := MinPressure;
    PG.eState := ValidLo;

ELSIF V &gt; 1 AND V &lt;= 9.8 THEN

    PG.rPRESS := LREAL_TO_REAL((V-1)*0.125*FullScale);
    PG.eState := Valid;

ELSE

PG.eState := OoR; //Larger voltage, probably out of range?

END_IF


(* Pressure OK check *)
PG.xPRESS_OK := (PG.rPRESS &gt;= MinPressure);

(*Soft IO Mapping*)
ACT_IO();

END_FUNCTION_BLOCK

ACTION ACT_IO:
PG.i_iPRESS_R :=i_iPRESS_R;
END_ACTION

METHOD M_SetBits : BOOL
VAR_INPUT
    TermBits : UINT; // The terminal&#39;s maximum value in bits
END_VAR
This^.iTermBits := TermBits;
END_METHOD
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-cvm201">
<h2>FB_CVM201<a class="headerlink" href="#fb-cvm201" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(* This function block is used to provide protection and automatic turn on of ion gauges,
 it also manages the turn on of the AT_VAC boolean, and checks to make sure the pressure is good *)
(* For CVM 201  convectron SuperBee*)
{attribute &#39;no_check&#39;}
FUNCTION_BLOCK FB_CVM201 EXTENDS FB_GaugeBase
VAR_IN_OUT

END_VAR
VAR_INPUT
END_VAR

VAR_OUTPUT
    {attribute &#39;pytmc&#39; := &#39;
    pv:
    &#39;}
    PG : ST_VG;
END_VAR
VAR
    V : REAL;
    iTermBits: UINT := 32767 ; // The terminal&#39;s maximum value in bits
    Vlowest: REAL := 10;
    (*IO*)
    i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
END_VAR

VAR CONSTANT
    MinPressure: REAL := 1E-4;
    rDeadband : REAL :=0.05;
    rValidLoBoundary        :       REAL := 0.375; //  0.375V as per manual page 27
    rValidHiBoundary        :       REAL := 5.659;// 5.534; // manual page 27
    rDisconnectedBoundary   :       REAL := 0.3;
    (*Default set point 50 mT*)
    rDefaultVAC_SP: REAL := 5E-2;
END_VAR
(* This function block is used to provide protection and automatic turn on of ion gauges,
 it also manages the turn on of the AT_VAC boolean, and checks to make sure the pressure is good *)
(* For MKS 275 mini-convectron *)

//Default setpoint 50 mT
IF PG.rVAC_SP = 0 THEN
    PG.rVAC_SP := 5E-2;
END_IF

(* Real-value calculation *)
If (iTermBits=0) THEN iTermBits := 32767;END_IF
V := 10*INT_TO_REAL(PG.i_iPRESS_R)/iTermBits;

Vlowest := MIN(V, Vlowest);

IF V &gt; rDisconnectedBoundary AND V &lt; rValidLoBoundary  THEN
    PG.rPRESS := MinPressure;
    PG.eState := ValidLo;

ELSIF V &gt;= rValidLoBoundary AND V &lt; rValidLoBoundary +rDeadband  THEN
    PG.rPRESS := MAX( MinPressure, LREAL_TO_REAL( -0.02585 + 0.03767*V + 0.04563*EXPT(V,2)+ 0.1151*EXPT(V,3) - 0.04158*EXPT(V,4)+ 0.008737*EXPT(V,5)) );
    PG.eState := ValidLo;

ELSIF V &gt;= rValidLoBoundary AND V &lt; 2.842 THEN
    PG.rPRESS := MAX( MinPressure, LREAL_TO_REAL( -0.02585 + 0.03767*V + 0.04563*EXPT(V,2)+ 0.1151*EXPT(V,3) - 0.04158*EXPT(V,4)+ 0.008737*EXPT(V,5)) );
    PG.eState := Valid;

ELSIF V &gt;= 2.842 AND V &lt; 4.945 THEN
    PG.rPRESS := LREAL_TO_REAL((0.1031-0.02322*V+0.07229*EXPT(V,2))/(1-0.3986*V+0.07438*EXPT(V,2)-0.006866*EXPT(V,3)));
    PG.eState := Valid;

ELSIF V &gt;= 4.945 AND V &lt; rValidHiBoundary THEN
    PG.rPRESS := LREAL_TO_REAL((100.624-20.5623*V)/(1-0.37679*V+0.0348656*EXPT(V,2)));
    PG.eState := ValidHi;

ELSIF V &lt;= rDisconnectedBoundary THEN
    PG.eState := GaugeDisconnected; //Most likely not connected
    PG.rPRESS := -1;

ELSE
    PG.eState := OoR; //Larger voltage, probably out of range?
    PG.rPRESS := -1;
END_IF

(* Protection Functions *)
(* If the PG pressure is greater than the IG.PRO_SP then the gauge is disabled *)
(* If the PG pressure is less than the IG.PRO_SP then the gauge is enabled *)
(* This FB also implements some hysteresis so the gauge doesn&#39;t have rapid power cycling while near the turn on boundary *)

(* Pressure OK check *)
PG.xPRESS_OK := (PG.rPRESS &gt;= MinPressure);

(* Setpoint evaluation *)
PG.xAT_VAC := PG.xPRESS_OK AND (PG.rPRESS&lt;=PG.rVAC_SP);

(*Logger*)
ACT_Logger();

(*Soft IO Mapping *)
IO();

(*Load or save the persistent variables*)
ACT_Persistent();

END_FUNCTION_BLOCK

ACTION ACT_Logger:
//STATE Logger
if (PG.xLog) THEN
    IF ePrevState &lt;&gt; PG.eState THEN
      CASE PG.eState OF
        ValidHi:
            fbLogger(sMsg:=&#39;Gauge pressure valid high.&#39;, eSevr:=TcEventSeverity.Info);
        ValidLo:
            fbLogger(sMsg:=&#39;Gauge pressure valid low.&#39;, eSevr:=TcEventSeverity.Info);
        Valid:
            fbLogger(sMsg:=&#39;Gauge pressure valid.&#39;, eSevr:=TcEventSeverity.Info);
          GaugeDisconnected:
            fbLogger(sMsg:=&#39;Gauge Disconnected.&#39;, eSevr:=TcEventSeverity.Critical);
        PressInvalid:
            fbLogger(sMsg:=&#39;Gauge pressure invalid.&#39;, eSevr:=TcEventSeverity.Warning);
        OoR:
            fbLogger(sMsg:=&#39;Gauge pressure out of range.&#39;, eSevr:=TcEventSeverity.Warning);
        Starting:
            fbLogger(sMsg:=&#39;Gauge starting.&#39;, eSevr:=TcEventSeverity.Info);
      END_CASE
      ePrevState := PG.eState;
  END_IF
END_IF
END_ACTION

ACTION ACT_Persistent:
(*On first PLC pass, load the persistent value into the structrue variable*)
IF (SUPER^.bRestorePersistentData) THEN
    SUPER^.bRestorePersistentData   := FALSE;
    IF (rPRO_SP &lt;&gt; 0) THEN
        PG.rPRO_SP := rPRO_SP;
    END_IF;
END_IF
(*Check if a new value has been written in the structure variable copy it to the persistent variable*)
IF NOT (PG.rVAC_SP = rVAC_SP) THEN
    rVAC_SP:= PG.rVAC_SP;
END_IF;
END_ACTION

ACTION IO:
PG.i_iPRESS_R :=i_iPRESS_R;
PG.sPath := sPath;
END_ACTION

METHOD M_SetBits : BOOL
VAR_INPUT
    TermBits : UINT; // The terminal&#39;s maximum value in bits
END_VAR
This^.iTermBits := TermBits;
END_METHOD
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-ebaradrypump">
<h2>FB_EbaraDryPump<a class="headerlink" href="#fb-ebaradrypump" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>(*This function block does basic controls for the Ebara EV-S Dry pump. Starts booster pump when appropriate. Turns off pump
in the event of errors/ warnings. Provides interlocking interface.*)
FUNCTION_BLOCK FB_EbaraDryPump EXTENDS FB_Pump
VAR_INPUT
    i_stBPGauge     :       ST_VG; //booster pump interlock gauge
    i_xVlvOpn       :       BOOL; //valve(s) to main system load are open
    i_xExtIlkOK     :       BOOL;

END_VAR
VAR_OUTPUT
    {attribute &#39;pytmc&#39; := &#39;
    pv:
    &#39;}
    stPump  :       ST_EbaraDryPump; //Ebara dry pump structure
END_VAR
VAR_IN_OUT

END_VAR
VAR
    (*IO*)
    q_xMPStart      AT%Q*:  BOOL; //Main Pump start
    q_xBPStart      AT%Q*:  BOOL; // Booster Pump start (this can be started by the pump automatically)
    //Readbacks
    i_xMPStatus     AT%I*:  BOOL; //MP status
    i_xBPStatus     AT%I*:  BOOL; //BP status
    i_xWarning      AT%I*:  BOOL; //Warning status
    i_xAlarmOK      AT%I*:  BOOL; //Alarm, maps to error
    i_xRemote       AT%I*:  BOOL; //Remote control status
END_VAR
(* Ebara Dry Pump Control Routine
A. Wallace
2016-4-29
Applicable to:
EV-S20
EV-S50
EV-S100
EV-S200

Does basic controls for the pump. Starts booster pump when appropriate. Turns off pump
in the event of errors/ warnings. Provides interlocking interface.

Main Pump Operational Note:
Ebara recommends that the pump be exposed to the full system load after the main pump is running.

Booster Pump Operational Note:
The booster pump can either be started automatically by the pump itself (probably based on a timer?)
or it can be started by the PLC. The pressure setpoint is by default 30T. It may be wise to make
sure the pump was exposed to the full system load before starting the booster.

*)

//Mapping
ACT_IO();
stPump.xExtIlk := NOT i_xExtIlkOK;

//Interlock and error/warning
stPump.xIlkOK :=  NOT stPump.xExtIlk AND NOT (stpump.xErr);// OR stpump.xWrn);

//Start/ Stop the pump
IF stpump.xIlkOK THEN
    stpump.q_xMPStart := stpump.pv_xRunSW;
ELSE
    stpump.q_xMPStart := stpump.pv_xRunSW := FALSE;
END_IF

//Booster pump
stpump.xBPIlk := i_xVlvOpn AND stpump.i_xMPStatus AND (i_stBPGauge.rPRESS &lt; stpump.rBPIlkSP) AND i_stbpgauge.xPRESS_OK;
stpump.tonBP(IN:=stpump.xBPIlk);
stpump.q_xBPStart := stpump.tonBP.Q;

(*State evaluation*)
IF stPump.i_xAlarm THEN
    stpump.eState := pumpFAULT;
ELSIF NOT stpump.q_xMPStart AND stPump.i_xAlarm THEN
        stpump.eState := pumpSTOPPED;
ELSIF stpump.q_xMPStart AND NOT stPump.i_xMPStatus THEN
        stpump.eState := pumpSTARTING;
ELSIF stPump.i_xMPStatus OR stPump.i_xBPStatus THEN
        stpump.eState := pumpRUNNING;
ELSIF NOT stPump.i_xMPStatus AND NOT stPump.i_xBPStatus THEN
        stpump.eState := pumpSTOPPED;
ELSE
    stpump.eState := pumpFAULT;
END_IF


//Mapping
ACT_IO();
// Log States and triggers
ACT_Logger();

END_FUNCTION_BLOCK

ACTION ACT_IO:
(*Outputs*)
q_xMPStart  := stPump.q_xMPStart;
q_xBPStart  := stPump.q_xBPStart;
stPump.q_xRunDo := stPump.q_xMPStart;
(*Inputs*)
stPump.i_xMPStatus:=        i_xMPStatus;
stPump.i_xBPStatus:=        i_xBPStatus;
stPump.i_xWarning:= NOT i_xWarning;
// These are normally closed inputs
stPump.xWrn := NOT i_xWarning;
stPump.i_xAlarm:=   NOT(i_xAlarmOK);
StPump.xErr := NOT(i_xAlarmOK);
stPump.i_xRemote:= i_xRemote;
END_ACTION

ACTION ACT_Logger:
// ILK logger
IF NOT i_xExtIlkOK AND ePrevState = pumpRUNNING THEN
         fbLogger(sMsg:=&#39;Lost external interlock while pump was running.&#39;, eSevr:=TcEventSeverity.Critical);
END_IF
//STATE Logger

IF ePrevState &lt;&gt; stpump.eState THEN
      CASE stpump.eState OF
        pumpFAULT:
            fbLogger(sMsg:=&#39;Pump Fault.&#39;, eSevr:=TcEventSeverity.Critical);
          pumpSTOPPED:
            fbLogger(sMsg:=&#39;Pump stopped.&#39;, eSevr:=TcEventSeverity.Critical);
        pumpSTARTING:
            fbLogger(sMsg:=&#39;Pump starting.&#39;, eSevr:=TcEventSeverity.Info);
        pumpRUNNING:
            fbLogger(sMsg:=&#39;Pump running.&#39;, eSevr:=TcEventSeverity.Info);
      END_CASE
      ePrevState := stpump.eState;
  END_IF


// Log Action
tAction(CLK:=  stPump.q_xRunDo);
IF tAction.Q THEN fbLogger(sMsg:=&#39;Pump commanded to start&#39;, eSevr:=TcEventSeverity.Info); END_IF


// Log FAULT
tFault(CLK:= NOT stPump.i_xAlarm);
IF tFault.Q THEN fbLogger(sMsg:=&#39;Pump Lost Alarm OK bit&#39;, eSevr:=TcEventSeverity.Critical); END_IF
END_ACTION
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-pump">FB_Pump</a></p></li>
<li><p><a class="reference internal" href="#st-ebaradrypump">ST_EbaraDryPump</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-ebaraeva">
<h2>FB_EbaraEVA<a class="headerlink" href="#fb-ebaraeva" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span><span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">does</span> <span class="n">basic</span> <span class="n">controls</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Ebara</span> <span class="n">EV</span><span class="o">-</span><span class="n">A</span>  <span class="n">pump</span><span class="o">.</span> <span class="n">Turns</span> <span class="n">off</span> <span class="n">pump</span>
<span class="ow">in</span> <span class="n">the</span> <span class="n">event</span> <span class="n">of</span> <span class="n">errors</span><span class="o">/</span> <span class="n">warnings</span><span class="o">.</span> <span class="n">Provides</span> <span class="n">interlocking</span> <span class="n">interface</span><span class="o">.*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_EbaraEVA</span> <span class="n">EXTENDS</span> <span class="n">FB_Pump</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_xExtIlkOK</span>     <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">stPump</span>  <span class="p">:</span>       <span class="n">ST_EbaraEVA</span><span class="p">;</span> <span class="o">//</span><span class="n">Ebara</span> <span class="n">dry</span> <span class="n">pump</span> <span class="n">structure</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
  <span class="o">//</span> <span class="n">For</span> <span class="n">logging</span>
  <span class="p">(</span><span class="o">*</span>  <span class="n">fbLogger</span> <span class="p">:</span> <span class="n">FB_LogMessage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">eSubsystem</span><span class="o">:=</span><span class="n">E_SubSystem</span><span class="o">.</span><span class="n">VACUUM</span><span class="p">);</span>
    <span class="n">ePrevState</span> <span class="p">:</span> <span class="n">E_PumpState</span><span class="p">;</span>
    <span class="n">tErrorPresent</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">tAction</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span> <span class="o">//</span> <span class="n">Primary</span> <span class="n">action</span> <span class="n">of</span> <span class="n">this</span> <span class="n">device</span> <span class="p">(</span><span class="n">OPN_DO</span><span class="p">,</span> <span class="n">PUMP_RUN</span><span class="p">,</span> <span class="n">etc</span><span class="o">.</span><span class="p">)</span>
    <span class="n">tFault</span> <span class="p">:</span> <span class="n">F_TRIG</span><span class="p">;</span><span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">q_xRunDo</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Output</span> <span class="n">signal</span>
    <span class="n">q_xRemote</span> <span class="n">At</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span><span class="n">BOOL</span><span class="p">;</span><span class="o">//</span> <span class="n">Remote</span><span class="o">/</span><span class="n">Local</span> <span class="n">Control</span>
    <span class="n">q_xResetAlarm</span> <span class="n">At</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span><span class="n">BOOL</span><span class="p">;</span><span class="o">//</span> <span class="n">Remote</span><span class="o">/</span><span class="n">Local</span> <span class="n">Control</span>
    <span class="n">i_xAlarmOK</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Normally</span> <span class="n">closed</span> <span class="n">Alarm</span> <span class="n">bit</span>
    <span class="n">i_xIsRun</span>   <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Input</span> <span class="n">status</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span><span class="n">MG</span> <span class="mi">2019</span><span class="o">*</span><span class="p">)</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">xIlkOK</span> <span class="o">:=</span> <span class="n">i_xExtIlkOK</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xAlarmOK</span> <span class="p">;</span>
<span class="o">//</span> <span class="n">Enable</span> <span class="n">the</span> <span class="n">remote</span> <span class="n">signal</span> <span class="n">when</span> <span class="n">the</span> <span class="n">interlock</span> <span class="n">evaluation</span> <span class="ow">is</span> <span class="n">ok</span>
<span class="o">//</span><span class="n">stPump</span><span class="o">.</span><span class="n">q_xRemote</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xIlkOK</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">stPump</span><span class="o">.</span><span class="n">xIlkOK</span> <span class="n">THEN</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">q_xRunDO</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">pv_xRunSW</span><span class="p">;</span>
    <span class="n">stPump</span><span class="o">.</span><span class="n">q_xRemote</span> <span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">pv_xRunSW</span><span class="p">;</span>
<span class="n">ELSE</span>
        <span class="n">stPump</span><span class="o">.</span><span class="n">PV_xRunSW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">stPump</span><span class="o">.</span><span class="n">q_xRunDO</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">State</span> <span class="n">evaluation</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span><span class="p">(</span><span class="n">stPump</span><span class="o">.</span><span class="n">i_xAlarmOK</span> <span class="p">)</span> <span class="n">THEN</span>
     <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">stpump</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
    <span class="n">stpump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">stpump</span><span class="o">.</span><span class="n">q_xRunDo</span> <span class="n">AND</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xAlarmOK</span> <span class="n">THEN</span>
        <span class="n">stpump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPED</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">stpump</span><span class="o">.</span><span class="n">q_xRunDo</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xIsRun</span> <span class="n">THEN</span>
        <span class="n">stpump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTARTING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xIsRun</span> <span class="n">THEN</span>
        <span class="n">stpump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpRUNNING</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">stpump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="o">//</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="o">//</span> <span class="n">Log</span> <span class="n">States</span> <span class="ow">and</span> <span class="n">triggers</span>
<span class="n">ACT_Logger</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">i_xAlarmOK</span><span class="o">:=</span> <span class="n">i_xAlarmOK</span><span class="p">;</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">xErr</span><span class="o">:=</span>       <span class="n">NOT</span><span class="p">(</span><span class="n">i_xAlarmOK</span><span class="p">);</span>
<span class="n">stPump</span><span class="o">.</span><span class="n">i_xIsRun</span> <span class="o">:=</span> <span class="n">i_xIsRun</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xRunDo</span><span class="o">:=</span><span class="n">stPump</span><span class="o">.</span><span class="n">q_xRunDo</span><span class="p">;</span>
<span class="n">q_xRemote</span><span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">q_xRemote</span><span class="p">;</span>
<span class="n">q_xResetAlarm</span><span class="o">:=</span><span class="n">stPump</span><span class="o">.</span><span class="n">q_xReset</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">i_xExtIlkOK</span> <span class="n">AND</span> <span class="n">ePrevState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span> <span class="n">THEN</span>
         <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost external interlock while pump was running.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
<span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">stpump</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
      <span class="n">CASE</span> <span class="n">stpump</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
        <span class="n">pumpFAULT</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Fault.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
          <span class="n">pumpSTOPPED</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump stopped.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
        <span class="n">pumpSTARTING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
        <span class="n">pumpRUNNING</span><span class="p">:</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump running.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
      <span class="n">END_CASE</span>
      <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">stpump</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
  <span class="n">END_IF</span>

<span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
<span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">stPump</span><span class="o">.</span><span class="n">q_xRunDo</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump commanded to start&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>


<span class="o">//</span> <span class="n">Log</span> <span class="n">FAULT</span>
<span class="n">tFault</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">stPump</span><span class="o">.</span><span class="n">i_xAlarmOK</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tFault</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Pump Lost Alarm OK bit&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span> <span class="n">END_IF</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-pumpstate">E_PumpState</a></p></li>
<li><p><a class="reference internal" href="#fb-pump">FB_Pump</a></p></li>
<li><p><a class="reference internal" href="#st-ebaraeva">ST_EbaraEVA</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-gauge-interface">
<h2>FB_Gauge_Interface<a class="headerlink" href="#fb-gauge-interface" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">created</span> <span class="k">for</span> <span class="n">interface</span> <span class="n">devices</span> <span class="n">between</span> <span class="n">different</span> <span class="n">PLC</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Not</span> <span class="nb">all</span> <span class="n">the</span> <span class="n">Variables</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">original</span> <span class="n">structure</span> <span class="ow">is</span> <span class="n">required</span><span class="p">,</span> <span class="n">just</span> <span class="n">few</span> <span class="n">signals</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">They</span> <span class="n">have</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="n">the</span> <span class="n">custom</span> <span class="n">created</span> <span class="n">variables</span> <span class="n">on</span> <span class="n">the</span> <span class="n">EL6692</span><span class="o">/</span><span class="mi">5</span> <span class="n">primary</span> <span class="n">side</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_Gauge_Interface</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv:&#39;</span><span class="p">}</span>
    <span class="n">VG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">i_rPRESS</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">i_xAT_VAC</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xPRESS_OK</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_sPath</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="ow">is</span> <span class="n">created</span> <span class="k">for</span> <span class="n">interface</span> <span class="n">devices</span> <span class="n">between</span> <span class="n">different</span> <span class="n">PLC</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Not</span> <span class="nb">all</span> <span class="n">the</span> <span class="n">Variables</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">original</span> <span class="n">structure</span> <span class="ow">is</span> <span class="n">required</span><span class="p">,</span> <span class="n">just</span> <span class="n">few</span> <span class="n">signals</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">They</span> <span class="n">have</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span> <span class="n">to</span> <span class="n">the</span> <span class="n">custom</span> <span class="n">created</span> <span class="n">variables</span> <span class="n">on</span> <span class="n">the</span> <span class="n">EL6692</span><span class="o">/</span><span class="mi">5</span> <span class="n">primary</span> <span class="n">side</span><span class="o">*</span><span class="p">)</span>

<span class="n">VG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">i_rPRESS</span><span class="p">;</span>
<span class="n">VG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">i_xAT_VAC</span><span class="p">;</span>
<span class="n">VG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">i_xPRESS_OK</span><span class="p">;</span>
<span class="n">VG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">i_sPath</span><span class="p">;</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-gaugebase">
<h2>FB_GaugeBase<a class="headerlink" href="#fb-gaugebase" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;reflection&#39;</span><span class="p">}</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR</span>
    <span class="o">//</span><span class="n">Logging</span>
    <span class="n">fbLogger</span> <span class="p">:</span> <span class="n">FB_LogMessage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">eSubsystem</span><span class="o">:=</span><span class="n">E_SubSystem</span><span class="o">.</span><span class="n">VACUUM</span><span class="p">);</span>
    <span class="n">ePrevState</span> <span class="p">:</span> <span class="n">E_PressureState</span><span class="p">;</span>
    <span class="n">tErrorPresent</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">tAction</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span> <span class="o">//</span> <span class="n">Primary</span> <span class="n">action</span> <span class="n">of</span> <span class="n">this</span> <span class="n">device</span> <span class="p">(</span><span class="n">OPN_DO</span><span class="p">,</span> <span class="n">etc</span><span class="o">.</span><span class="p">)</span>
    <span class="n">tOverrideActivated</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
     <span class="n">tState</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;instance-path&#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;noinit&#39;</span><span class="p">}</span>
    <span class="n">sPath</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">For</span> <span class="n">Persistent</span> <span class="n">Data</span>
    <span class="n">bRestorePersistentData</span>  <span class="p">:</span>       <span class="n">BOOL</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="n">stateTimer</span><span class="p">:</span><span class="n">TON</span><span class="p">;</span>
    <span class="n">fbGetCurTaskIdx</span>  <span class="p">:</span> <span class="n">GETCURTASKINDEX</span><span class="p">;</span>
    <span class="n">fbWritePersistentData</span>           <span class="p">:</span> <span class="n">WritePersistentData</span><span class="p">;</span>
    <span class="n">tRecover</span><span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">PERSISTENT</span>
    <span class="n">rVAC_SP</span> <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span>
    <span class="n">rPRO_SP</span> <span class="p">:</span>       <span class="n">REAL</span><span class="p">;</span>
    <span class="n">rHYS_PR</span><span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
<span class="n">END_VAR</span>


<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-pressurestate">E_PressureState</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-gaugemodbus">
<h2>FB_GaugeModbus<a class="headerlink" href="#fb-gaugemodbus" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_GaugeModbus</span> <span class="n">EXTENDS</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_INPUT</span>
    <span class="n">IP</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>     <span class="o">//</span><span class="n">IP</span> <span class="n">of</span> <span class="n">Legacy</span> <span class="n">PLC</span>
    <span class="n">nMBAddr</span> <span class="p">:</span><span class="n">WORD</span><span class="p">;</span> <span class="o">//</span><span class="n">Start</span> <span class="n">address</span> <span class="n">of</span> <span class="n">the</span> <span class="n">Register</span> <span class="n">Memory</span>
    <span class="n">iBitOffset</span><span class="p">:</span><span class="n">INT</span> <span class="o">:=</span><span class="mi">0</span><span class="p">;</span> <span class="o">//</span> <span class="n">must</span> <span class="n">be</span> <span class="n">smaller</span> <span class="n">than</span> <span class="mi">32</span>
    <span class="n">tTimeout</span> <span class="p">:</span><span class="n">TIME</span><span class="o">:=</span> <span class="n">T</span><span class="c1">#1s;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="n">VG</span><span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
    <span class="n">xNoPLCResponse</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">fbPLCInputCoilsRx</span>       <span class="p">:</span>       <span class="n">FB_MBReadInputs</span><span class="p">;</span><span class="o">//</span> <span class="p">(</span><span class="n">Modbus</span> <span class="n">function</span> <span class="mi">2</span><span class="p">)</span>
    <span class="n">i_PLC_nBits</span>     <span class="p">:</span>       <span class="n">ARRAY</span> <span class="p">[</span><span class="mf">1..4</span><span class="p">]</span> <span class="n">OF</span> <span class="n">BYTE</span><span class="p">;</span>
    <span class="n">ftReset</span> <span class="p">:</span> <span class="n">F_TRIG</span><span class="p">;</span>
    <span class="n">tonRetry</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">ErrCount</span><span class="p">:</span><span class="n">INT</span> <span class="o">:=</span><span class="mi">0</span><span class="p">;</span>
    <span class="n">iIndex</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span>
    <span class="n">iBit</span><span class="p">:</span><span class="n">INT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="n">nZero</span> <span class="p">:</span> <span class="n">INT</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">nOne</span> <span class="p">:</span> <span class="n">INT</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">;</span>
    <span class="n">nTwo</span> <span class="p">:</span> <span class="n">INT</span> <span class="o">:=</span> <span class="mi">2</span><span class="p">;</span>
    <span class="n">nThree</span> <span class="p">:</span> <span class="n">INT</span> <span class="o">:=</span> <span class="mi">3</span><span class="p">;</span>
    <span class="n">nFour</span> <span class="p">:</span> <span class="n">INT</span> <span class="o">:=</span> <span class="mi">4</span><span class="p">;</span>
    <span class="n">nFive</span> <span class="p">:</span> <span class="n">INT</span> <span class="o">:=</span> <span class="mi">5</span><span class="p">;</span>
    <span class="n">nSix</span> <span class="p">:</span> <span class="n">INT</span> <span class="o">:=</span> <span class="mi">6</span><span class="p">;</span>
    <span class="n">nSeven</span> <span class="p">:</span> <span class="n">INT</span> <span class="o">:=</span> <span class="mi">7</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">A_ReadMB</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">A_ReadMB</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">Credit</span> <span class="n">to</span> <span class="n">Alex</span> <span class="n">Wallace</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Modbus</span> <span class="n">Info</span> <span class="k">for</span> <span class="n">Koyo</span>
<span class="n">Modbus</span> <span class="n">Addresses</span> <span class="k">for</span>
<span class="n">Koyo</span> <span class="n">DL05</span><span class="o">/</span><span class="mi">06</span><span class="o">/</span><span class="mi">240</span><span class="o">/</span><span class="mi">250</span><span class="o">/</span><span class="mi">260</span><span class="o">/</span><span class="mi">430</span><span class="o">/</span><span class="mi">440</span><span class="o">/</span><span class="mi">450</span> <span class="n">PLCs</span>
<span class="n">PLC</span> <span class="n">Memory</span> <span class="n">Type</span>             <span class="o">|</span> <span class="n">Modbus</span> <span class="n">start</span> <span class="n">address</span> <span class="n">Decimal</span> <span class="p">(</span><span class="n">octal</span><span class="p">)</span> <span class="o">|</span> <span class="n">Function</span> <span class="n">codes</span>
<span class="n">Inputs</span> <span class="p">(</span><span class="n">X</span><span class="p">)</span>                    <span class="mi">2048</span> <span class="p">(</span><span class="mi">04000</span><span class="p">)</span>                                                  <span class="mi">2</span>
<span class="n">Special</span> <span class="n">Relays</span> <span class="p">(</span><span class="n">SP</span><span class="p">)</span>   <span class="mi">3072</span> <span class="p">(</span><span class="mi">06000</span><span class="p">)</span>                                                  <span class="mi">2</span>
<span class="n">Outputs</span> <span class="p">(</span><span class="n">Y</span><span class="p">)</span>                   <span class="mi">2048</span> <span class="p">(</span><span class="mi">04000</span><span class="p">)</span>                                                  <span class="mi">1</span><span class="p">,</span> <span class="mi">5</span><span class="p">,</span> <span class="mi">15</span>
<span class="n">Control</span> <span class="n">Relays</span> <span class="p">(</span><span class="n">C</span><span class="p">)</span>    <span class="mi">3072</span> <span class="p">(</span><span class="mi">06000</span><span class="p">)</span>                                                  <span class="mi">1</span><span class="p">,</span> <span class="mi">5</span><span class="p">,</span> <span class="mi">15</span>
<span class="n">Timer</span> <span class="n">Contacts</span> <span class="p">(</span><span class="n">T</span><span class="p">)</span>    <span class="mi">6144</span> <span class="p">(</span><span class="mi">014000</span><span class="p">)</span>                                                 <span class="mi">1</span><span class="p">,</span> <span class="mi">5</span><span class="p">,</span> <span class="mi">15</span>
<span class="n">Counter</span> <span class="n">Contacts</span> <span class="p">(</span><span class="n">CT</span><span class="p">)</span> <span class="mi">6400</span> <span class="p">(</span><span class="mi">014400</span><span class="p">)</span>                                                 <span class="mi">1</span><span class="p">,</span> <span class="mi">5</span><span class="p">,</span> <span class="mi">15</span>
<span class="n">Stage</span> <span class="n">Status</span> <span class="n">Bits</span> <span class="p">(</span><span class="n">S</span><span class="p">)</span> <span class="mi">6144</span> <span class="p">(</span><span class="mi">012000</span><span class="p">)</span>                                                 <span class="mi">1</span><span class="p">,</span> <span class="mi">5</span><span class="p">,</span> <span class="mi">15</span>
<span class="o">*</span><span class="p">)</span>

<span class="o">//</span> <span class="n">Retry</span> <span class="n">after</span> <span class="n">some</span> <span class="n">time</span>
<span class="n">tonRetry</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">fbPLCInputCoilsRx</span><span class="o">.</span><span class="n">bBusy</span><span class="p">;</span>
<span class="n">tonRetry</span><span class="o">.</span><span class="n">PT</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#10S;</span>
<span class="n">tonRetry</span><span class="p">();</span>

<span class="n">ftReset</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">fbPLCInputCoilsRx</span><span class="o">.</span><span class="n">bBusy</span><span class="p">);</span>
<span class="n">fbPLCInputCoilsRx</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">ftReset</span><span class="o">.</span><span class="n">Q</span> <span class="n">OR</span> <span class="n">tonRetry</span><span class="o">.</span><span class="n">Q</span><span class="p">;</span>

<span class="n">fbPLCInputCoilsRx</span><span class="p">(</span><span class="n">sIPAddr</span><span class="o">:=</span><span class="n">IP</span><span class="p">,</span> <span class="n">nTCPPort</span><span class="o">:=</span><span class="mi">502</span><span class="p">,</span> <span class="n">nQuantity</span><span class="o">:=</span><span class="mi">32</span><span class="p">,</span> <span class="n">nMBAddr</span><span class="o">:=</span><span class="n">nMBAddr</span><span class="p">,</span> <span class="n">cbLength</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">i_PLC_nBits</span><span class="p">),</span>  <span class="n">pDestAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">i_PLC_nBits</span><span class="p">),</span> <span class="n">tTimeout</span><span class="o">:=</span><span class="n">tTimeout</span><span class="p">);</span>
<span class="o">//</span><span class="k">if</span> <span class="n">there</span><span class="s1">&#39;s a modbus error, set all incoming bits to zero</span>
<span class="n">IF</span> <span class="n">fbPLCInputCoilsRx</span><span class="o">.</span><span class="n">bError</span> <span class="n">THEN</span>
    <span class="n">i_PLC_nBits</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="mf">.0</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_PLC_nBits</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="mf">.1</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_PLC_nBits</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="mf">.2</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_PLC_nBits</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="mf">.3</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_PLC_nBits</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="mf">.4</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_PLC_nBits</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="mf">.5</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_PLC_nBits</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="mf">.6</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_PLC_nBits</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="mf">.7</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_PLC_nBits</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="mf">.0</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_PLC_nBits</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="mf">.1</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_PLC_nBits</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="mf">.2</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_PLC_nBits</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="mf">.3</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_PLC_nBits</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="mf">.4</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_PLC_nBits</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="mf">.5</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_PLC_nBits</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="mf">.6</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_PLC_nBits</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="mf">.7</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">VG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">xNoPLCResponse</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">ftReset</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">fbPLCInputCoilsRx</span><span class="o">.</span><span class="n">cbRead</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="n">THEN</span>
    <span class="n">xNoPLCResponse</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">VG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-8</span><span class="p">;</span>
    <span class="n">iIndex</span><span class="o">:=</span> <span class="n">REAL_TO_INT</span><span class="p">(</span><span class="n">iBitOffset</span><span class="o">/</span><span class="mi">8</span><span class="p">);</span>
    <span class="n">iBit</span><span class="o">:=</span> <span class="p">(</span><span class="mi">24</span> <span class="n">MOD</span> <span class="mi">10</span><span class="p">);</span>
    <span class="n">VG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">M_GetBit</span><span class="p">(</span><span class="n">iIndex</span><span class="p">,</span><span class="n">iBit</span><span class="p">);</span>
    <span class="n">fbPLCInputCoilsRx</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span><span class="kc">False</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="p">(</span><span class="o">*</span><span class="n">ftReset</span><span class="o">.</span><span class="n">Q</span><span class="o">*</span><span class="p">)</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">fbPLCInputCoilsRx</span><span class="o">.</span><span class="n">bExecute</span><span class="p">)</span> <span class="n">AND</span> <span class="n">fbPLCInputCoilsRx</span><span class="o">.</span><span class="n">cbRead</span> <span class="o">=</span> <span class="mi">0</span> <span class="n">THEN</span>
    <span class="n">xNoPLCResponse</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
<span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>   <span class="n">fbPLCInputCoilsRx</span><span class="o">.</span><span class="n">bError</span> <span class="ow">or</span> <span class="n">xNoPLCResponse</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
<span class="n">ErrCount</span><span class="o">:=</span> <span class="n">ErrCount</span><span class="o">+</span><span class="mi">1</span><span class="p">;</span>
<span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Modbus read error&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">M_GetBit</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">iIndex</span><span class="p">:</span><span class="n">INT</span><span class="p">;</span>
    <span class="n">iBit</span><span class="p">:</span><span class="n">INT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">Case</span> <span class="n">iBit</span> <span class="n">OF</span>
    <span class="n">nZero</span><span class="p">:</span>
        <span class="n">M_GetBit</span><span class="o">:=</span><span class="n">i_PLC_nBits</span><span class="p">[</span><span class="n">iIndex</span><span class="p">]</span><span class="o">.</span><span class="n">nZero</span><span class="p">;</span>
    <span class="n">nOne</span><span class="p">:</span>
        <span class="n">M_GetBit</span><span class="o">:=</span><span class="n">i_PLC_nBits</span><span class="p">[</span><span class="n">iIndex</span><span class="p">]</span><span class="o">.</span><span class="n">nOne</span><span class="p">;</span>
    <span class="n">nTwo</span><span class="p">:</span>
        <span class="n">M_GetBit</span><span class="o">:=</span><span class="n">i_PLC_nBits</span><span class="p">[</span><span class="n">iIndex</span><span class="p">]</span><span class="o">.</span><span class="n">nTwo</span><span class="p">;</span>
    <span class="n">nThree</span><span class="p">:</span>
        <span class="n">M_GetBit</span><span class="o">:=</span><span class="n">i_PLC_nBits</span><span class="p">[</span><span class="n">iIndex</span><span class="p">]</span><span class="o">.</span><span class="n">nThree</span><span class="p">;</span>
    <span class="n">nFour</span><span class="p">:</span>
        <span class="n">M_GetBit</span><span class="o">:=</span><span class="n">i_PLC_nBits</span><span class="p">[</span><span class="n">iIndex</span><span class="p">]</span><span class="o">.</span><span class="n">nFour</span><span class="p">;</span>
    <span class="n">nFive</span><span class="p">:</span>
        <span class="n">M_GetBit</span><span class="o">:=</span><span class="n">i_PLC_nBits</span><span class="p">[</span><span class="n">iIndex</span><span class="p">]</span><span class="o">.</span><span class="n">nFive</span><span class="p">;</span>
    <span class="n">nSix</span><span class="p">:</span>
        <span class="n">M_GetBit</span><span class="o">:=</span><span class="n">i_PLC_nBits</span><span class="p">[</span><span class="n">iIndex</span><span class="p">]</span><span class="o">.</span><span class="n">nSix</span><span class="p">;</span>
    <span class="n">nSeven</span><span class="p">:</span>
        <span class="n">M_GetBit</span><span class="o">:=</span><span class="n">i_PLC_nBits</span><span class="p">[</span><span class="n">iIndex</span><span class="p">]</span><span class="o">.</span><span class="n">nSeven</span><span class="p">;</span>
<span class="n">END_CASE</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-gaugeselection">
<h2>FB_GaugeSelection<a class="headerlink" href="#fb-gaugeselection" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_GaugeSelection</span> <span class="n">EXTENDS</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_INPUT</span>
    <span class="n">st_defaultGauge</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
    <span class="n">st_secondGauge</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="n">IG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">st_defaultGauge</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">st_secondGauge</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>
    <span class="n">IG</span> <span class="o">:=</span> <span class="n">st_secondGauge</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">IG</span> <span class="o">:=</span> <span class="n">st_defaultGauge</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-gcc-test">
<h2>FB_GCC_Test<a class="headerlink" href="#fb-gcc-test" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_GCC_Test</span> <span class="n">EXTENDS</span> <span class="n">TcUnit</span><span class="o">.</span><span class="n">FB_TestSuite</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">PG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
    <span class="n">fb_MKS422</span><span class="p">:</span> <span class="n">FB_MKS422</span><span class="p">;</span>
    <span class="o">//</span><span class="n">fb_MKS500</span><span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span>
    <span class="n">cycle</span><span class="p">:</span><span class="n">INT</span> <span class="o">:=</span><span class="mi">0</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">M_INIT</span><span class="p">();</span>
<span class="n">M_Interlock</span><span class="p">();</span>
<span class="n">M_CheckRange</span><span class="p">();</span>
<span class="o">//</span><span class="n">M_SelfProtection</span><span class="p">();</span>
<span class="n">cycle</span><span class="o">:=</span><span class="n">cycle</span><span class="o">+</span><span class="mi">1</span><span class="p">;</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">METHOD</span> <span class="n">M_CheckRange</span>
<span class="n">VAR</span>
    <span class="n">Expected</span><span class="p">:</span><span class="n">REAL</span><span class="p">;</span>
    <span class="n">Actual</span><span class="p">:</span><span class="n">REAL</span><span class="p">;</span>
    <span class="n">eStateExpected</span><span class="p">:</span> <span class="n">E_PressureState</span><span class="p">;</span>
    <span class="n">eStateActual</span><span class="p">:</span> <span class="n">E_PressureState</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;Check_Range&#39;</span><span class="p">);</span>
<span class="n">Case</span> <span class="n">This</span><span class="o">^.</span><span class="n">cycle</span> <span class="n">of</span>
    <span class="mi">12</span><span class="p">:</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span>  <span class="n">V_TO_INT</span><span class="p">(</span><span class="mf">0.61</span><span class="p">);</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-4</span><span class="p">;</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="kc">True</span><span class="p">;</span>
    <span class="n">fb_MKS422</span><span class="o">.</span><span class="n">M_HVE</span><span class="p">(</span><span class="n">TRUE</span><span class="p">);</span>

    <span class="mi">15</span><span class="p">:</span>
    <span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS422_Range_937B&#39;</span><span class="p">);</span>
    <span class="n">Expected</span> <span class="o">:=</span><span class="mf">1E-11</span> <span class="p">;</span>
    <span class="n">eStateExpected</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>
    <span class="n">Actual</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">;</span>
    <span class="n">eStateActual</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
    <span class="n">AssertTrue</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">,</span> <span class="s1">&#39;MKS422B xPRESS_OK is set to False&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals</span><span class="p">(</span><span class="n">eStateExpected</span><span class="p">,</span><span class="n">eStateActual</span><span class="p">,</span><span class="s1">&#39;MKS422B eState Fail&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals_REAL</span><span class="p">(</span><span class="n">Expected</span><span class="p">,</span> <span class="n">Actual</span><span class="p">,</span><span class="mf">1E-12</span><span class="p">,</span> <span class="s1">&#39;MKS422B rPress Fail&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS422_Range_937B&#39;</span><span class="p">);</span>

    <span class="mi">16</span><span class="p">:</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span> <span class="n">V_TO_INT</span><span class="p">(</span><span class="mf">2.4</span><span class="p">);</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">b937A</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>

    <span class="mi">20</span><span class="p">:</span>
    <span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS422_Range_937A&#39;</span><span class="p">);</span>
    <span class="n">Expected</span> <span class="o">:=</span><span class="mf">1E-8</span> <span class="p">;</span>
    <span class="n">Actual</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">;</span>
    <span class="n">eStateExpected</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>
    <span class="n">eStateActual</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
    <span class="n">AssertTrue</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">,</span> <span class="s1">&#39;MKS422A xPRESS_OK is set to False&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals</span><span class="p">(</span><span class="n">eStateExpected</span><span class="p">,</span><span class="n">eStateActual</span><span class="p">,</span><span class="s1">&#39;MKS422A eState Fail&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals_REAL</span><span class="p">(</span><span class="n">Expected</span><span class="p">,</span> <span class="n">Actual</span><span class="p">,</span><span class="mf">1E-9</span><span class="p">,</span> <span class="s1">&#39;MKS422A rPress Fail&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS422_Range_937A&#39;</span><span class="p">);</span>


    <span class="mi">21</span><span class="p">:</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span>  <span class="n">V_TO_INT</span><span class="p">(</span><span class="mf">0.1</span><span class="p">);</span>


    <span class="mi">24</span><span class="p">:</span>
    <span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS422_Range_Off&#39;</span><span class="p">);</span>
    <span class="n">Expected</span> <span class="o">:=</span><span class="mi">0</span> <span class="p">;</span>
    <span class="n">eStateExpected</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span>
    <span class="n">Actual</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">;</span>
    <span class="n">eStateActual</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
    <span class="n">AssertFalse</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">,</span> <span class="s1">&#39;MKS422A xPRESS_OK is set to True&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals</span><span class="p">(</span><span class="n">eStateExpected</span><span class="p">,</span><span class="n">eStateActual</span><span class="p">,</span><span class="s1">&#39;MKS422A eState Fail&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals_REAL</span><span class="p">(</span><span class="n">Expected</span><span class="p">,</span> <span class="n">Actual</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span> <span class="s1">&#39;MKS422A rPress Fail&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS422_Range_Off&#39;</span><span class="p">);</span>


    <span class="mi">25</span><span class="p">:</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span>  <span class="n">V_TO_INT</span><span class="p">(</span><span class="mi">10</span><span class="p">);</span>


    <span class="mi">29</span><span class="p">:</span>
    <span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS422_Range_Invalid&#39;</span><span class="p">);</span>
    <span class="n">Expected</span> <span class="o">:=</span><span class="mi">0</span> <span class="p">;</span>
    <span class="n">eStateExpected</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span>
    <span class="n">Actual</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">;</span>
    <span class="n">eStateActual</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
    <span class="n">AssertFalse</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">,</span> <span class="s1">&#39;MKS422A xPRESS_OK is set to True&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals</span><span class="p">(</span><span class="n">eStateExpected</span><span class="p">,</span><span class="n">eStateActual</span><span class="p">,</span><span class="s1">&#39;MKS422A eState Fail&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals_REAL</span><span class="p">(</span><span class="n">Expected</span><span class="p">,</span> <span class="n">Actual</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span> <span class="s1">&#39;MKS422A rPress Fail&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS422_Range_Invalid&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;Check_Range&#39;</span><span class="p">);</span>

<span class="n">END_CASE</span>

<span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="p">(</span><span class="n">PG</span><span class="o">:=</span><span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="p">,</span> <span class="n">IG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_INIT</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS422_Startup&#39;</span><span class="p">);</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-4</span><span class="p">;</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="p">(</span><span class="n">PG</span><span class="o">:=</span><span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="p">,</span> <span class="n">IG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">IF</span><span class="p">(</span> <span class="n">cycle</span> <span class="o">=</span> <span class="mi">3</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">AssertFalse</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">,</span> <span class="s1">&#39;MKS422 xHV_SW set to True&#39;</span><span class="p">);</span>
    <span class="n">AssertTrue</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="s1">&#39;MKS422 q_xHV_DIS set to False&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS422_Startup&#39;</span><span class="p">);</span>
<span class="n">End_IF</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_Interlock</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS422_Interlock_Active&#39;</span><span class="p">);</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS422_Interlock_OK&#39;</span><span class="p">);</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS422_Interlock_Lost&#39;</span><span class="p">);</span>

<span class="n">Case</span> <span class="n">cycle</span> <span class="n">of</span>
    <span class="mi">1</span><span class="p">:</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-1</span><span class="p">;</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">fb_MKS422</span><span class="o">.</span><span class="n">M_HVE</span><span class="p">(</span><span class="n">TRUE</span><span class="p">);</span>

    <span class="mi">3</span><span class="p">:</span>
    <span class="n">AssertFalse</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">,</span> <span class="s1">&#39;MKS422 xHV_SW set to True&#39;</span><span class="p">);</span>
    <span class="n">AssertTrue</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="s1">&#39;MKS422 q_xHV_DIS set to False&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS422_Interlock_Active&#39;</span><span class="p">);</span>

    <span class="mi">4</span><span class="p">:</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-4</span><span class="p">;</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="kc">True</span><span class="p">;</span>
    <span class="n">fb_MKS422</span><span class="o">.</span><span class="n">M_HVE</span><span class="p">(</span><span class="n">TRUE</span><span class="p">);</span>

    <span class="mi">7</span><span class="p">:</span>
    <span class="n">AssertTrue</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">,</span> <span class="s1">&#39;MKS422 xHV_SW set to False&#39;</span><span class="p">);</span>
    <span class="n">AssertFalse</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="s1">&#39;MKS422 q_xHV_DIS set to True&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS422_Interlock_OK&#39;</span><span class="p">);</span>

    <span class="mi">8</span><span class="p">:</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-1</span><span class="p">;</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="kc">False</span><span class="p">;</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="p">(</span><span class="n">PG</span><span class="o">:=</span><span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="p">,</span> <span class="n">IG</span><span class="o">=&gt;</span><span class="p">);</span>

    <span class="mi">11</span><span class="p">:</span>
    <span class="n">AssertFalse</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">,</span> <span class="s1">&#39;MKS422 xHV_SW set to True&#39;</span><span class="p">);</span>
    <span class="n">AssertTrue</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="s1">&#39;MKS422 q_xHV_DIS set to False&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS422_Interlock_Lost&#39;</span><span class="p">);</span>
<span class="n">END_CASE</span>

<span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="p">(</span><span class="n">PG</span><span class="o">:=</span><span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="p">,</span> <span class="n">IG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_SelfProtection</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Switching</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">cathode</span> <span class="n">backon</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS422_Interlock_OK_1&#39;</span><span class="p">);</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-4</span><span class="p">;</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="kc">True</span><span class="p">;</span>
<span class="n">fb_MKS422</span><span class="o">.</span><span class="n">M_HVE</span><span class="p">(</span><span class="n">TRUE</span><span class="p">);</span>
<span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="p">(</span><span class="n">PG</span><span class="o">:=</span><span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="p">,</span> <span class="n">IG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">AssertTrue</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">,</span> <span class="s1">&#39;MKS422 xHV_SW set to False&#39;</span><span class="p">);</span>
<span class="n">AssertFalse</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="s1">&#39;MKS422 q_xHV_DIS set to True&#39;</span><span class="p">);</span>
<span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS422_Interlock_OK_1&#39;</span><span class="p">);</span>

<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS422_Self_Protection&#39;</span><span class="p">);</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-3</span><span class="p">;</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="p">(</span><span class="n">PG</span><span class="o">:=</span><span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="p">,</span> <span class="n">IG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">AssertFalse</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">,</span> <span class="s1">&#39;MKS422 xHV_SW set to True&#39;</span><span class="p">);</span>
<span class="n">AssertTrue</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS422</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="s1">&#39;MKS422 q_xHV_DIS set to False&#39;</span><span class="p">);</span>
<span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS422_Self_Protection&#39;</span><span class="p">);</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-pressurestate">E_PressureState</a></p></li>
<li><p><a class="reference internal" href="#fb-mks422">FB_MKS422</a></p></li>
<li><p><a class="reference internal" href="#fb-mks500">FB_MKS500</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
<li><p><a class="reference internal" href="#v-to-int">V_TO_INT</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-gcm">
<h2>FB_GCM<a class="headerlink" href="#fb-gcm" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">For</span> <span class="n">Baratron</span> <span class="n">Pressure</span> <span class="n">Gauge</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">The</span> <span class="n">full</span><span class="o">-</span><span class="n">scale</span> <span class="n">pressure</span> <span class="n">times</span> <span class="n">the</span> <span class="n">ratio</span> <span class="n">of</span> <span class="n">the</span> <span class="n">meas</span><span class="o">.</span>
<span class="n">voltage</span> <span class="n">to</span> <span class="n">full</span><span class="o">-</span><span class="n">scale</span> <span class="n">voltage</span> <span class="p">(</span><span class="mi">10</span><span class="n">V</span><span class="p">)</span><span class="o">.</span>
<span class="n">The</span> <span class="n">minimum</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">always</span> <span class="n">going</span> <span class="n">to</span> <span class="n">be</span> <span class="mf">5e-4</span> <span class="o">*</span> <span class="n">F</span><span class="o">.</span><span class="n">S</span><span class="o">.</span><span class="n">V</span><span class="o">.*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_GCM</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv:&#39;</span><span class="p">}</span>
    <span class="n">PG</span>      <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_rFULL_SCALE</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rMinPressure</span><span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">rHYST_PERC</span>      <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.80</span><span class="p">;</span>   <span class="o">//</span> <span class="n">Hysteresis</span> <span class="n">percentage</span>
    <span class="n">rV</span>      <span class="p">:</span><span class="n">REAL</span><span class="p">;</span>
    <span class="n">iTermBits</span><span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">32767</span> <span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Baratron</span> <span class="n">Pressure</span> <span class="n">Calc</span>
<span class="n">A</span><span class="o">.</span> <span class="n">Wallace</span>
<span class="mi">2016</span><span class="o">-</span><span class="mi">6</span><span class="o">-</span><span class="mi">16</span>
<span class="n">The</span> <span class="n">full</span><span class="o">-</span><span class="n">scale</span> <span class="n">pressure</span> <span class="n">times</span> <span class="n">the</span> <span class="n">ratio</span> <span class="n">of</span> <span class="n">the</span> <span class="n">meas</span><span class="o">.</span>
<span class="n">voltage</span> <span class="n">to</span> <span class="n">full</span><span class="o">-</span><span class="n">scale</span> <span class="n">voltage</span> <span class="p">(</span><span class="mi">10</span><span class="n">V</span><span class="p">)</span><span class="o">.</span>
<span class="n">The</span> <span class="n">minimum</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">always</span> <span class="n">going</span> <span class="n">to</span> <span class="n">be</span> <span class="mf">5e-4</span> <span class="o">*</span> <span class="n">F</span><span class="o">.</span><span class="n">S</span><span class="o">.</span><span class="n">V</span><span class="o">.*</span><span class="p">)</span>
<span class="n">PG</span><span class="o">.</span><span class="n">rFULL_SCALE</span> <span class="o">:=</span> <span class="n">i_rFULL_SCALE</span><span class="p">;</span>
<span class="n">rMinPressure</span> <span class="o">:=</span> <span class="n">PG</span><span class="o">.</span><span class="n">rFULL_SCALE</span> <span class="o">*</span> <span class="mf">5E-4</span><span class="p">;</span>

<span class="n">If</span> <span class="p">(</span><span class="n">iTermBits</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iTermBits</span> <span class="o">:=</span> <span class="mi">32767</span><span class="p">;</span><span class="n">END_IF</span>
<span class="n">rV</span> <span class="o">:=</span><span class="n">MAX</span><span class="p">((</span><span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="n">iTermBits</span><span class="p">),</span><span class="mi">0</span><span class="p">);</span>

<span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">rFULL_SCALE</span><span class="o">/</span><span class="mi">10</span><span class="p">)</span><span class="o">*</span><span class="n">rV</span><span class="p">;</span>
<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">rMinPressure</span><span class="p">)</span><span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">IO</span> <span class="n">soft</span> <span class="n">linking</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span><span class="n">i_iPRESS_R</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">M_SetBits</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">TermBits</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
<span class="n">END_VAR</span>
<span class="n">This</span><span class="o">^.</span><span class="n">iTermBits</span> <span class="o">:=</span> <span class="n">TermBits</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-ghc-test">
<h2>FB_GHC_Test<a class="headerlink" href="#fb-ghc-test" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_GHC_Test</span> <span class="n">EXTENDS</span> <span class="n">TcUnit</span><span class="o">.</span><span class="n">FB_TestSuite</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">PG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
    <span class="n">fb_MKS355</span><span class="p">:</span> <span class="n">FB_MKS355</span><span class="p">;</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span>
    <span class="n">cycle</span><span class="p">:</span><span class="n">INT</span> <span class="o">:=</span><span class="mi">0</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">M_INIT</span><span class="p">();</span>
<span class="n">M_Interlock</span><span class="p">();</span>
<span class="n">M_CheckRange</span><span class="p">();</span>
<span class="o">//</span><span class="n">M_SelfProtection</span><span class="p">();</span>
<span class="n">cycle</span><span class="o">:=</span><span class="n">cycle</span><span class="o">+</span><span class="mi">1</span><span class="p">;</span>


<span class="n">fb_MKS355</span><span class="p">(</span><span class="n">PG</span><span class="o">:=</span><span class="n">PG</span><span class="p">,</span> <span class="n">IG</span><span class="o">=&gt;</span><span class="p">);</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">METHOD</span> <span class="n">M_CheckRange</span>
<span class="n">VAR</span>
    <span class="n">Expected</span><span class="p">:</span><span class="n">REAL</span><span class="p">;</span>
    <span class="n">Actual</span><span class="p">:</span><span class="n">REAL</span><span class="p">;</span>
    <span class="n">eStateExpected</span><span class="p">:</span> <span class="n">E_PressureState</span><span class="p">;</span>
    <span class="n">eStateActual</span><span class="p">:</span> <span class="n">E_PressureState</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;Check_Range&#39;</span><span class="p">);</span>
<span class="n">Case</span> <span class="n">This</span><span class="o">^.</span><span class="n">cycle</span> <span class="n">of</span>
    <span class="mi">12</span><span class="p">:</span>
    <span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">i_iPRESS_R_test</span> <span class="o">:=</span>  <span class="n">V_TO_INT</span><span class="p">(</span><span class="mi">1</span><span class="p">);</span>
    <span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-4</span><span class="p">;</span>
    <span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">M_HVE</span><span class="p">(</span><span class="n">TRUE</span><span class="p">);</span>

    <span class="mi">15</span><span class="p">:</span>
    <span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS355_Range_Valid&#39;</span><span class="p">);</span>
    <span class="n">Expected</span> <span class="o">:=</span><span class="mf">1E-9</span> <span class="p">;</span>
    <span class="n">eStateExpected</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>
    <span class="n">Actual</span> <span class="o">:=</span> <span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">;</span>
    <span class="n">eStateActual</span> <span class="o">:=</span> <span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
    <span class="n">AssertTrue</span><span class="p">(</span><span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">,</span> <span class="s1">&#39;MKS355 xPRESS_OK is set to False&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals</span><span class="p">(</span><span class="n">eStateExpected</span><span class="p">,</span><span class="n">eStateActual</span><span class="p">,</span><span class="s1">&#39;MKS355 eState Fail&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals_REAL</span><span class="p">(</span><span class="n">Expected</span><span class="p">,</span> <span class="n">Actual</span><span class="p">,</span><span class="mf">1E-10</span><span class="p">,</span> <span class="s1">&#39;MKS355 rPress Fail&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS355_Range_Valid&#39;</span><span class="p">);</span>

    <span class="mi">20</span><span class="p">:</span>
    <span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">i_iPRESS_R_test</span> <span class="o">:=</span>  <span class="n">V_TO_INT</span><span class="p">(</span><span class="mf">0.001</span><span class="p">);</span>

    <span class="mi">21</span><span class="p">:</span>
    <span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS355_Range_ValidLo&#39;</span><span class="p">);</span>
    <span class="n">Expected</span> <span class="o">:=</span><span class="mf">1E-10</span><span class="p">;</span>
    <span class="n">Actual</span> <span class="o">:=</span> <span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">;</span>
    <span class="n">eStateExpected</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span>
    <span class="n">eStateActual</span> <span class="o">:=</span> <span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
    <span class="n">AssertTrue</span><span class="p">(</span><span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">,</span> <span class="s1">&#39;MKS355 xPRESS_OK is set to False&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals</span><span class="p">(</span><span class="n">eStateExpected</span><span class="p">,</span><span class="n">eStateActual</span><span class="p">,</span><span class="s1">&#39;MKS355 eState Fail&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals_REAL</span><span class="p">(</span><span class="n">Expected</span><span class="p">,</span> <span class="n">Actual</span><span class="p">,</span><span class="mf">1E-10</span><span class="p">,</span> <span class="s1">&#39;MKS355 rPress Fail&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS355_Range_ValidLo&#39;</span><span class="p">);</span>


    <span class="mi">24</span><span class="p">:</span>
    <span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">i_iPRESS_R_test</span> <span class="o">:=</span>  <span class="n">V_TO_INT</span><span class="p">(</span><span class="mi">10</span><span class="p">);</span>

    <span class="mi">25</span><span class="p">:</span>
    <span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS355_Range_Off&#39;</span><span class="p">);</span>
    <span class="n">Expected</span> <span class="o">:=</span><span class="mi">0</span> <span class="p">;</span>
    <span class="n">eStateExpected</span> <span class="o">:=</span> <span class="n">Off</span><span class="p">;</span>
    <span class="n">Actual</span> <span class="o">:=</span> <span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">;</span>
    <span class="n">eStateActual</span> <span class="o">:=</span> <span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
    <span class="n">AssertFalse</span><span class="p">(</span><span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">,</span> <span class="s1">&#39;MKS355 xPRESS_OK is set to True&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals</span><span class="p">(</span><span class="n">eStateExpected</span><span class="p">,</span><span class="n">eStateActual</span><span class="p">,</span><span class="s1">&#39;MKS355 eState Fail&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals_REAL</span><span class="p">(</span><span class="n">Expected</span><span class="p">,</span> <span class="n">Actual</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span> <span class="s1">&#39;MKS355 rPress Fail&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS355_Range_Off&#39;</span><span class="p">);</span>


<span class="n">END_CASE</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_INIT</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS355_Startup&#39;</span><span class="p">);</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">cycle</span> <span class="o">=</span> <span class="mi">1</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">THIS</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-4</span><span class="p">;</span>
    <span class="n">THIS</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="p">(</span><span class="n">PG</span><span class="o">:=</span><span class="n">THIS</span><span class="o">^.</span><span class="n">PG</span><span class="p">,</span> <span class="n">IG</span><span class="o">=&gt;</span><span class="p">);</span>
    <span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">M_HVE</span><span class="p">(</span><span class="n">TRUE</span><span class="p">);</span>
    <span class="n">AssertTrue</span><span class="p">(</span><span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">,</span> <span class="s1">&#39;MKS355 xHV_SW set to False&#39;</span><span class="p">);</span>
<span class="n">ELSIF</span> <span class="p">(</span><span class="n">cycle</span> <span class="o">=</span> <span class="mi">2</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="p">(</span><span class="n">PG</span><span class="o">:=</span><span class="n">THIS</span><span class="o">^.</span><span class="n">PG</span><span class="p">,</span> <span class="n">IG</span><span class="o">=&gt;</span><span class="p">);</span>
    <span class="n">AssertTrue</span><span class="p">(</span><span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="s1">&#39;MKS355 q_xHV_DIS set to False&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS355_Startup&#39;</span><span class="p">);</span>
<span class="n">End_IF</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_Interlock</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS355_Interlock_Active&#39;</span><span class="p">);</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS355_Interlock_OK&#39;</span><span class="p">);</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS355_Interlock_Lost&#39;</span><span class="p">);</span>

<span class="n">CASE</span> <span class="n">cycle</span> <span class="n">OF</span>

    <span class="mi">3</span><span class="p">:</span>
    <span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-1</span><span class="p">;</span>
    <span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">fb_MKS355</span><span class="o">.</span><span class="n">M_HVE</span><span class="p">(</span><span class="n">FALSE</span><span class="p">);</span>

    <span class="mi">4</span><span class="p">:</span>
    <span class="n">AssertFalse</span><span class="p">(</span><span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">,</span> <span class="s1">&#39;MKS355 xHV_SW set to True&#39;</span><span class="p">);</span>
    <span class="n">AssertFalse</span><span class="p">(</span><span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="s1">&#39;MKS355 q_xHV_DIS set to True&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS355_Interlock_Lost&#39;</span><span class="p">);</span>

    <span class="mi">5</span><span class="p">:</span>
    <span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-4</span><span class="p">;</span>
    <span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">fb_MKS355</span><span class="o">.</span><span class="n">M_HVE</span><span class="p">(</span><span class="n">TRUE</span><span class="p">);</span>

    <span class="mi">6</span><span class="p">:</span>
    <span class="n">AssertTrue</span><span class="p">(</span><span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">,</span> <span class="s1">&#39;MKS355 xHV_SW set to False&#39;</span><span class="p">);</span>
    <span class="n">AssertTrue</span><span class="p">(</span><span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="s1">&#39;MKS355 q_xHV_DIS set to False&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS355_Interlock_OK&#39;</span><span class="p">);</span>

<span class="n">END_CASE</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_SelfProtection</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Switching</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">cathode</span> <span class="n">backon</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS355_Interlock_OK_1&#39;</span><span class="p">);</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-4</span><span class="p">;</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="kc">True</span><span class="p">;</span>
<span class="n">fb_MKS355</span><span class="o">.</span><span class="n">M_HVE</span><span class="p">(</span><span class="n">TRUE</span><span class="p">);</span>
<span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="p">(</span><span class="n">PG</span><span class="o">:=</span><span class="n">THIS</span><span class="o">^.</span><span class="n">PG</span><span class="p">,</span> <span class="n">IG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">AssertTrue</span><span class="p">(</span><span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">,</span> <span class="s1">&#39;MKS355 xHV_SW set to False&#39;</span><span class="p">);</span>
<span class="n">AssertFalse</span><span class="p">(</span><span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="s1">&#39;MKS355 q_xHV_DIS set to True&#39;</span><span class="p">);</span>
<span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS355_Interlock_OK_1&#39;</span><span class="p">);</span>

<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS355_Self_Protection&#39;</span><span class="p">);</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1E-3</span><span class="p">;</span>
<span class="n">This</span><span class="o">^.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="p">(</span><span class="n">PG</span><span class="o">:=</span><span class="n">THIS</span><span class="o">^.</span><span class="n">PG</span><span class="p">,</span> <span class="n">IG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">AssertFalse</span><span class="p">(</span><span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">,</span> <span class="s1">&#39;MKS355 xHV_SW set to True&#39;</span><span class="p">);</span>
<span class="n">AssertTrue</span><span class="p">(</span><span class="n">THIS</span><span class="o">^.</span><span class="n">fb_MKS355</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="s1">&#39;MKS355 q_xHV_DIS set to False&#39;</span><span class="p">);</span>
<span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS355_Self_Protection&#39;</span><span class="p">);</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-pressurestate">E_PressureState</a></p></li>
<li><p><a class="reference internal" href="#fb-mks355">FB_MKS355</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
<li><p><a class="reference internal" href="#v-to-int">V_TO_INT</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-gpi-test">
<h2>FB_GPI_Test<a class="headerlink" href="#fb-gpi-test" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_GPI_Test</span> <span class="n">EXTENDS</span> <span class="n">TcUnit</span><span class="o">.</span><span class="n">FB_TestSuite</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">fb_MKS275</span><span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>
    <span class="n">fb_MKS317</span><span class="p">:</span> <span class="n">FB_MKS317</span><span class="p">;</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span>
    <span class="n">cycle</span><span class="p">:</span><span class="n">INT</span> <span class="o">:=</span><span class="mi">0</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">M_INIT</span><span class="p">();</span>
<span class="n">M_CheckRange</span><span class="p">();</span>
<span class="n">cycle</span><span class="o">:=</span><span class="n">cycle</span><span class="o">+</span><span class="mi">1</span><span class="p">;</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">METHOD</span> <span class="n">M_CheckRange</span>
<span class="n">VAR</span>
    <span class="n">Expected</span><span class="p">:</span><span class="n">REAL</span><span class="p">;</span>
    <span class="n">Actual</span><span class="p">:</span><span class="n">REAL</span><span class="p">;</span>
    <span class="n">eStateExpected</span><span class="p">:</span> <span class="n">E_PressureState</span><span class="p">;</span>
    <span class="n">eStateActual</span><span class="p">:</span> <span class="n">E_PressureState</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS275_Check_Range&#39;</span><span class="p">);</span>
<span class="n">Case</span> <span class="n">cycle</span> <span class="n">of</span>
    <span class="mi">4</span><span class="p">:</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span> <span class="n">V_TO_INT</span><span class="p">(</span><span class="mf">3.674</span><span class="p">);</span>
    <span class="n">Expected</span> <span class="o">:=</span><span class="mi">5</span> <span class="p">;</span>
    <span class="n">eStateExpected</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>

    <span class="mi">7</span><span class="p">:</span>
    <span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS275_Range_R2&#39;</span><span class="p">);</span>
    <span class="n">Actual</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS275</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">;</span>
    <span class="n">eStateActual</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS275</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
    <span class="n">AssertTrue</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS275</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">,</span> <span class="s1">&#39;MKS275 xPRESS_OK is set to False&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals</span><span class="p">(</span><span class="n">eStateExpected</span><span class="p">,</span><span class="n">eStateActual</span><span class="p">,</span><span class="s1">&#39;MKS275 eState Fail&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals_REAL</span><span class="p">(</span><span class="n">Expected</span><span class="p">,</span> <span class="n">Actual</span><span class="p">,</span><span class="mf">0.1</span><span class="p">,</span> <span class="s1">&#39;MKS275 rPress Fail&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS275_Range_R2&#39;</span><span class="p">);</span>

    <span class="mi">8</span><span class="p">:</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span> <span class="n">V_TO_INT</span><span class="p">(</span><span class="mf">5.614</span><span class="p">);</span>
    <span class="n">Expected</span> <span class="o">:=</span><span class="mi">900</span> <span class="p">;</span>
    <span class="n">eStateExpected</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>


    <span class="mi">12</span><span class="p">:</span>
    <span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS275_Range_R3&#39;</span><span class="p">);</span>
    <span class="n">Actual</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS275</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">;</span>
    <span class="n">eStateActual</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS275</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
    <span class="n">AssertTrue</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS275</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">,</span> <span class="s1">&#39;MKS275 xPRESS_OK is set to False&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals</span><span class="p">(</span><span class="n">eStateExpected</span><span class="p">,</span><span class="n">eStateActual</span><span class="p">,</span><span class="s1">&#39;MKS275 eState Fail&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals_REAL</span><span class="p">(</span><span class="n">Expected</span><span class="p">,</span> <span class="n">Actual</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span> <span class="s1">&#39;MKS275 rPress Fail&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS275_Range_R3&#39;</span><span class="p">);</span>


    <span class="mi">13</span><span class="p">:</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span> <span class="n">V_TO_INT</span><span class="p">(</span><span class="mf">0.3</span><span class="p">);</span>
    <span class="n">Expected</span> <span class="o">:=-</span><span class="mi">1</span> <span class="p">;</span>
    <span class="n">eStateExpected</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span>

    <span class="mi">17</span><span class="p">:</span>
    <span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS275_Range_Off&#39;</span><span class="p">);</span>
    <span class="n">Actual</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS275</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">;</span>
    <span class="n">eStateActual</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS275</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
    <span class="n">AssertTrue</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS275</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">,</span> <span class="s1">&#39;MKS275 xPRESS_OK is set to False&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals</span><span class="p">(</span><span class="n">eStateExpected</span><span class="p">,</span><span class="n">eStateActual</span><span class="p">,</span><span class="s1">&#39;MKS275 eState Fail&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals_REAL</span><span class="p">(</span><span class="n">Expected</span><span class="p">,</span> <span class="n">Actual</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span> <span class="s1">&#39;MKS275 rPress Fail&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS275_Range_Off&#39;</span><span class="p">);</span>


    <span class="mi">18</span><span class="p">:</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span> <span class="n">V_TO_INT</span><span class="p">(</span><span class="mf">5.66</span><span class="p">);</span>
    <span class="n">Expected</span> <span class="o">:=-</span><span class="mi">1</span> <span class="p">;</span>
    <span class="n">eStateExpected</span> <span class="o">:=</span> <span class="n">OoR</span><span class="p">;</span>

    <span class="mi">22</span><span class="p">:</span>
    <span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS275_Range_OoR&#39;</span><span class="p">);</span>
    <span class="n">Actual</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS275</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">;</span>
    <span class="n">eStateActual</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS275</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
    <span class="n">AssertTrue</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS275</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">,</span> <span class="s1">&#39;MKS275 xPRESS_OK is set to False&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals</span><span class="p">(</span><span class="n">eStateExpected</span><span class="p">,</span><span class="n">eStateActual</span><span class="p">,</span><span class="s1">&#39;MKS275 eState Fail&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals_REAL</span><span class="p">(</span><span class="n">Expected</span><span class="p">,</span> <span class="n">Actual</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span> <span class="s1">&#39;MKS275 rPress Fail&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS275_Range_OoR&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS275_Check_Range&#39;</span><span class="p">);</span>

<span class="n">END_CASE</span>

<span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS275</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS317</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_INIT</span>
<span class="n">VAR</span>
    <span class="n">Expected</span><span class="p">:</span><span class="n">REAL</span><span class="p">;</span>
    <span class="n">Actual</span><span class="p">:</span><span class="n">REAL</span><span class="p">;</span>
    <span class="n">eStateExpected</span><span class="p">:</span> <span class="n">E_PressureState</span><span class="p">;</span>
    <span class="n">eStateActual</span><span class="p">:</span> <span class="n">E_PressureState</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Start</span> <span class="n">the</span> <span class="n">Test</span>
<span class="n">TEST</span><span class="p">(</span><span class="s1">&#39;MKS275_Startup&#39;</span><span class="p">);</span>
<span class="o">//</span><span class="n">Assign</span> <span class="n">Voltage</span> <span class="n">to</span> <span class="n">FB</span>
<span class="n">This</span><span class="o">^.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span> <span class="n">V_TO_INT</span><span class="p">(</span><span class="mf">0.384</span><span class="p">);</span>
<span class="o">//</span> <span class="n">Assigne</span> <span class="n">expected</span> <span class="n">result</span> <span class="n">corresponing</span> <span class="n">to</span> <span class="n">the</span> <span class="n">test</span> <span class="nb">input</span>
<span class="n">Expected</span> <span class="o">:=</span><span class="mf">0.001</span> <span class="p">;</span>
<span class="n">eStateExpected</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>
<span class="o">//</span><span class="n">Instantiate</span> <span class="n">the</span> <span class="n">function</span> <span class="n">block</span>
<span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS275</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="o">//</span> <span class="n">Wait</span> <span class="k">for</span> <span class="n">few</span> <span class="n">cycles</span>
<span class="n">IF</span><span class="p">(</span> <span class="n">cycle</span> <span class="o">=</span> <span class="mi">3</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="o">//</span> <span class="n">Check</span> <span class="n">the</span> <span class="n">results</span>
    <span class="n">Actual</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS275</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">;</span>
    <span class="n">eStateActual</span> <span class="o">:=</span> <span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS275</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
    <span class="n">AssertTrue</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">fb_MKS275</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">,</span> <span class="s1">&#39;MKS275 xPRESS_OK is set to False&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals</span><span class="p">(</span><span class="n">eStateExpected</span><span class="p">,</span><span class="n">eStateActual</span><span class="p">,</span><span class="s1">&#39;MKS275 eState Fail&#39;</span><span class="p">);</span>
    <span class="n">AssertEquals_REAL</span><span class="p">(</span><span class="n">Expected</span><span class="p">,</span> <span class="n">Actual</span><span class="p">,</span><span class="mf">0.0001</span><span class="p">,</span> <span class="s1">&#39;MKS275 rPress Fail&#39;</span><span class="p">);</span>
    <span class="n">TEST_FINISHED_NAMED</span><span class="p">(</span><span class="s1">&#39;MKS275_Startup&#39;</span><span class="p">);</span>
<span class="n">END_IF</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-pressurestate">E_PressureState</a></p></li>
<li><p><a class="reference internal" href="#fb-mks275">FB_MKS275</a></p></li>
<li><p><a class="reference internal" href="#fb-mks317">FB_MKS317</a></p></li>
<li><p><a class="reference internal" href="#v-to-int">V_TO_INT</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-ie514">
<h2>FB_IE514<a class="headerlink" href="#fb-ie514" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span><span class="n">This</span> <span class="n">function</span> <span class="ow">is</span> <span class="k">for</span> <span class="n">the</span> <span class="n">IE514</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">controller</span> <span class="n">IM540</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">This</span> <span class="n">function</span> <span class="n">provides</span> <span class="n">ILK</span> <span class="ow">and</span> <span class="n">Set</span> <span class="n">Point</span> <span class="n">Protection</span> <span class="k">for</span> <span class="n">the</span> <span class="n">IE514</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_IE514</span> <span class="n">EXTENDS</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_IN_OUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">PG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span><span class="mi">01</span>
    <span class="s1">&#39;}</span>
    <span class="n">IG_CH1</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span><span class="mi">02</span>
    <span class="s1">&#39;}</span>
    <span class="n">IG_CH2</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV_CH1</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span> <span class="o">//</span><span class="n">Raw</span> <span class="n">value</span> <span class="ow">in</span> <span class="n">volts</span> <span class="k">for</span> <span class="n">CH1</span> <span class="n">calculated</span> <span class="kn">from</span><span class="w"> </span><span class="nn">iTermBits</span>
    <span class="n">rV_CH2</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span> <span class="o">//</span><span class="n">Raw</span> <span class="n">value</span> <span class="ow">in</span> <span class="n">volts</span> <span class="k">for</span> <span class="n">CH2</span> <span class="n">calculated</span> <span class="kn">from</span><span class="w"> </span><span class="nn">iTermBits</span>

    <span class="n">tHvDis_CH1</span> <span class="p">:</span> <span class="n">TON</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PT</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#20S); //HV turn on timer</span>
    <span class="n">tHvDis_CH2</span> <span class="p">:</span> <span class="n">TON</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PT</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#20S); //HV turn on timer</span>

    <span class="n">rtHvSw_CH1</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">rtHvSw_CH2</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>

    <span class="n">tAction_CH1</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">tAction_CH2</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>

    <span class="n">ePrevStateIG_CH1</span> <span class="p">:</span> <span class="n">E_PressureState</span><span class="p">;</span>
    <span class="n">ePrevStateIG_CH2</span> <span class="p">:</span> <span class="n">E_PressureState</span><span class="p">;</span>

    <span class="o">//</span><span class="n">rDefaultVAC_SP</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9E-3</span><span class="p">;</span> <span class="o">//</span> <span class="k">as</span> <span class="n">per</span> <span class="n">manual</span>

    <span class="n">iTermBits</span> <span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">30518</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits default el3174 as per vacuum architecture</span>
    <span class="n">binit</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>  <span class="o">//</span> <span class="n">Do</span> <span class="n">something</span> <span class="n">at</span> <span class="n">startup</span>

    <span class="p">(</span><span class="o">*</span><span class="n">IOs</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span><span class="o">*</span><span class="p">)</span>
    <span class="o">///</span> <span class="n">Controls</span> <span class="ow">and</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span>
    <span class="n">i_iPRESS_R_CH1</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">raw</span> <span class="n">pressure</span> <span class="ow">in</span> <span class="n">bits</span> <span class="n">CH1</span> <span class="p">(</span><span class="n">ADC</span><span class="p">)</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL3174</span><span class="p">)</span> <span class="o">^</span><span class="n">Input</span>
    <span class="n">i_iPRESS_R_CH2</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">raw</span> <span class="n">pressure</span> <span class="ow">in</span> <span class="n">bits</span> <span class="n">CH2</span> <span class="p">(</span><span class="n">ADC</span><span class="p">)</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL3174</span><span class="p">)</span> <span class="o">^</span><span class="n">Input</span>
    <span class="n">q_xHV_DIS_CH1</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Enable</span> <span class="n">Gauge</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">on</span> <span class="n">CH1</span> <span class="n">when</span> <span class="kc">True</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL2124</span><span class="p">)</span> <span class="o">^</span><span class="n">Output</span>
    <span class="n">q_xHV_DIS_CH2</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Enable</span> <span class="n">Gauge</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">on</span> <span class="n">CH2</span> <span class="n">when</span> <span class="kc">True</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL2124</span><span class="p">)</span> <span class="o">^</span><span class="n">Output</span>
    <span class="n">i_xHV_ON</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="kc">True</span> <span class="n">when</span> <span class="n">EMI</span> <span class="ow">is</span> <span class="n">on</span>  <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL1004</span> <span class="ow">or</span> <span class="n">EL1008</span><span class="p">)</span> <span class="o">^</span><span class="n">Input</span>
    <span class="n">i_xERR_CH1</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">TRUE</span> <span class="n">when</span> <span class="n">NO</span> <span class="n">error</span> <span class="ow">is</span> <span class="n">present</span> <span class="n">on</span> <span class="n">assigned</span> <span class="n">channel</span>
    <span class="n">i_xERR_CH2</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">TRUE</span> <span class="n">when</span> <span class="n">NO</span> <span class="n">error</span> <span class="ow">is</span> <span class="n">present</span> <span class="n">on</span> <span class="n">assigned</span> <span class="n">channel</span>
    <span class="n">i_xCH2_SEL</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">TRUE</span> <span class="n">when</span> <span class="n">CH2</span> <span class="n">selected</span><span class="p">,</span> <span class="n">FALSE</span> <span class="n">when</span> <span class="n">CH1</span> <span class="n">selected</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="n">cMaxPressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">7.5E-5</span><span class="p">;</span> <span class="o">//</span><span class="n">Torr</span>
    <span class="n">cMinPressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">7.5E-14</span><span class="p">;</span> <span class="o">//</span><span class="n">Torr</span>
    <span class="n">cGaugeMinVoltage</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1.111</span><span class="p">;</span> <span class="o">//</span><span class="n">minimum</span> <span class="n">voltage</span> <span class="n">corresponds</span> <span class="n">to</span> <span class="mf">7.5E-13</span> <span class="p">(</span><span class="mf">7.498E-13</span><span class="p">)</span><span class="n">Torr</span> <span class="n">which</span> <span class="n">should</span> <span class="n">be</span> <span class="n">the</span> <span class="n">minimum</span> <span class="n">pressure</span> <span class="n">IE514</span> <span class="n">can</span> <span class="n">read</span><span class="o">.</span>
    <span class="n">cGaugeMaxVoltage</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">10.0</span><span class="p">;</span> <span class="o">//</span><span class="n">maximum</span> <span class="n">voltage</span> <span class="n">corresponds</span> <span class="mf">7.5E-5</span> <span class="n">Torr</span> <span class="n">which</span> <span class="n">should</span> <span class="n">be</span> <span class="n">the</span> <span class="n">maximum</span> <span class="n">pressure</span> <span class="n">IE514</span> <span class="n">can</span> <span class="n">read</span><span class="o">.</span>
    <span class="n">cGaugeDisconnected</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">10.2</span><span class="p">;</span> <span class="o">//</span><span class="n">voltage</span> <span class="n">when</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">disconnected</span><span class="o">.</span>
    <span class="n">cGaugeOff</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">10.2</span><span class="p">;</span> <span class="o">//</span><span class="n">voltage</span> <span class="n">when</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">turned</span> <span class="n">off</span>
    <span class="n">cDeadband</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.05</span><span class="p">;</span> <span class="o">//</span><span class="n">deadband</span> <span class="ow">in</span> <span class="n">voltage</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">PERSISTENT</span>
    <span class="o">//</span><span class="n">Persistent</span> <span class="n">variables</span> <span class="k">for</span> <span class="n">CH1</span>
    <span class="n">rVAC_SP_CH1</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">rPRO_SP_CH1</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">rHYS_PR_CH1</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="o">//</span><span class="n">Persistent</span> <span class="n">variables</span> <span class="k">for</span> <span class="n">CH2</span>
    <span class="n">rVAC_SP_CH2</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">rPRO_SP_CH2</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">rHYS_PR_CH2</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">2</span><span class="o">-</span><span class="mi">6</span><span class="o">-</span><span class="mi">2023</span><span class="p">,</span> <span class="n">Janez</span> <span class="n">Govednik</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">will</span> <span class="n">read</span> <span class="n">the</span> <span class="n">pressure</span> <span class="kn">from</span><span class="w"> </span><span class="nn">an</span> <span class="n">IE514</span> <span class="n">gauge</span> <span class="n">on</span> <span class="n">an</span> <span class="n">IM540</span><span class="o">.</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span><span class="n">Only</span> <span class="n">ONE</span> <span class="n">channel</span> <span class="n">can</span> <span class="n">be</span> <span class="n">turned</span> <span class="n">ON</span> <span class="n">at</span> <span class="n">the</span> <span class="n">same</span> <span class="n">time</span><span class="o">*</span><span class="p">)</span>
<span class="n">rtHvSw_CH1</span><span class="p">(</span><span class="n">CLK</span> <span class="o">:=</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">);</span>
<span class="n">rtHvSw_CH2</span><span class="p">(</span><span class="n">CLK</span> <span class="o">:=</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtHvSw_CH1</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">IG_CH2</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG_CH2</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">IF</span> <span class="n">rtHvSw_CH2</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">IG_CH1</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG_CH1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">Start</span> <span class="n">timers</span> <span class="n">when</span> <span class="n">HV</span> <span class="n">ON</span> <span class="n">signal</span> <span class="n">triggered</span>
<span class="n">tHvDis_CH1</span><span class="p">(</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">xTurnOnTime</span><span class="p">);</span>
<span class="n">tHvDis_CH2</span><span class="p">(</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">xTurnOnTime</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">Raw</span> <span class="n">voltage</span> <span class="n">conversion</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">check</span> <span class="n">no</span> <span class="n">div</span> <span class="n">by</span> <span class="n">zero</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">iTermBits</span> <span class="o">=</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iTermBits</span> <span class="o">:=</span> <span class="mi">30518</span><span class="p">;</span> <span class="n">END_IF</span>
<span class="n">rV_CH1</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">i_iPRESS_R_CH1</span><span class="p">)</span><span class="o">/</span><span class="n">iTermBits</span><span class="p">;</span>
<span class="n">rV_CH2</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">i_iPRESS_R_CH2</span><span class="p">)</span><span class="o">/</span><span class="n">iTermBits</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">RAW</span> <span class="n">voltage</span> <span class="n">to</span> <span class="n">Pressure</span> <span class="n">conversion</span><span class="o">*</span><span class="p">)</span>
<span class="n">IG_CH1</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,</span> <span class="n">rV_CH1</span><span class="o">/</span><span class="mi">10</span><span class="o">*</span><span class="n">LOG</span><span class="p">(</span><span class="n">cMaxPressure</span><span class="o">/</span><span class="n">cMinPressure</span><span class="p">)</span> <span class="o">+</span> <span class="n">LOG</span><span class="p">(</span><span class="n">cMinPressure</span><span class="p">)));</span> <span class="o">//</span><span class="n">manual</span> <span class="n">page</span> <span class="mi">70</span> <span class="n">IM540</span> <span class="p">(</span><span class="n">Mode</span> <span class="n">Full</span><span class="p">),</span> <span class="p">(</span><span class="n">Scale</span><span class="p">)</span> <span class="o">=</span> <span class="n">Log</span>
<span class="n">IG_CH2</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,</span> <span class="n">rV_CH2</span><span class="o">/</span><span class="mi">10</span><span class="o">*</span><span class="n">LOG</span><span class="p">(</span><span class="n">cMaxPressure</span><span class="o">/</span><span class="n">cMinPressure</span><span class="p">)</span> <span class="o">+</span> <span class="n">LOG</span><span class="p">(</span><span class="n">cMinPressure</span><span class="p">)));</span> <span class="o">//</span><span class="n">manual</span> <span class="n">page</span> <span class="mi">70</span> <span class="n">IM540</span> <span class="p">(</span><span class="n">Mode</span> <span class="n">Full</span><span class="p">),</span> <span class="p">(</span><span class="n">Scale</span><span class="p">)</span> <span class="o">=</span> <span class="n">Log</span>

<span class="p">(</span><span class="o">*</span><span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">State</span> <span class="n">checks</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">CH1</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">i_xCH2_SEL</span> <span class="n">AND</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">NOT</span> <span class="n">i_xERR_CH1</span> <span class="n">THEN</span>
        <span class="n">IG_CH1</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span>
        <span class="n">IG_CH1</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">ELSIF</span> <span class="n">rV_CH1</span> <span class="o">&lt;=</span> <span class="n">cGaugeMaxVoltage</span> <span class="n">AND</span> <span class="n">rV_CH1</span> <span class="o">&gt;=</span> <span class="n">cGaugeMinVoltage</span> <span class="n">AND</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="n">THEN</span>
        <span class="n">IG_CH1</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span> <span class="o">//</span> <span class="n">NORMAL</span>
    <span class="n">ELSIF</span> <span class="n">rV_CH1</span> <span class="o">&gt;=</span> <span class="mf">0.0</span> <span class="n">AND</span> <span class="n">rV_CH1</span> <span class="o">&lt;</span> <span class="n">cGaugeMinVoltage</span> <span class="n">AND</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="n">THEN</span>
        <span class="n">IG_CH1</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">OoR</span><span class="p">;</span> <span class="o">//</span><span class="n">Out</span> <span class="n">of</span> <span class="nb">range</span> <span class="n">according</span> <span class="n">to</span> <span class="n">manual</span>
    <span class="n">ELSIF</span> <span class="n">rV_CH1</span> <span class="o">&gt;</span> <span class="n">cGaugeMaxVoltage</span> <span class="n">AND</span> <span class="n">rV_CH1</span> <span class="o">&lt;</span> <span class="p">(</span><span class="n">cGaugeMaxVoltage</span> <span class="o">+</span> <span class="n">cDeadband</span><span class="p">)</span> <span class="n">AND</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="n">THEN</span>
        <span class="n">IG_CH1</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">OoR</span><span class="p">;</span> <span class="o">//</span><span class="n">Out</span> <span class="n">of</span> <span class="nb">range</span> <span class="n">according</span> <span class="n">to</span> <span class="n">manual</span>
    <span class="n">ELSIF</span> <span class="n">rV_CH1</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">cGaugeMaxVoltage</span> <span class="o">+</span> <span class="n">cDeadband</span><span class="p">)</span> <span class="n">AND</span> <span class="n">tHvDis_CH1</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
        <span class="n">IG_CH1</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span> <span class="o">//</span><span class="n">gauge</span> <span class="n">disconnected</span>
        <span class="n">IG_CH1</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">ELSIF</span> <span class="n">rV_CH1</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">cGaugeMaxVoltage</span> <span class="o">+</span> <span class="n">cDeadband</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">tHvDis_CH1</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
        <span class="n">IG_CH1</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Starting</span><span class="p">;</span> <span class="o">//</span><span class="n">gauge</span> <span class="ow">is</span> <span class="n">starting</span>
        <span class="n">IG_CH1</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">ELSE</span>
        <span class="n">IG_CH1</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span> <span class="o">//</span><span class="n">other</span> <span class="n">fault</span> <span class="o">-</span> <span class="n">could</span> <span class="n">be</span> <span class="n">no</span> <span class="n">gauge</span><span class="p">,</span> <span class="n">controller</span> <span class="n">powering</span> <span class="n">up</span> <span class="n">etc</span><span class="o">.</span>
        <span class="n">IG_CH1</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">ELSE</span>
    <span class="n">IG_CH1</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Off</span><span class="p">;</span> <span class="o">//</span> <span class="n">Gauge</span> <span class="n">turned</span> <span class="n">OFF</span>
    <span class="n">IG_CH1</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">CH2</span>
<span class="n">IF</span> <span class="n">i_xCH2_SEL</span> <span class="n">AND</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">NOT</span> <span class="n">i_xERR_CH2</span> <span class="n">THEN</span>
        <span class="n">IG_CH2</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span>
        <span class="n">IG_CH2</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">ELSIF</span> <span class="n">rV_CH2</span> <span class="o">&lt;=</span> <span class="n">cGaugeMaxVoltage</span> <span class="n">AND</span> <span class="n">rV_CH2</span> <span class="o">&gt;=</span> <span class="n">cGaugeMinVoltage</span> <span class="n">AND</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="n">THEN</span>
        <span class="n">IG_CH2</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span> <span class="o">//</span> <span class="n">NORMAL</span>
    <span class="n">ELSIF</span> <span class="n">rV_CH2</span> <span class="o">&gt;=</span> <span class="mf">0.0</span> <span class="n">AND</span> <span class="n">rV_CH2</span> <span class="o">&lt;</span> <span class="n">cGaugeMinVoltage</span> <span class="n">AND</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="n">THEN</span>
        <span class="n">IG_CH2</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">OoR</span><span class="p">;</span> <span class="o">//</span><span class="n">Out</span> <span class="n">of</span> <span class="nb">range</span> <span class="n">according</span> <span class="n">to</span> <span class="n">manual</span>
    <span class="n">ELSIF</span> <span class="n">rV_CH2</span> <span class="o">&gt;</span> <span class="n">cGaugeMaxVoltage</span> <span class="n">AND</span> <span class="n">rV_CH2</span> <span class="o">&lt;</span> <span class="p">(</span><span class="n">cGaugeMaxVoltage</span> <span class="o">+</span> <span class="n">cDeadband</span><span class="p">)</span> <span class="n">AND</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="n">THEN</span>
        <span class="n">IG_CH2</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">OoR</span><span class="p">;</span> <span class="o">//</span><span class="n">Out</span> <span class="n">of</span> <span class="nb">range</span> <span class="n">according</span> <span class="n">to</span> <span class="n">manual</span>
    <span class="n">ELSIF</span> <span class="n">rV_CH2</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">cGaugeMaxVoltage</span> <span class="o">+</span> <span class="n">cDeadband</span><span class="p">)</span> <span class="n">AND</span> <span class="n">tHvDis_CH2</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
        <span class="n">IG_CH2</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span> <span class="o">//</span><span class="n">gauge</span> <span class="n">disconnected</span>
        <span class="n">IG_CH2</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">ELSIF</span> <span class="n">rV_CH2</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">cGaugeMaxVoltage</span> <span class="o">+</span> <span class="n">cDeadband</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">tHvDis_CH2</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
        <span class="n">IG_CH2</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Starting</span><span class="p">;</span> <span class="o">//</span><span class="n">gauge</span> <span class="ow">is</span> <span class="n">starting</span>
        <span class="n">IG_CH2</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">ELSE</span>
        <span class="n">IG_CH2</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span> <span class="o">//</span><span class="n">other</span> <span class="n">fault</span> <span class="o">-</span> <span class="n">could</span> <span class="n">be</span> <span class="n">no</span> <span class="n">gauge</span><span class="p">,</span> <span class="n">controller</span> <span class="n">powering</span> <span class="n">up</span> <span class="n">etc</span><span class="o">.</span>
        <span class="n">IG_CH2</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">ELSE</span>
    <span class="n">IG_CH2</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Off</span><span class="p">;</span> <span class="o">//</span> <span class="n">Gauge</span> <span class="n">turned</span> <span class="n">OFF</span>
    <span class="n">IG_CH2</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Ion</span> <span class="n">Gauge</span> <span class="n">Protection</span> <span class="n">Functions</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">disabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">enabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">FB</span> <span class="n">also</span> <span class="n">implements</span> <span class="n">some</span> <span class="n">hysteresis</span> <span class="n">so</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">doesn</span><span class="s1">&#39;t have rapid power cycling while near the turn on boundary *)</span>

<span class="o">//</span><span class="n">CH1</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">rPRO_SP</span><span class="p">)</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>
    <span class="n">IG_CH1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>
    <span class="n">IG_CH1</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">AND</span> <span class="n">tHvDis_CH1</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG_CH1</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">OR</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG_CH1</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG_CH1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">IG_CH1</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span>
    <span class="o">//</span><span class="n">Adding</span> <span class="n">this</span> <span class="n">line</span> <span class="n">because</span> <span class="ow">in</span> <span class="n">case</span> <span class="n">of</span> <span class="n">interlocking</span> <span class="n">gauge</span> <span class="k">with</span> <span class="n">another</span> <span class="n">GCC</span> <span class="ow">or</span> <span class="n">GHC</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="n">value</span> <span class="n">become</span> <span class="mi">0</span> <span class="n">when</span> <span class="n">turning</span> <span class="n">it</span> <span class="n">off</span>
    <span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">=</span> <span class="mi">0</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>
        <span class="n">IG_CH1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">IG_CH1</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">ELSE</span>
    <span class="n">IG_CH1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG_CH1</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG_CH1</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">CH2</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">rPRO_SP</span><span class="p">)</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>
    <span class="n">IG_CH2</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>
    <span class="n">IG_CH2</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">AND</span> <span class="n">tHvDis_CH2</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG_CH2</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">OR</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG_CH2</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG_CH2</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">IG_CH2</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span>
    <span class="o">//</span><span class="n">Adding</span> <span class="n">this</span> <span class="n">line</span> <span class="n">because</span> <span class="ow">in</span> <span class="n">case</span> <span class="n">of</span> <span class="n">interlocking</span> <span class="n">gauge</span> <span class="k">with</span> <span class="n">another</span> <span class="n">GCC</span> <span class="ow">or</span> <span class="n">GHC</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="n">value</span> <span class="n">become</span> <span class="mi">0</span> <span class="n">when</span> <span class="n">turning</span> <span class="n">it</span> <span class="n">off</span>
    <span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">=</span> <span class="mi">0</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>
        <span class="n">IG_CH2</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">IG_CH2</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">ELSE</span>
    <span class="n">IG_CH2</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG_CH2</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG_CH2</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="p">(</span><span class="o">*</span><span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span><span class="p">,</span> <span class="n">Backwards</span> <span class="n">compatibility</span><span class="o">*</span><span class="p">)</span>
<span class="n">IG_CH1</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">((</span><span class="n">IG_CH1</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">Valid</span><span class="p">)</span> <span class="n">OR</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">xBAKEOUT</span><span class="p">);</span>
<span class="n">IG_CH2</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">((</span><span class="n">IG_CH2</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">Valid</span><span class="p">)</span> <span class="n">OR</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">xBAKEOUT</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">Setpoint</span> <span class="n">evaluation</span><span class="o">*</span><span class="p">)</span>
<span class="n">IG_CH1</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>
<span class="n">IG_CH2</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">Logger</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Logger</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Linking</span><span class="o">*</span><span class="p">)</span>
<span class="n">IO</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>
<span class="p">(</span><span class="o">*</span><span class="n">CH1</span> <span class="n">of</span> <span class="n">IM540</span> <span class="n">Controller</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">IG_CH1</span><span class="o">.</span><span class="n">xLog</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">NOT</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">xILKOk</span> <span class="n">AND</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost external interlock while gauge(CH1) was on.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
    <span class="n">END_IF</span>

    <span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
    <span class="n">tAction_CH1</span><span class="p">(</span><span class="n">CLK</span> <span class="o">:=</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">);</span>
    <span class="n">IF</span> <span class="n">tAction_CH1</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Ion gauge(CH1) commanded to switch on&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>

    <span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
    <span class="n">IF</span> <span class="n">ePrevStateIG_CH1</span> <span class="o">&lt;&gt;</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
          <span class="n">CASE</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
            <span class="n">ValidHi</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge(CH1) pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">ValidLo</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge(CH1) pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">Valid</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge(CH1) pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">GaugeDisconnected</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge(CH1) Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">PressInvalid</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge(CH1) pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">OoR</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge(CH1) pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">Starting</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge(CH1) starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
          <span class="n">END_CASE</span>
          <span class="n">ePrevStateIG_CH1</span> <span class="o">:=</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
      <span class="n">END_IF</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">CH2</span> <span class="n">of</span> <span class="n">IM540</span> <span class="n">Controller</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">IG_CH2</span><span class="o">.</span><span class="n">xLog</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">NOT</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">xILKOk</span> <span class="n">AND</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost external interlock while gauge(CH2) was on.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
    <span class="n">END_IF</span>

    <span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
    <span class="n">tAction_CH2</span><span class="p">(</span><span class="n">CLK</span> <span class="o">:=</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">);</span>
    <span class="n">IF</span> <span class="n">tAction_CH2</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Ion gauge(CH2) commanded to switch on&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>

    <span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
    <span class="n">IF</span> <span class="n">ePrevStateIG_CH2</span> <span class="o">&lt;&gt;</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
          <span class="n">CASE</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
            <span class="n">ValidHi</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge(CH2) pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">ValidLo</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge(CH2) pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">Valid</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge(CH2) pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">GaugeDisconnected</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge(CH2) Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">PressInvalid</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge(CH2) pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">OoR</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge(CH2) pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">Starting</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge(CH2) starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
          <span class="n">END_CASE</span>
          <span class="n">ePrevStateIG_CH2</span> <span class="o">:=</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
      <span class="n">END_IF</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="o">//</span><span class="n">CH1</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rVAC_SP_CH1</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG_CH1</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">rVAC_SP_CH1</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rPRO_SP_CH1</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG_CH1</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">:=</span> <span class="n">rPRO_SP_CH1</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rHYS_PR_CH1</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG_CH1</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="o">:=</span> <span class="n">rHYS_PR_CH1</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="o">//</span><span class="n">CH2</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rVAC_SP_CH2</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG_CH2</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">rVAC_SP_CH2</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rPRO_SP_CH2</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG_CH2</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">:=</span> <span class="n">rPRO_SP_CH2</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">rHYS_PR_CH2</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG_CH2</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="o">:=</span> <span class="n">rHYS_PR_CH2</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">CH1</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG_CH1</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">=</span> <span class="n">rVAC_SP_CH1</span><span class="p">)</span>  <span class="n">THEN</span>
    <span class="n">rVAC_SP_CH1</span> <span class="o">:=</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG_CH1</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">=</span> <span class="n">rPRO_SP_CH1</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rPRO_SP_CH1</span> <span class="o">:=</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">rPRO_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG_CH1</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="o">=</span> <span class="n">rHYS_PR_CH1</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rHYS_PR_CH1</span> <span class="o">:=</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="o">//</span><span class="n">CH2</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG_CH2</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">=</span> <span class="n">rVAC_SP_CH2</span><span class="p">)</span>  <span class="n">THEN</span>
    <span class="n">rVAC_SP_CH2</span> <span class="o">:=</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG_CH2</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">=</span> <span class="n">rPRO_SP_CH2</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rPRO_SP_CH2</span> <span class="o">:=</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">rPRO_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG_CH2</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="o">=</span> <span class="n">rHYS_PR_CH2</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rHYS_PR_CH2</span> <span class="o">:=</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">i_xCH2_SEL</span> <span class="n">THEN</span>
    <span class="n">IG_CH1</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="o">:=</span> <span class="n">i_xHV_ON</span><span class="p">;</span>
    <span class="n">IG_CH2</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">IG_CH1</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG_CH2</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="o">:=</span> <span class="n">i_xHV_ON</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">IG_CH1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span> <span class="n">i_iPRESS_R_CH1</span><span class="p">;</span>
<span class="n">IG_CH2</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span> <span class="n">i_iPRESS_R_CH2</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xHV_DIS_CH1</span> <span class="o">:=</span> <span class="n">IG_CH1</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">;</span>
<span class="n">q_xHV_DIS_CH2</span> <span class="o">:=</span> <span class="n">IG_CH2</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">;</span>

<span class="n">IG_CH1</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">IG_CH2</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">M_AutoOnCh1</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">IG_CH1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_AutoOnCh2</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">IG_CH2</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_HVECh1</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
        <span class="n">enable</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span> <span class="n">to</span> <span class="n">enable</span><span class="p">,</span> <span class="n">false</span> <span class="n">to</span> <span class="n">disable</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">IG_CH1</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="p">(</span><span class="n">enable</span><span class="p">);</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_HVECh2</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
        <span class="n">enable</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span> <span class="n">to</span> <span class="n">enable</span><span class="p">,</span> <span class="n">false</span> <span class="n">to</span> <span class="n">disable</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">IG_CH2</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="p">(</span><span class="n">enable</span><span class="p">);</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_IsCh1Selected</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">M_IsCh1Selected</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">i_xCH2_SEL</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_IsCh2Selected</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">M_IsCh2Selected</span> <span class="o">:=</span> <span class="n">i_xCH2_SEL</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_SetBits</span>
<span class="n">VAR_INPUT</span>
    <span class="n">TermBits</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">beckhoff</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">iTermBits</span> <span class="o">:=</span> <span class="n">TermBits</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-pressurestate">E_PressureState</a></p></li>
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-img401">
<h2>FB_IMG401<a class="headerlink" href="#fb-img401" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="ow">is</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Cold</span> <span class="n">Cathode</span> <span class="n">MKS</span> <span class="mf">500.</span>

<span class="n">If</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">Beckhoff</span> <span class="n">EP</span> <span class="n">boxes</span><span class="o">.</span> <span class="n">Set</span> <span class="n">the</span> <span class="n">EP</span> <span class="n">bit</span> <span class="n">to</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">this</span> <span class="ow">is</span> <span class="n">necessary</span> <span class="k">for</span> <span class="n">the</span>
<span class="n">IMG401</span><span class="o">-</span><span class="n">to</span><span class="o">-</span><span class="n">EP</span> <span class="n">box</span> <span class="n">interface</span> <span class="n">because</span> <span class="n">the</span> <span class="n">EP</span> <span class="n">boxes</span> <span class="n">do</span> <span class="ow">not</span> <span class="n">natively</span> <span class="n">support</span> <span class="n">the</span> <span class="mi">5</span><span class="n">v</span> <span class="n">IO</span>
<span class="n">signals</span> <span class="n">on</span> <span class="n">the</span> <span class="n">gauge</span><span class="o">.</span>

<span class="n">This</span> <span class="n">function</span> <span class="n">provides</span> <span class="n">ILK</span> <span class="ow">and</span> <span class="n">Set</span> <span class="n">Point</span> <span class="n">Protection</span> <span class="k">for</span> <span class="n">the</span> <span class="n">hot</span> <span class="n">Cathode</span><span class="o">.</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_IMG401</span> <span class="n">EXTENDS</span> <span class="n">FB_GaugeBase</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">PG</span>      <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span>
    <span class="n">tRecoverDelay</span><span class="p">:</span><span class="n">TIME</span><span class="o">:=</span><span class="n">T</span><span class="c1">#600S; (*Delay Time after the first cycle to start the device. Default is 600S*)</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">IG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">GaugeTurnOnTmr</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">tStartupTimer</span><span class="p">:</span><span class="n">TON</span><span class="p">;</span>
    <span class="n">iTermBits</span><span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">30518</span> <span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IOs</span> <span class="n">to</span> <span class="n">be</span> <span class="n">linked</span><span class="o">*</span><span class="p">)</span>
    <span class="o">///</span> <span class="n">Controls</span> <span class="ow">and</span> <span class="n">I</span><span class="o">/</span><span class="n">Os</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
    <span class="n">q_xHV_DIS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Enable</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="n">when</span> <span class="kc">True</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EP2624</span><span class="p">)</span> <span class="o">^</span><span class="n">Output</span>
    <span class="o">//</span> <span class="n">only</span> <span class="k">for</span> <span class="n">EL</span> <span class="ow">and</span> <span class="n">ES</span> <span class="n">terminal</span>
    <span class="n">i_xHV_ON</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span>  <span class="kc">True</span> <span class="n">when</span> <span class="n">High</span> <span class="n">Voltage</span> <span class="ow">is</span> <span class="n">on</span>  <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL1084</span><span class="p">)</span> <span class="o">^</span><span class="n">Input</span>
<span class="o">//</span>  <span class="n">i_xDisc_Active</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span><span class="o">//</span> <span class="n">Discharge</span> <span class="n">Current</span> <span class="n">Active</span> <span class="o">//</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="p">(</span><span class="n">EL1124</span><span class="p">)</span> <span class="o">^</span><span class="n">Input</span>
    <span class="n">binit</span><span class="p">:</span><span class="n">BOOL</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_VAR</span>

<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="n">vBase</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1.0</span><span class="p">;</span>
    <span class="n">vDisconnected</span> <span class="p">:</span> <span class="n">REAL</span><span class="o">:=</span> <span class="mf">0.001</span><span class="p">;</span> <span class="o">//</span><span class="n">shift</span> <span class="kn">from</span><span class="w"> </span><span class="mi">0</span> <span class="n">to</span> <span class="n">eliminate</span> <span class="n">single</span> <span class="n">noise</span> <span class="n">effect</span>
    <span class="n">vTorr</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
    <span class="n">vGaugeOff</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
    <span class="o">//</span><span class="n">vNoDischarge</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.3</span><span class="p">;</span>
    <span class="n">rMinPressure</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-10</span><span class="p">;</span>
    <span class="n">cDefaultPressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">rDeadband</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span><span class="mf">1.0</span><span class="p">;</span>
<span class="n">END_VAR</span>

<span class="n">VAR</span> <span class="n">PERSISTENT</span>
    <span class="n">bWasOn</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">bAutoRecover</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
    <span class="n">bAutoRecoverWrite</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span><span class="n">Startup</span> <span class="n">time</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">bInit</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">tStartupTimer</span><span class="o">.</span><span class="n">IN</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="n">bInit</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">tStartupTimer</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#3S);</span>

<span class="p">(</span><span class="o">*</span> <span class="mi">401</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span><span class="p">,</span> <span class="n">factory</span> <span class="n">default</span> <span class="n">configuration</span>
   <span class="n">EL3174</span><span class="p">,</span> <span class="n">EL3174</span><span class="o">-</span><span class="n">xxxx</span> <span class="n">iTermbits</span> <span class="mi">30518</span><span class="p">,</span> <span class="mi">10</span><span class="n">V</span>
<span class="o">*</span><span class="p">)</span>
<span class="n">If</span> <span class="p">(</span><span class="n">iTermBits</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iTermBits</span> <span class="o">:=</span> <span class="mi">30518</span><span class="p">;</span><span class="n">END_IF</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="n">iTermBits</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Set</span> <span class="n">Guage</span> <span class="n">State</span> <span class="n">based</span> <span class="n">on</span> <span class="n">the</span> <span class="n">Analog</span> <span class="n">voltage</span><span class="o">*</span><span class="p">)</span>

<span class="n">IF</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="n">vDisconnected</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="ow">and</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">rMinPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="n">vDisconnected</span> <span class="n">AND</span> <span class="n">Not</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="ow">and</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;</span> <span class="n">vDisconnected</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="p">(</span><span class="n">vGaugeOff</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span> <span class="ow">and</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">*</span><span class="n">vBase</span><span class="p">)</span><span class="o">-</span> <span class="n">vTorr</span><span class="p">)));</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="p">(</span><span class="n">vGaugeOff</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Off</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">OoR</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">END_IF</span>



<span class="p">(</span><span class="o">*</span> <span class="n">Ion</span> <span class="n">Gauge</span> <span class="n">Protection</span> <span class="n">Functions</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">disabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">enabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">FB</span> <span class="n">also</span> <span class="n">implements</span> <span class="n">some</span> <span class="n">hysteresis</span> <span class="n">so</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">doesn</span><span class="s1">&#39;t have rapid power cycling while near the turn on boundary *)</span>


<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span>  <span class="n">OR</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>

<span class="n">GaugeTurnOnTmr</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S, Q=&gt;IG.xTurnOnTime);</span>

<span class="o">//</span><span class="n">Backwards</span> <span class="n">compatibility</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">Valid</span><span class="p">)</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">))</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">Valid</span><span class="p">)</span> <span class="p">;</span>

<span class="n">ACT_Logger</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Linking</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span> <span class="n">check</span> <span class="n">ethercat</span> <span class="n">Diagnostics</span>
<span class="n">IO</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Load</span> <span class="ow">or</span> <span class="n">save</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variables</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Persistent</span><span class="p">();</span>
<span class="p">(</span><span class="o">*</span><span class="n">Run</span> <span class="n">Auto</span> <span class="n">Recovery</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_Recover</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_Logger</span><span class="p">:</span>
<span class="o">//</span> <span class="n">ILK</span> <span class="n">logger</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xLog</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">NOT</span> <span class="n">IG</span><span class="o">.</span><span class="n">xILKOk</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="n">THEN</span>
            <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Lost external interlock while gauge was on.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
    <span class="n">END_IF</span>


    <span class="o">//</span> <span class="n">Log</span> <span class="n">Action</span>
    <span class="n">tAction</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>   <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">);</span>
    <span class="n">IF</span> <span class="n">tAction</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Ion gauge commanded to switch on&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span>



    <span class="o">//</span><span class="n">STATE</span> <span class="n">Logger</span>
    <span class="n">tState</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span>  <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">);</span>
    <span class="n">IF</span> <span class="n">ePrevState</span> <span class="o">&lt;&gt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">THEN</span>
          <span class="n">CASE</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="n">OF</span>
            <span class="n">ValidHi</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid high.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">ValidLo</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid low.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">Valid</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure valid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
            <span class="n">GaugeDisconnected</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge Disconnected.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Critical</span><span class="p">);</span>
            <span class="n">PressInvalid</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure invalid.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">OoR</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge pressure out of range.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Warning</span><span class="p">);</span>
            <span class="n">Starting</span><span class="p">:</span>
                <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Gauge starting.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span>
          <span class="n">END_CASE</span>
          <span class="n">ePrevState</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">eState</span><span class="p">;</span>
          <span class="n">stateTimer</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
      <span class="n">END_IF</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Persistent</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">On</span> <span class="n">first</span> <span class="n">PLC</span> <span class="k">pass</span><span class="p">,</span> <span class="n">load</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">value</span> <span class="n">into</span> <span class="n">the</span> <span class="n">structrue</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">SUPER</span><span class="o">^.</span><span class="n">bRestorePersistentData</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rVAC_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">rVAC_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rPRO_SP</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">:=</span> <span class="n">rPRO_SP</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">rHYS_PR</span> <span class="o">&lt;&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="o">:=</span> <span class="n">rHYS_PR</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
    <span class="n">IF</span> <span class="p">(</span> <span class="n">bAutoRecoverWrite</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">xAutoOn</span> <span class="o">:=</span> <span class="n">bAutoRecover</span><span class="p">;</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span><span class="n">Check</span> <span class="k">if</span> <span class="n">a</span> <span class="n">new</span> <span class="n">value</span> <span class="n">has</span> <span class="n">been</span> <span class="n">written</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">structure</span> <span class="n">variable</span> <span class="n">copy</span> <span class="n">it</span> <span class="n">to</span> <span class="n">the</span> <span class="n">persistent</span> <span class="n">variable</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span> <span class="o">=</span> <span class="n">rVAC_SP</span><span class="p">)</span>  <span class="n">THEN</span>
    <span class="n">rVAC_SP</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">=</span> <span class="n">rPRO_SP</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rPRO_SP</span><span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span> <span class="o">=</span> <span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">rHYS_PR</span><span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">NOT</span><span class="p">(</span><span class="n">bAutoRecoverWrite</span><span class="p">)</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">bAutoRecover</span> <span class="o">=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xAutoOn</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bAutoRecover</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xAutoOn</span><span class="p">;</span>
    <span class="n">bAutoRecoverWrite</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">stateTimer</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">stateTimer</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bWasOn</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">&gt;=</span><span class="n">Valid</span> <span class="p">);</span>
    <span class="n">stateTimer</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">fbWritePersistentData</span><span class="p">(</span><span class="n">NETID</span><span class="o">:=</span><span class="s1">&#39;&#39;</span><span class="p">,</span> <span class="n">PORT</span><span class="o">:=</span><span class="mi">851</span><span class="p">,</span> <span class="n">START</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span> <span class="n">TMOUT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#1s );</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">ACT_Recover</span><span class="p">:</span>
<span class="n">fbGetCurTaskIdx</span><span class="p">();</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">TwinCAT_SystemInfoVarList</span><span class="o">.</span><span class="n">_TaskInfo</span><span class="p">[</span><span class="n">fbGetCurTaskIdx</span><span class="o">.</span><span class="n">index</span><span class="p">]</span><span class="o">.</span><span class="n">FirstCycle</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">tRecover</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">tRecover</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">tRecoverDelay</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">NOT</span><span class="p">(</span><span class="n">bAutoRecoverWrite</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">tRecover</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">bAutoRecover</span> <span class="p">)</span> <span class="n">THEN</span>
    <span class="n">This</span><span class="o">^.</span><span class="n">M_Recover</span><span class="p">();</span>
    <span class="n">tRecover</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="o">:=</span>     <span class="n">i_iPRESS_R</span><span class="p">;</span>
<span class="n">IG</span><span class="o">.</span><span class="n">i_xHV_ON</span><span class="o">:=</span> <span class="n">i_xHV_ON</span><span class="p">;</span>
<span class="o">//</span><span class="n">IG</span><span class="o">.</span><span class="n">i_xDisc_Active</span><span class="o">:=</span><span class="n">i_xDisc_Active</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">soft</span> <span class="n">link</span> <span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">q_xHV_DIS</span><span class="p">;</span>

<span class="n">IG</span><span class="o">.</span><span class="n">sPath</span> <span class="o">:=</span> <span class="n">sPath</span><span class="p">;</span>
<span class="n">IG</span><span class="o">.</span><span class="n">iAutoOnTimer</span><span class="o">:=</span> <span class="n">TIME_TO_INT</span><span class="p">(</span><span class="n">tRecover</span><span class="o">.</span><span class="n">PT</span><span class="p">);</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">M_HVE</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
        <span class="n">enable</span><span class="p">:</span><span class="nb">bool</span><span class="p">;</span> <span class="o">//</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span> <span class="n">to</span> <span class="n">enable</span><span class="p">,</span> <span class="n">false</span> <span class="n">to</span> <span class="n">disable</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="o">:=</span> <span class="n">enable</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_Recover</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">This</span><span class="o">^.</span><span class="n">M_HVE</span><span class="p">(</span><span class="n">This</span><span class="o">^.</span><span class="n">bWasOn</span><span class="p">);</span>
<span class="n">M_Recover</span> <span class="o">:=</span> <span class="n">bWasOn</span><span class="p">;</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">bWasOn</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">fbLogger</span><span class="p">(</span><span class="n">sMsg</span><span class="o">:=</span><span class="s1">&#39;Auto Recovery Initiated.&#39;</span><span class="p">,</span> <span class="n">eSevr</span><span class="o">:=</span><span class="n">TcEventSeverity</span><span class="o">.</span><span class="n">Info</span><span class="p">);</span> <span class="n">END_IF</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_SetBits</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">TermBits</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
<span class="n">END_VAR</span>
<span class="n">This</span><span class="o">^.</span><span class="n">iTermBits</span> <span class="o">:=</span> <span class="n">TermBits</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-gaugebase">FB_GaugeBase</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-itr90">
<h2>FB_ITR90<a class="headerlink" href="#fb-itr90" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">implements</span> <span class="n">the</span> <span class="n">Oerlikon</span> <span class="n">Leybold</span> <span class="n">IONVAC</span> <span class="n">Hot</span> <span class="n">Cathode</span> <span class="n">ITR</span> <span class="mi">90</span><span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_ITR90</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span>
    <span class="s1">&#39;}</span>
    <span class="n">PG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>      <span class="o">//</span> <span class="nb">input</span> <span class="n">voltage</span>
    <span class="n">rC</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="o">-</span><span class="mf">0.125</span><span class="p">;</span> <span class="o">//</span> <span class="n">a</span> <span class="n">constant</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">manual</span> <span class="p">(</span><span class="n">pressure</span> <span class="n">unit</span> <span class="n">dependent</span><span class="p">)</span>
    <span class="n">rK</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1.0</span><span class="p">;</span><span class="o">//</span> <span class="n">Calibration</span> <span class="n">factor</span> <span class="n">C</span> <span class="p">(</span><span class="n">gas</span> <span class="nb">type</span> <span class="n">dependent</span><span class="p">)</span>
    <span class="n">iTermBits</span><span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">32767</span> <span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_iPRESS_R</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="nb">input</span> <span class="n">Pressure</span> <span class="o">//</span> <span class="n">Link</span> <span class="n">to</span> <span class="n">analog</span> <span class="n">Input</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">implements</span> <span class="n">the</span> <span class="n">Oerlikon</span> <span class="n">Leybold</span> <span class="n">IONVAC</span> <span class="n">Hot</span> <span class="n">Cathode</span> <span class="n">ITR</span> <span class="mi">90</span><span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Real</span><span class="o">-</span><span class="n">value</span> <span class="n">calculation</span> <span class="o">*</span><span class="p">)</span>

<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="n">iTermBits</span><span class="p">;</span>
<span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="p">(</span><span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,(</span><span class="n">rV</span><span class="o">-</span><span class="mf">7.75</span><span class="p">)</span><span class="o">/</span><span class="mf">0.75</span><span class="o">+</span><span class="n">rC</span><span class="p">)))</span> <span class="o">*</span> <span class="n">rK</span><span class="p">;</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">State</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>

<span class="o">//</span><span class="n">IF</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span><span class="mf">9.7</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="mi">1</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="o">//</span><span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span> <span class="o">//</span> <span class="n">normal</span>
<span class="n">IF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="mf">0.5</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;=</span> <span class="mf">4.5</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span> <span class="o">//</span><span class="n">LO</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;</span> <span class="mf">4.5</span> <span class="n">AND</span> <span class="n">rV</span><span class="o">&lt;=</span> <span class="mf">9.9</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidHi</span><span class="p">;</span> <span class="o">//</span><span class="n">HIGH</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="mf">0.5</span> <span class="n">THEN</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span> <span class="o">//</span><span class="ow">not</span> <span class="n">on</span>
<span class="n">ELSE</span>
    <span class="n">PG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span> <span class="o">//</span><span class="n">other</span> <span class="n">fault</span> <span class="o">-</span> <span class="n">could</span> <span class="n">be</span> <span class="n">no</span> <span class="n">gauge</span><span class="p">,</span> <span class="n">controller</span> <span class="n">powering</span> <span class="n">up</span> <span class="n">etc</span>
<span class="n">END_IF</span>



<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>
<span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rV</span> <span class="o">&lt;=</span><span class="mf">9.9</span> <span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">rV</span><span class="o">&gt;=</span><span class="mf">0.5</span><span class="p">);</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">PG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">PG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">;</span>


<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Linking</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="n">PG</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span><span class="n">i_iPRESS_R</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">M_SetBits</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">TermBits</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
<span class="n">END_VAR</span>
<span class="n">If</span> <span class="p">(</span><span class="n">iTermBits</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span> <span class="n">THEN</span> <span class="n">iTermBits</span> <span class="o">:=</span> <span class="mi">32767</span><span class="p">;</span><span class="n">END_IF</span>
<span class="n">This</span><span class="o">^.</span><span class="n">iTermBits</span> <span class="o">:=</span> <span class="n">TermBits</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-kashiyama-vrc">
<h2>FB_Kashiyama_VRC<a class="headerlink" href="#fb-kashiyama-vrc" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">Main</span> <span class="n">Kashiyama</span> <span class="n">gate</span> <span class="n">valve</span> <span class="n">permit</span> <span class="n">to</span> <span class="n">be</span> <span class="nb">open</span> <span class="n">when</span><span class="p">:</span>
        <span class="mf">1.</span> <span class="n">pump</span> <span class="ow">is</span> <span class="n">NORMAL</span> <span class="n">operating</span> <span class="n">status</span><span class="p">,</span> <span class="ow">and</span>
        <span class="mf">2.</span> <span class="n">chamber</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">below</span> <span class="n">HighSP</span> <span class="ow">or</span> <span class="n">pump</span> <span class="ow">is</span> <span class="n">at</span> <span class="n">LowSpeed</span> <span class="n">state</span><span class="o">.</span>
    <span class="n">it</span> <span class="n">will</span> <span class="n">close</span> <span class="k">if</span> <span class="n">chamber</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">below</span> <span class="n">than</span> <span class="n">lowSP</span> <span class="k">for</span> <span class="mi">180</span><span class="n">s</span><span class="o">.</span>
<span class="o">*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_Kashiyama_VRC</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv:&#39;</span><span class="p">}</span>
    <span class="n">q_stValve</span> <span class="p">:</span> <span class="n">ST_VRC</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">Pump</span> <span class="p">:</span> <span class="n">ST_KashiyamaDryPump</span><span class="p">;</span><span class="o">//</span><span class="n">Kashyiama</span> <span class="n">pump</span>
    <span class="n">i_xExtILK_OK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Connect</span> <span class="n">to</span> <span class="n">Interlock</span> <span class="n">logic</span> <span class="n">condition</span><span class="p">(</span><span class="n">e</span><span class="o">.</span><span class="n">g</span> <span class="n">F_TURBO_VRC_ILK</span> <span class="n">Function</span><span class="p">),</span> <span class="n">otherwise</span><span class="p">,</span> <span class="n">Set</span> <span class="n">to</span> <span class="kc">True</span> <span class="k">if</span> <span class="n">the</span> <span class="n">valve</span> <span class="ow">is</span> <span class="ow">not</span> <span class="n">interlocked</span>
    <span class="n">Gauge</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span><span class="o">//</span> <span class="n">Pressure</span> <span class="n">Gauge</span>
    <span class="n">i_xOverrideMode</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">At_HiVac</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">tmrTP</span> <span class="p">:</span> <span class="n">TP</span><span class="p">;</span>
    <span class="n">tmrPT</span><span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#180S;</span>
    <span class="n">v1</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">tonOvrd</span> <span class="p">:</span>       <span class="n">TON</span><span class="p">;</span>
    <span class="n">tonDelOK</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">rtOK</span>    <span class="p">:</span>       <span class="n">R_TRIG</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span><span class="n">IO</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xOpnLS</span>        <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xClsLS</span>        <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xOPN_DO</span>       <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Main</span> <span class="n">Kashiyama</span> <span class="n">gate</span> <span class="n">valve</span> <span class="n">permit</span> <span class="n">to</span> <span class="n">be</span> <span class="nb">open</span> <span class="n">when</span><span class="p">:</span>
        <span class="mf">1.</span> <span class="n">pump</span> <span class="ow">is</span> <span class="n">NORMAL</span> <span class="n">operating</span> <span class="n">status</span><span class="p">,</span> <span class="ow">and</span>
        <span class="mf">2.</span> <span class="n">chamber</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">below</span> <span class="n">HighSP</span> <span class="ow">or</span> <span class="n">pump</span> <span class="ow">is</span> <span class="n">at</span> <span class="n">LowSpeed</span> <span class="n">state</span><span class="o">.</span>
    <span class="n">it</span> <span class="n">will</span> <span class="n">close</span> <span class="k">if</span> <span class="n">chamber</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">below</span> <span class="n">than</span> <span class="n">lowSP</span> <span class="k">for</span> <span class="mi">60</span><span class="n">s</span><span class="o">.</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
      <span class="n">For</span> <span class="n">main</span> <span class="n">Kayshiyama</span> <span class="n">pump</span><span class="s1">&#39;s gate valve:</span>
        <span class="n">Pump</span> <span class="n">LowSP</span> <span class="ow">is</span> <span class="n">MU100</span> <span class="n">base</span> <span class="n">pressure</span> <span class="p">(</span><span class="mi">20</span> <span class="n">mTorr</span><span class="p">)</span>
        <span class="n">Pump</span> <span class="n">HighSP</span> <span class="ow">is</span> <span class="mi">600</span> <span class="n">Torr</span><span class="p">;</span>
      <span class="n">Second</span> <span class="n">Kayshiyama</span> <span class="n">pump</span> <span class="n">allow</span> <span class="n">Gas</span> <span class="n">Attenuator</span> <span class="n">operating</span> <span class="n">at</span> <span class="n">higher</span> <span class="n">pressure</span><span class="p">,</span>
      <span class="n">it</span><span class="s1">&#39;s gate valve is to be open when Gas Attenuator chamber pressure is above lowSP.</span>
<span class="o">*</span><span class="p">)</span>


<span class="o">///</span><span class="n">Check</span> <span class="n">valve</span> <span class="n">postion</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">THEN</span>
    <span class="n">q_stValve</span><span class="o">.</span><span class="n">eState</span><span class="o">:=</span><span class="n">OPEN</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">THEN</span>
    <span class="n">q_stValve</span><span class="o">.</span><span class="n">eState</span><span class="o">:=</span><span class="n">CLOSED</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">THEN</span>
    <span class="n">q_stValve</span><span class="o">.</span><span class="n">eState</span><span class="o">:=</span><span class="n">MOVING</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">q_stValve</span><span class="o">.</span><span class="n">eState</span><span class="o">:=</span><span class="n">INVALID</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">valve</span> <span class="nb">open</span> <span class="n">interlock</span>
<span class="n">q_stValve</span><span class="o">.</span><span class="n">xOPN_OK</span> <span class="o">:=</span> <span class="n">Pump</span><span class="o">.</span><span class="n">i_xIsRun</span> <span class="n">AND</span> <span class="n">Pump</span><span class="o">.</span><span class="n">RdyTmr</span> <span class="o">&lt;=</span> <span class="mf">0.0</span> <span class="n">AND</span> <span class="p">(</span><span class="n">Gauge</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">Pump</span><span class="o">.</span><span class="n">HighSP</span> <span class="n">OR</span> <span class="n">Pump</span><span class="o">.</span><span class="n">q_xLspdDo</span><span class="p">)</span> <span class="n">AND</span> <span class="n">i_xExtILK_OK</span><span class="p">;</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Override</span> <span class="n">logic</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Goal</span><span class="p">:</span> <span class="n">give</span> <span class="n">ability</span> <span class="n">to</span> <span class="n">override</span><span class="p">,</span> <span class="n">but</span> <span class="n">do</span> <span class="n">so</span> <span class="ow">in</span> <span class="n">a</span> <span class="n">way</span> <span class="n">that</span> <span class="n">people</span> <span class="n">won</span><span class="s1">&#39;t forget it.</span>
<span class="n">Solution</span><span class="p">:</span> <span class="n">Override</span> <span class="n">only</span> <span class="n">after</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">of</span> <span class="n">override</span><span class="p">,</span> <span class="n">protect</span> <span class="n">against</span> <span class="n">blips</span><span class="p">,</span>
<span class="n">when</span> <span class="n">the</span> <span class="n">valve</span> <span class="n">permission</span> <span class="n">goes</span> <span class="n">true</span> <span class="k">for</span> <span class="n">more</span> <span class="n">than</span> <span class="n">ten</span> <span class="n">seconds</span> <span class="n">consistently</span><span class="p">,</span> <span class="n">remove</span> <span class="n">override</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">tonDelOK</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">q_stValve</span><span class="o">.</span><span class="n">xOPN_OK</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>
<span class="n">rtOK</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">tonDelOK</span><span class="o">.</span><span class="n">Q</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtOK</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">pv_xOvrdOpn</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span> <span class="n">END_IF</span>

<span class="o">//</span><span class="n">Override</span> <span class="n">timer</span>
<span class="n">tonOvrd</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">q_stValve</span><span class="o">.</span><span class="n">pv_xOvrdOpn</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Here</span><span class="s1">&#39;s where the valve closes *)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">xOPN_OK</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
<span class="n">q_stValve</span><span class="o">.</span><span class="n">pv_xOPN_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">At_HiVac</span> <span class="o">:=</span> <span class="n">Gauge</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">Gauge</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">Pump</span><span class="o">.</span><span class="n">LowSP</span><span class="p">;</span>
<span class="n">tmrTP</span> <span class="p">(</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">At_HiVac</span> <span class="n">AND</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">,</span> <span class="n">PT</span> <span class="o">:=</span> <span class="n">tmrPT</span><span class="p">);</span>

<span class="n">IF</span> <span class="n">At_HiVac</span> <span class="n">AND</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">tmrTP</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
    <span class="n">q_stValve</span><span class="o">.</span><span class="n">pv_xOPN_SW</span> <span class="o">:=</span> <span class="n">FALSE</span> <span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Here</span><span class="s1">&#39;s where the valve opens *)</span>
<span class="n">q_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_stValve</span><span class="o">.</span><span class="n">pv_xOPN_SW</span> <span class="n">AND</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">xOPN_OK</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">tonOvrd</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">i_xOverrideMode</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">Soft</span> <span class="n">IO</span> <span class="n">Mapping</span><span class="o">*</span><span class="p">)</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span><span class="n">inputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="o">:=</span>       <span class="n">i_xOpnLS</span><span class="p">;</span>
<span class="n">q_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span><span class="o">:=</span>        <span class="n">i_xClsLS</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span><span class="n">outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">q_xOPN_DO</span><span class="o">:=</span> <span class="n">q_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span><span class="p">;</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#f-turbo-vrc-ilk">F_TURBO_VRC_ILK</a></p></li>
<li><p><a class="reference internal" href="#st-kashiyamadrypump">ST_KashiyamaDryPump</a></p></li>
<li><p><a class="reference internal" href="#st-vg">ST_VG</a></p></li>
<li><p><a class="reference internal" href="#st-vrc">ST_VRC</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-kashiyamapump">
<h2>FB_KashiyamaPump<a class="headerlink" href="#fb-kashiyamapump" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">does</span> <span class="n">basic</span> <span class="n">controls</span> <span class="n">FOR</span> <span class="n">the</span> <span class="n">Kashiyama</span> <span class="n">pump</span><span class="o">.</span> <span class="n">Turns</span> <span class="n">off</span> <span class="n">pump</span>
<span class="ow">in</span> <span class="n">the</span> <span class="n">event</span> <span class="n">of</span> <span class="n">errors</span><span class="o">/</span> <span class="n">warnings</span><span class="o">.</span> <span class="n">Provides</span> <span class="n">interlocking</span> <span class="n">interface</span><span class="o">.*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_KashiyamaPump</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv:&#39;</span><span class="p">}</span>
    <span class="n">q_stPump</span> <span class="p">:</span> <span class="n">ST_KashiyamaDryPump</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">TONtmr</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">resetTmr</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Output</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">q_xRunDO</span>        <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xResetDo</span>      <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xLspdDo</span>       <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Input</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">i_xRemote</span>       <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xAlarm</span>        <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xWarning</span>      <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xIsRun</span>        <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span><span class="n">Kashiyama</span> <span class="n">Dry</span> <span class="n">pump</span> <span class="n">outputs</span> <span class="n">at</span> <span class="n">high</span> <span class="n">level</span> <span class="n">indicate</span> <span class="n">no</span> <span class="n">warning</span><span class="p">,</span> <span class="n">no</span> <span class="n">alarm</span> <span class="ow">and</span> <span class="n">remotely</span>
<span class="n">q_stPump</span><span class="o">.</span><span class="n">xIlkOK</span> <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xRemote</span> <span class="n">AND</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xWarningOK</span> <span class="n">AND</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xAlarmOK</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">xIlkOK</span> <span class="n">THEN</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xRunDO</span> <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">pv_xRunSW</span><span class="p">;</span>
    <span class="n">ELSE</span>
        <span class="n">q_stPump</span><span class="o">.</span><span class="n">PV_xRunSW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xRunDO</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">q_stPump</span><span class="o">.</span><span class="n">xLspd_IlkENA</span> <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xRunDO</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">xLspd_IlkENA</span> <span class="n">THEN</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xLspdDo</span> <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">xLspdSW</span><span class="p">;</span>
    <span class="n">ELSE</span>
        <span class="n">q_stPump</span><span class="o">.</span><span class="n">xLspdSW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xLspdDo</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">resetTmr</span> <span class="p">(</span><span class="n">In</span> <span class="o">:=</span> <span class="n">iq_stPump</span><span class="o">.</span><span class="n">xResetSW</span><span class="p">,</span> <span class="n">PT</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#2S);</span>
<span class="o">//</span><span class="n">IF</span> <span class="n">resetTmr</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
<span class="o">//</span>  <span class="n">iq_stPump</span><span class="o">.</span><span class="n">xResetSW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="o">//</span><span class="n">END_IF</span>

<span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xResetDo</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xIsRun</span> <span class="n">AND</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">xResetSW</span><span class="p">;</span>

<span class="o">//</span><span class="n">countdown</span> <span class="n">Timer</span>
<span class="n">TONtmr</span> <span class="p">(</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xIsRun</span><span class="p">,</span> <span class="n">PT</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#20S);</span>
<span class="n">q_stPump</span><span class="o">.</span><span class="n">RdyTmr</span> <span class="o">:=</span> <span class="n">TO_REAL</span><span class="p">(</span><span class="n">TONtmr</span><span class="o">.</span><span class="n">PT</span><span class="p">)</span> <span class="o">-</span> <span class="n">TO_REAL</span><span class="p">(</span><span class="n">TONtmr</span><span class="o">.</span><span class="n">ET</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">State</span> <span class="n">evaluation</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xAlarmOK</span> <span class="n">THEN</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xRunDo</span> <span class="n">AND</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xAlarmOK</span> <span class="n">THEN</span>
        <span class="n">q_stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPED</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xRunDo</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xIsRun</span> <span class="n">THEN</span>
        <span class="n">q_stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTARTING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xIsRun</span> <span class="n">THEN</span>
        <span class="n">q_stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpRUNNING</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">Mapping</span>
<span class="n">ACT_IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">ACT_IO</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Output</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">q_xRunDO</span>        <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xRunDO</span><span class="p">;</span>
    <span class="n">q_xResetDo</span> <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xResetDo</span><span class="p">;;</span>
    <span class="n">q_xLspdDo</span> <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xLspdDo</span><span class="p">;;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Input</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xRemote</span> <span class="o">:=</span> <span class="n">i_xRemote</span><span class="p">;</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xAlarmOK</span> <span class="o">:=</span>  <span class="n">i_xAlarm</span><span class="p">;</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xWarningOK</span> <span class="o">:=</span>        <span class="n">i_xWarning</span><span class="p">;</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xIsRun</span> <span class="o">:=</span>    <span class="n">i_xIsRun</span><span class="p">;</span>
<span class="n">END_ACTION</span>

<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">M_Run</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">run</span><span class="p">:</span><span class="nb">bool</span><span class="p">;</span> <span class="o">//</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span> <span class="n">to</span> <span class="n">run</span><span class="p">,</span> <span class="n">false</span> <span class="n">to</span> <span class="n">stop</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">q_stPump</span><span class="o">.</span><span class="n">pv_xRunSW</span> <span class="o">:=</span> <span class="n">run</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-kashiyamadrypump">ST_KashiyamaDryPump</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-kashiyamapump-g">
<h2>FB_KashiyamaPump_G<a class="headerlink" href="#fb-kashiyamapump-g" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">does</span> <span class="n">basic</span> <span class="n">controls</span> <span class="n">FOR</span> <span class="n">the</span> <span class="n">Kashiyama</span> <span class="n">pump</span><span class="o">.</span> <span class="n">Turns</span> <span class="n">off</span> <span class="n">pump</span>
<span class="ow">in</span> <span class="n">the</span> <span class="n">event</span> <span class="n">of</span> <span class="n">errors</span><span class="o">/</span> <span class="n">warnings</span><span class="o">.</span> <span class="n">Provides</span> <span class="n">interlocking</span> <span class="n">interface</span><span class="o">.*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_KashiyamaPump_G</span>
<span class="n">VAR_IN_OUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>

<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv:&#39;</span><span class="p">}</span>
    <span class="n">q_stPump</span> <span class="p">:</span> <span class="n">ST_KashiyamaDryPump</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">TONtmr</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">resetTmr</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Output</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">q_xRunDO</span>        <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xResetDo</span>      <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xLspdDo</span>       <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xRemote</span>       <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Input</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">i_xAlarm</span>        <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xIsRun</span>        <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span><span class="n">Only</span> <span class="n">run</span> <span class="n">when</span> <span class="n">commanded</span> <span class="n">to</span> <span class="n">be</span> <span class="ow">in</span> <span class="n">remote</span> <span class="ow">and</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">no</span> <span class="n">alarm</span> <span class="p">(</span><span class="n">this</span> <span class="ow">is</span> <span class="n">a</span> <span class="n">normally</span> <span class="nb">open</span> <span class="n">alarm</span> <span class="mi">0</span> <span class="o">=</span> <span class="n">OK</span><span class="p">)</span>
<span class="n">q_stPump</span><span class="o">.</span><span class="n">xIlkOK</span> <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xRemoteDO</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xAlarmOK</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">xIlkOK</span> <span class="n">THEN</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xRunDO</span> <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">pv_xRunSW</span><span class="p">;</span>
    <span class="n">ELSE</span>
        <span class="n">q_stPump</span><span class="o">.</span><span class="n">PV_xRunSW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xRunDO</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">q_stPump</span><span class="o">.</span><span class="n">xLspd_IlkENA</span> <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">xIlkOK</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">xLspd_IlkENA</span> <span class="n">THEN</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xLspdDo</span> <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">xLspdSW</span><span class="p">;</span>
    <span class="n">ELSE</span>
        <span class="n">q_stPump</span><span class="o">.</span><span class="n">xLspdSW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xLspdDo</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">resetTmr</span> <span class="p">(</span><span class="n">In</span> <span class="o">:=</span> <span class="n">iq_stPump</span><span class="o">.</span><span class="n">xResetSW</span><span class="p">,</span> <span class="n">PT</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#2S);</span>
<span class="o">//</span><span class="n">IF</span> <span class="n">resetTmr</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
<span class="o">//</span>  <span class="n">iq_stPump</span><span class="o">.</span><span class="n">xResetSW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="o">//</span><span class="n">END_IF</span>

<span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xResetDo</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xIsRun</span> <span class="n">AND</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">xResetSW</span><span class="p">;</span>

<span class="o">//</span><span class="n">countdown</span> <span class="n">Timer</span>
<span class="n">TONtmr</span> <span class="p">(</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xIsRun</span><span class="p">,</span> <span class="n">PT</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#20S);</span>
<span class="n">q_stPump</span><span class="o">.</span><span class="n">RdyTmr</span> <span class="o">:=</span> <span class="n">TO_REAL</span><span class="p">(</span><span class="n">TONtmr</span><span class="o">.</span><span class="n">PT</span><span class="p">)</span> <span class="o">-</span> <span class="n">TO_REAL</span><span class="p">(</span><span class="n">TONtmr</span><span class="o">.</span><span class="n">ET</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">State</span> <span class="n">evaluation</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xAlarmOK</span> <span class="n">THEN</span>  <span class="o">//</span> <span class="n">reminder</span> <span class="n">this</span> <span class="ow">is</span> <span class="n">normally</span> <span class="n">closed</span> <span class="p">(</span><span class="mi">0</span> <span class="o">=</span> <span class="n">no</span> <span class="n">alarm</span> <span class="o">|</span> <span class="mi">1</span> <span class="o">=</span> <span class="n">alarm</span><span class="p">)</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xRunDo</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xAlarmOK</span> <span class="n">THEN</span>
        <span class="n">q_stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTOPPED</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xRunDo</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xIsRun</span> <span class="n">THEN</span>
        <span class="n">q_stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpSTARTING</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xIsRun</span> <span class="n">THEN</span>
        <span class="n">q_stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpRUNNING</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">q_stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">pumpFAULT</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="n">Mapping</span>
<span class="n">M_IO</span><span class="p">();</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">METHOD</span> <span class="n">M_Alarm</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">M_alarm</span> <span class="o">:=</span> <span class="n">THIS</span><span class="o">^.</span><span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xAlarmOK</span><span class="p">;</span>   <span class="o">//</span> <span class="mi">0</span> <span class="o">=</span> <span class="n">no</span> <span class="n">alarm</span> <span class="o">|</span> <span class="mi">1</span> <span class="o">=</span> <span class="n">alarm</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_IO</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Output</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">q_xRunDO</span>        <span class="o">:=</span> <span class="n">THIS</span><span class="o">^.</span><span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xRunDO</span><span class="p">;</span>
    <span class="n">q_xResetDo</span> <span class="o">:=</span> <span class="n">THIS</span><span class="o">^.</span><span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xResetDo</span><span class="p">;</span>
    <span class="n">q_xLspdDo</span> <span class="o">:=</span> <span class="n">THIS</span><span class="o">^.</span><span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xLspdDo</span><span class="p">;</span>
    <span class="n">q_xRemote</span> <span class="o">:=</span> <span class="n">THIS</span><span class="o">^.</span><span class="n">q_stPump</span><span class="o">.</span><span class="n">q_xRemoteDo</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Input</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">THIS</span><span class="o">^.</span><span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xAlarmOK</span> <span class="o">:=</span>    <span class="n">THIS</span><span class="o">^.</span><span class="n">i_xAlarm</span><span class="p">;</span>
    <span class="n">THIS</span><span class="o">^.</span><span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xIsRun</span> <span class="o">:=</span>      <span class="n">THIS</span><span class="o">^.</span><span class="n">i_xIsRun</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_IsRun</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">M_IsRun</span> <span class="o">:=</span> <span class="n">THIS</span><span class="o">^.</span><span class="n">q_stPump</span><span class="o">.</span><span class="n">i_xIsRun</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_Lspd</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">lowspeed</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>  <span class="o">//</span> <span class="n">Set</span> <span class="n">low</span> <span class="n">speed</span> <span class="n">setting</span>
<span class="n">END_VAR</span>
<span class="n">THIS</span><span class="o">^.</span><span class="n">q_stPump</span><span class="o">.</span><span class="n">xLspdSW</span> <span class="o">:=</span> <span class="n">lowspeed</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_Remote</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">remote</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Remote</span> <span class="n">command</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">q_stPump</span><span class="o">.</span><span class="n">xRemoteSW</span> <span class="o">:=</span> <span class="n">remote</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">M_Reset</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">reset</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Set</span> <span class="n">true</span> <span class="n">to</span> <span class="n">clear</span> <span class="n">faults</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">q_stPump</span><span class="o">.</span><span class="n">xResetSW</span> <span class="o">:=</span> <span class="n">reset</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">PUBLIC</span> <span class="n">M_Run</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">run</span><span class="p">:</span><span class="nb">bool</span><span class="p">;</span> <span class="o">//</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">true</span> <span class="n">to</span> <span class="n">run</span><span class="p">,</span> <span class="n">false</span> <span class="n">to</span> <span class="n">stop</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">this</span><span class="o">^.</span><span class="n">q_stPump</span><span class="o">.</span><span class="n">pv_xRunSW</span> <span class="o">:=</span> <span class="n">run</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-kashiyamadrypump">ST_KashiyamaDryPump</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-lvc4000com">
<h2>FB_LVC4000Com<a class="headerlink" href="#fb-lvc4000com" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_LVC4000Com</span>
<span class="p">(</span><span class="o">*</span>
<span class="n">A</span><span class="o">.</span> <span class="n">Wallace</span> <span class="mi">2016</span><span class="o">-</span><span class="mi">7</span><span class="o">-</span><span class="mi">20</span>

<span class="n">This</span> <span class="n">FB</span> <span class="ow">is</span> <span class="n">used</span> <span class="k">for</span> <span class="n">communicating</span> <span class="k">with</span> <span class="n">the</span> <span class="n">LVC</span><span class="o">-</span><span class="mi">4000</span> <span class="n">LVDT</span> <span class="n">signal</span> <span class="n">conditioners</span> <span class="n">on</span>
<span class="n">RS</span><span class="o">-</span><span class="mf">485.</span> <span class="n">It</span> <span class="ow">is</span> <span class="nb">set</span> <span class="n">up</span> <span class="k">for</span> <span class="n">multiple</span> <span class="n">conditioners</span> <span class="n">on</span> <span class="n">one</span> <span class="n">interface</span><span class="o">.</span>

<span class="n">Usage</span><span class="p">:</span>
<span class="n">Pass</span> <span class="n">the</span> <span class="n">array</span> <span class="n">of</span> <span class="n">your</span> <span class="n">LVC4000</span> <span class="n">structures</span> <span class="n">to</span> <span class="n">the</span> <span class="n">FB</span><span class="p">,</span> <span class="n">along</span> <span class="k">with</span> <span class="n">your</span> <span class="n">serial</span> <span class="n">RX</span> <span class="ow">and</span> <span class="n">TX</span> <span class="n">buffers</span><span class="o">.</span>
<span class="n">Also</span> <span class="k">pass</span> <span class="n">the</span> <span class="n">number</span> <span class="n">of</span> <span class="n">LVC</span><span class="o">-</span><span class="mi">4000</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">the</span> <span class="n">bus</span><span class="o">.</span> <span class="n">This</span> <span class="n">must</span> <span class="n">be</span> <span class="n">less</span> <span class="n">than</span> <span class="n">gcMaxLVC4000</span><span class="o">.</span>

<span class="o">*</span><span class="p">)</span>
<span class="n">VAR_IN_OUT</span>
    <span class="n">iq_astLVC4000</span><span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1.</span><span class="o">.</span><span class="n">gcMaxLVC4000</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_SerLVC4000</span><span class="p">;</span>
    <span class="n">afbLVC4000SerialDriver</span><span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1.</span><span class="o">.</span><span class="n">gcMaxLVC4000</span><span class="p">]</span> <span class="n">OF</span> <span class="n">FB_LVC4000SerialDriver</span><span class="p">;</span>
    <span class="n">SerialRXBuffer</span><span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialTXBuffer</span><span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_iQty</span>  <span class="p">:</span>       <span class="n">INT</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">iUnit</span><span class="p">:</span> <span class="n">INT</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">;</span>
    <span class="n">tTimeOut</span><span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">TIME</span><span class="c1">#1s0ms;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">program</span> <span class="ow">is</span> <span class="n">called</span> <span class="kn">from</span><span class="w"> </span><span class="nn">Serial</span> <span class="n">PTM</span> <span class="n">IO</span> <span class="o">*</span><span class="p">)</span>

<span class="n">i_iQty</span> <span class="o">:=</span> <span class="n">MIN</span><span class="p">(</span><span class="n">i_iQty</span><span class="p">,</span> <span class="n">gcMaxLVC4000</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">scan</span> <span class="n">the</span> <span class="n">units</span> <span class="n">one</span> <span class="n">at</span> <span class="n">a</span> <span class="n">time</span> <span class="o">*</span><span class="p">)</span>
<span class="n">afbLVC4000SerialDriver</span><span class="p">[</span><span class="n">iUnit</span><span class="p">](</span>
    <span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">i_tTimeOut</span><span class="o">:=</span> <span class="n">tTimeOut</span><span class="p">,</span>
    <span class="n">iq_stLVC4000</span><span class="o">:=</span><span class="n">iq_astLVC4000</span><span class="p">[</span><span class="n">iUnit</span><span class="p">]</span> <span class="p">,</span>
    <span class="n">iq_stSerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer</span><span class="p">,</span>
    <span class="n">iq_stSerialTXBuffer</span><span class="o">:=</span>  <span class="n">SerialTXBuffer</span><span class="p">,</span>
    <span class="p">);</span>

<span class="n">IF</span> <span class="n">afbLVC4000SerialDriver</span><span class="p">[</span><span class="n">iUnit</span><span class="p">]</span><span class="o">.</span><span class="n">q_xDone</span>
<span class="n">OR</span> <span class="n">afbLVC4000SerialDriver</span><span class="p">[</span><span class="n">iUnit</span><span class="p">]</span><span class="o">.</span><span class="n">q_xError</span>
<span class="n">THEN</span>
        <span class="p">(</span><span class="o">*</span> <span class="n">reset</span> <span class="k">for</span> <span class="nb">next</span> <span class="n">time</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">afbLVC4000SerialDriver</span><span class="p">[</span><span class="n">iUnit</span><span class="p">](</span> <span class="n">i_xExecute</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">iq_stLVC4000</span><span class="o">:=</span><span class="n">iq_astLVC4000</span><span class="p">[</span><span class="n">iUnit</span><span class="p">],</span> <span class="n">iq_stSerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer</span><span class="p">,</span> <span class="n">iq_stSerialTXBuffer</span><span class="o">:=</span>  <span class="n">SerialTXBuffer</span><span class="p">);</span>
        <span class="p">(</span><span class="o">*</span> <span class="n">select</span> <span class="nb">next</span> <span class="n">pump</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">iUnit</span> <span class="o">:=</span> <span class="n">iUnit</span> <span class="o">+</span> <span class="mi">1</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">iUnit</span> <span class="o">&gt;</span> <span class="n">i_iQty</span> <span class="n">THEN</span>
            <span class="n">iUnit</span><span class="o">:=</span> <span class="mi">1</span><span class="p">;</span>
        <span class="n">END_IF</span>
<span class="n">END_IF</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-lvc4000serialdriver">FB_LVC4000SerialDriver</a></p></li>
<li><p><a class="reference internal" href="#st-serlvc4000">ST_SerLVC4000</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-lvc4000serialdriver">
<h2>FB_LVC4000SerialDriver<a class="headerlink" href="#fb-lvc4000serialdriver" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_LVC4000SerialDriver</span>
<span class="n">VAR_INPUT</span>
    <span class="o">///</span> <span class="n">rising</span> <span class="n">edge</span> <span class="n">execute</span>
    <span class="n">i_xExecute</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Maximum</span> <span class="n">wait</span> <span class="n">time</span> <span class="k">for</span> <span class="n">reply</span>
    <span class="n">i_tTimeOut</span><span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">TIME</span><span class="c1">#1s0ms;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="n">q_xDone</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xError</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xTimeout</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_sResult</span><span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">255</span><span class="p">);</span>
    <span class="o">///</span> <span class="n">Last</span> <span class="n">String</span> <span class="n">Sent</span> <span class="n">to</span> <span class="n">Serial</span> <span class="n">Device</span> <span class="o">-</span> <span class="k">for</span> <span class="n">debugging</span>
    <span class="n">q_sLastSentString</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">Last</span> <span class="n">String</span> <span class="n">Received</span> <span class="kn">from</span><span class="w"> </span><span class="nn">Serial</span> <span class="n">Device</span> <span class="o">-</span> <span class="k">for</span> <span class="n">debugging</span>
    <span class="n">q_sLastReceivedString</span><span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span>
    <span class="n">iq_stLVC4000</span>    <span class="p">:</span>       <span class="n">ST_SerLVC4000</span><span class="p">;</span>
    <span class="n">iq_stSerialRXBuffer</span><span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">iq_stSerialTXBuffer</span><span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rtExecute</span><span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">iStep</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">sCmd</span>    <span class="p">:</span>       <span class="n">STRING</span><span class="p">;</span>
    <span class="n">sSendData</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="n">fbTrans</span><span class="p">:</span> <span class="n">FB_LVC4000Transaction</span><span class="p">;</span>
    <span class="n">fbFormatString</span><span class="p">:</span> <span class="n">FB_FormatString</span><span class="p">;</span>
    <span class="n">sErrMesg</span> <span class="p">:</span> <span class="n">STRING</span> <span class="o">:=</span> <span class="s1">&#39;In step </span><span class="si">%d</span><span class="s1"> fbtrans failed with message: </span><span class="si">%s</span><span class="s1">&#39;</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">performs</span> <span class="n">serial</span> <span class="n">transactions</span> <span class="k">with</span> <span class="n">an</span> <span class="n">LVC</span> <span class="mi">4000</span> <span class="n">LVDT</span> <span class="n">Signal</span> <span class="n">Conditioner</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">rising</span> <span class="n">edge</span> <span class="n">trigger</span> <span class="o">*</span><span class="p">)</span>
<span class="n">rtExecute</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span> <span class="n">i_xExecute</span><span class="p">);</span>
<span class="n">IF</span> <span class="n">rtExecute</span><span class="o">.</span><span class="n">Q</span>  <span class="n">THEN</span>
    <span class="n">q_xDone</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xError</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_sResult</span><span class="o">:=</span> <span class="s1">&#39;&#39;</span><span class="p">;</span>
    <span class="n">a_ClearTrans</span><span class="p">();</span>  <span class="p">(</span><span class="o">*</span> <span class="n">to</span> <span class="n">provide</span> <span class="n">rising</span> <span class="n">edge</span> <span class="k">for</span> <span class="n">execute</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="n">CASE</span> <span class="n">iStep</span> <span class="n">OF</span>
    <span class="mi">0</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">idle</span> <span class="o">*</span><span class="p">)</span>
        <span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Get</span> <span class="n">output</span> <span class="o">*</span><span class="p">)</span>
    <span class="mi">10</span><span class="p">:</span>
        <span class="n">sCmd</span> <span class="o">:=</span> <span class="s1">&#39;getOut&#39;</span><span class="p">;</span>
        <span class="n">fbtrans</span><span class="o">.</span><span class="n">i_xExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
        <span class="n">IF</span> <span class="n">fbtrans</span><span class="o">.</span><span class="n">q_xDone</span> <span class="n">THEN</span>
            <span class="n">iq_stLVC4000</span><span class="o">.</span><span class="n">i_iOut</span> <span class="o">:=</span> <span class="n">STRING_TO_INT</span><span class="p">(</span><span class="n">fbtrans</span><span class="o">.</span><span class="n">q_sResponseData</span><span class="p">);</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">8000</span><span class="p">;</span>
            <span class="n">a_ClearTrans</span><span class="p">();</span>
        <span class="n">ELSIF</span> <span class="n">fbtrans</span><span class="o">.</span><span class="n">q_xError</span> <span class="n">THEN</span>
            <span class="n">a_ErrorMesg</span><span class="p">();</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">9000</span><span class="p">;</span>
            <span class="n">a_ClearTrans</span><span class="p">();</span>
        <span class="n">END_IF</span>

    <span class="mi">8000</span><span class="p">:</span> <span class="p">(</span><span class="o">*</span> <span class="n">done</span> <span class="o">*</span><span class="p">)</span>
        <span class="n">q_xDone</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
        <span class="n">IF</span>  <span class="n">i_xExecute</span> <span class="o">=</span> <span class="n">FALSE</span> <span class="n">THEN</span>
            <span class="n">q_xDone</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">iStep</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">END_IF</span>

    <span class="mi">9000</span><span class="p">:</span>
        <span class="n">q_xError</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

<span class="n">END_CASE</span>

<span class="o">//</span><span class="n">call</span> <span class="n">transaction</span>
<span class="n">fbTrans</span><span class="p">(</span>
    <span class="n">i_iAddress</span><span class="o">:=</span> <span class="n">iq_stLVC4000</span><span class="o">.</span><span class="n">iAddr</span><span class="p">,</span>
    <span class="n">i_tTimeOut</span><span class="o">:=</span> <span class="n">i_tTimeOut</span><span class="p">,</span>
    <span class="n">i_sCmd</span><span class="o">:=</span><span class="n">sCmd</span><span class="p">,</span>
    <span class="n">i_sParam</span><span class="o">:=</span><span class="n">sSendData</span><span class="p">,</span>
    <span class="n">iq_stSerialRXBuffer</span><span class="o">:=</span> <span class="n">iq_stSerialRXBuffer</span><span class="p">,</span>
    <span class="n">iq_stSerialTXBuffer</span><span class="o">:=</span> <span class="n">iq_stSerialTXBuffer</span> <span class="p">);</span>

<span class="n">iq_stLVC4000</span><span class="o">.</span><span class="n">xTimeout</span> <span class="o">:=</span> <span class="n">fbtrans</span><span class="o">.</span><span class="n">q_xTimeout</span><span class="p">;</span>
<span class="n">q_sLastSentString</span> <span class="o">:=</span> <span class="n">fbtrans</span><span class="o">.</span><span class="n">q_sLastSentString</span><span class="p">;</span>
<span class="n">q_sLastReceivedString</span> <span class="o">:=</span> <span class="n">fbtrans</span><span class="o">.</span><span class="n">q_sLastReceivedString</span><span class="p">;</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="n">ACTION</span> <span class="n">a_ClearTrans</span><span class="p">:</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Refactor</span> <span class="n">this</span> <span class="n">action</span> <span class="n">to</span> <span class="n">match</span> <span class="n">your</span> <span class="n">transaction</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbtrans</span><span class="o">.</span><span class="n">i_xExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbtrans</span><span class="o">.</span><span class="n">i_sCmd</span><span class="o">:=</span> <span class="s1">&#39;&#39;</span><span class="p">;</span>
<span class="n">fbtrans</span><span class="o">.</span><span class="n">i_sParam</span> <span class="o">:=</span> <span class="s1">&#39;&#39;</span><span class="p">;</span>
<span class="n">fbTrans</span><span class="p">(</span>
    <span class="n">i_iAddress</span><span class="o">:=</span> <span class="n">iq_stLVC4000</span><span class="o">.</span><span class="n">iAddr</span><span class="p">,</span>
    <span class="n">i_tTimeOut</span><span class="o">:=</span> <span class="n">i_tTimeOut</span><span class="p">,</span>
    <span class="n">iq_stSerialRXBuffer</span><span class="o">:=</span> <span class="n">iq_stSerialRXBuffer</span><span class="p">,</span>
    <span class="n">iq_stSerialTXBuffer</span><span class="o">:=</span> <span class="n">iq_stSerialTXBuffer</span> <span class="p">);</span>
<span class="n">fbtrans</span><span class="o">.</span><span class="n">i_xExecute</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">fbTrans</span><span class="p">(</span>
    <span class="n">i_iAddress</span><span class="o">:=</span> <span class="n">iq_stLVC4000</span><span class="o">.</span><span class="n">iAddr</span><span class="p">,</span>
    <span class="n">i_tTimeOut</span><span class="o">:=</span> <span class="n">i_tTimeOut</span><span class="p">,</span>
    <span class="n">iq_stSerialRXBuffer</span><span class="o">:=</span> <span class="n">iq_stSerialRXBuffer</span><span class="p">,</span>
    <span class="n">iq_stSerialTXBuffer</span><span class="o">:=</span> <span class="n">iq_stSerialTXBuffer</span> <span class="p">);</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">a_ErrorMesg</span><span class="p">:</span>
<span class="n">fbFormatString</span><span class="p">(</span> <span class="n">sformat</span><span class="o">:=</span><span class="n">sErrMesg</span><span class="p">,</span>
    <span class="n">arg1</span><span class="o">:=</span><span class="n">F_INT</span><span class="p">(</span><span class="n">iStep</span><span class="p">),</span>
    <span class="n">arg2</span><span class="o">:=</span><span class="n">F_STRING</span><span class="p">(</span><span class="n">fbtrans</span><span class="o">.</span><span class="n">q_sResult</span><span class="p">),</span>
    <span class="n">sOut</span> <span class="o">=&gt;</span> <span class="n">q_sResult</span><span class="p">);</span>
<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-lvc4000transaction">FB_LVC4000Transaction</a></p></li>
<li><p><a class="reference internal" href="#st-serlvc4000">ST_SerLVC4000</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-lvc4000transaction">
<h2>FB_LVC4000Transaction<a class="headerlink" href="#fb-lvc4000transaction" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>FUNCTION_BLOCK FB_LVC4000Transaction
VAR_INPUT
    /// rising edge execute
    i_xExecute: BOOL;
    /// RS-485 Address of LVC 4000
    i_iAddress: INT;
    /// Maximum wait time for reply
    i_tTimeOut: TIME := TIME#1s0ms;
    // Command field
    i_sCmd: T_MAXSTRING;
    // Parameter field
    i_sParam: T_MAXSTRING;
END_VAR
VAR_OUTPUT
    q_xDone: BOOL;
    q_sResponseData: STRING;
    q_xError: BOOL;
    q_xTimeout: BOOL;
    q_sResult: T_MAXSTRING;
    /// Last String Sent to Serial Device - for debugging
    q_sLastSentString: STRING;
    /// Last String Received from Serial Device - for debugging
    q_sLastReceivedString: STRING;
END_VAR
VAR_IN_OUT
    iq_stSerialRXBuffer: ComBuffer;
    iq_stSerialTXBuffer: ComBuffer;
END_VAR
VAR
    rtExecute: R_TRIG;
    iStep: INT;
    fbClearComBuffer: ClearComBuffer;
    sSendString: STRING;
    fbFormatString: FB_FormatString;
    iChecksum: INT;
    fbSendString: SendString;
    fbReceiveString: ReceiveString;
    sReceivedString: STRING;
    tonTimeout: TON;
