

DUTs
----


E_2OO3_MODE
^^^^^^^^^^^

::

    TYPE E_2OO3_MODE :
    (
        MODE_2OO3 := 0,
        IG1 := 1,
        IG2 := 2,
        IG3 := 3
    );
    END_TYPE


Related:
    * `E_2OO3_MODE`_


E_ControlMode
^^^^^^^^^^^^^

::

    {attribute 'qualified_only'}
    {attribute 'strict'}
    TYPE E_ControlMode :
    (
        Init := 0,
        Synch := 1,
        ManualControl := 2,
        CloseValve := 3,
        OpenValve := 4,
        PressureControl := 5,
        HoldValve := 6,
        LearnProcedure := 7,
        InterlockOpen := 8,
        InterlockClose := 9,
        MaintenanceOpen := 10,
        MaintenanceClose := 11,
        PowerFailure := 12,
        Safety := 13,
        FatalError := 14
    ) USINT := Init;
    END_TYPE




E_ControlModeSP
^^^^^^^^^^^^^^^

::

    {attribute 'qualified_only'}
    {attribute 'strict'}
    TYPE E_ControlModeSP :
    (
        ManualControl := 2,
        CloseValve := 3,
        OpenValve := 4,
        PressureControl := 5,
        HoldValve := 6,
        LearnProcedure := 7
    ) USINT := CloseValve;
    END_TYPE




E_FatalErrors
^^^^^^^^^^^^^

::

    {attribute 'qualified_only'}
    {attribute 'strict'}
    TYPE E_FatalErrors :
    (
        NO_FATAL_ERROR := 0,
        NoStopDetectedSynch := 20,
        ValveBlockedSynch := 21,
        ValveBlocked := 22,
        StepLossSynch := 25,
        MotorDriverFault := 40
    ) UINT := NO_FATAL_ERROR;
    END_TYPE




E_PressureState
^^^^^^^^^^^^^^^

::

    TYPE E_PressureState :
    (
        // Invalid states
        Off,//	 //gc_GaugeValidState - 1,
        GaugeDisconnected, //gc_GaugeValidState -2,
        OoR, //gc_GaugeValidState -6,
        // Ion gauges
        PressInvalid, //gc_GaugeValidState - 3,
        Starting, //gc_GaugeValidState - 4

        //Valid States (Positive)
        Valid, // gc_GaugeValidState set in "Global Variable Folder: Constants"
        ValidHi, //gc_GaugeValidState + 1,
        ValidLo //gc_GaugeValidState + 2,

    ) INT;
    END_TYPE


Related:
    * `Constants`_


E_PumpState
^^^^^^^^^^^

::

    TYPE E_PumpState :
    (
    pumpSTOPPED	:= 0,
    pumpSTARTING	:= 1,
    pumpRUNNING	:= 2,
    pumpFAULT := 3,
    pumpSTOPPING :=4
    );
    END_TYPE




E_ValvePositionState
^^^^^^^^^^^^^^^^^^^^

::

    TYPE E_ValvePositionState :
        (
    OPEN	:= 0,
    CLOSED	:= 1,
    MOVING	:= 2,
    INVALID :=3,
    OPEN_F :=4
    );
    END_TYPE




E_VAT590_AccessMode
^^^^^^^^^^^^^^^^^^^

::

    {attribute 'qualified_only'}
    {attribute 'strict'}
    TYPE E_VAT590_AccessMode :
    (
        LOCAL := 0,
        REMOTE := 1,
        LOCKED := 2
    ) USINT := REMOTE;
    END_TYPE




E_VAT590_PID_CTRL
^^^^^^^^^^^^^^^^^

::

    {attribute 'qualified_only'}
    {attribute 'strict'}
    TYPE E_VAT590_PID_CTRL :
    (
        ADAPTIVE_DS := 0,
        FIXED_1 := 1,
        FIXED_2 := 2,
        SOFT_PUMP := 3
    ) USINT := FIXED_1;
    END_TYPE




E_VCN
^^^^^

::

    TYPE E_VCN :
        (
    CloseValve	:= 0,
    OpenValve	:= 1,
    PressureControl	:= 2,
    ManualControl	:= 3

        );
    END_TYPE




E_VCN_VAT590
^^^^^^^^^^^^

::

    {attribute 'qualified_only'}
    {attribute 'strict'}
    TYPE E_VCN_VAT590 :
    (
        ManualControl := 0,
        CloseValve := 1,
        OpenValve := 2,
        PressureControl := 3,
        HoldValve := 4
    ) USINT := CloseValve;
    END_TYPE




E_VGC
^^^^^

::

    TYPE E_VGC :
    (

        Vented,
        AtVacuum,
        ERR_DiffPress,
        ERR_LostVac,
        ERR_ExtFault,
        At_Vac,
        Triggered,
        Vac_Fault,
        Cls_Timeout,
        Opn_Timeout


    );
    END_TYPE




Gauge_Type
^^^^^^^^^^

::

    TYPE Gauge_Type: (
    PG722B := 0, //Baraton Gauge
    IG903 := 1 , //Cold Cathode
    PG907 := 2 , //Pirani Gauge
    IG909:= 3 , //Hot Cathode
    PG925 := 4 ); //MicroPirani Gauge
    (* This enumeration should match up with the EDM MUX button on the vacuum gauge expert controls screen *)
    END_TYPE




ST_AgilentPTM
^^^^^^^^^^^^^

::

    TYPE ST_AgilentPTM EXTENDS ST_PTM :
    STRUCT

    (* Inputs *)
        (* 24V in Ramp state; 0V for others *)
        {attribute 'pytmc' := '
        pv: START;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        i_xSTART :	BOOL;

        (* setpoint related to frequency *)
        {attribute 'pytmc' := '
        pv: R1Status;
        field: ZNAM FALSE;
        field: ONAM AT SPEED;
        io: i;
        '}
        i_xR1	:  BOOL;

        (* setpoint related to Power *)
        {attribute 'pytmc' := '
        pv: R2Status;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        i_xR2	:  BOOL;

        (* low speed mode *)
        {attribute 'pytmc' := '
        pv: LSPD;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        i_xLSpd	:  BOOL;


        (* Fault input*)
        //i_xFault : BOOL;  Inherit ST_PTM.xFault



    (* controls *)
        (* Start/Stop -
            q_RunDo ;   Inherit ST_PTM.
         *)

        (* Low speed control *)
        {attribute 'pytmc' := '
        pv: LSPD_DO;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        q_xLSpd		:  BOOL;

        (*Soft start *)
        {attribute 'pytmc' := '
        pv: XSS_DO;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        q_xSS   	:  BOOL;

        (*pump Lock*)
        {attribute 'pytmc' := '
        pv: FaultLock;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        xPumpFaultLock : BOOL := FALSE;
        // i_xPumpLockReset: BOOL := FALSE; Inherit ST_PTM.xReset
        // Error messages
        {attribute 'pytmc' := '
        pv: ErrorMessage;
        io: i;
        '}
        sError : STRING;
        {attribute 'pytmc' := '
        pv: Power_MON;
        io: i;
        field: PREC 2
        field: EGU "W";
        '}
        i_rPowerMon : REAL;

    END_STRUCT
    END_TYPE


Related:
    * `ST_PTM`_


ST_CoEIndSub
^^^^^^^^^^^^

::

    TYPE ST_CoEIndSub :
    STRUCT
        nIndex : WORD;
        nSubIndex : BYTE;
    END_STRUCT
    END_TYPE




ST_EbaraDryPump
^^^^^^^^^^^^^^^

::

    TYPE ST_EbaraDryPump EXTENDS ST_RoughPump :
    STRUCT
    (* Extension of the rough pump archetype for ebara
    Applicable to:
    EV-S20
    EV-S50
    EV-S100
    EV-S200
    *)

    //Controls
    {attribute 'pytmc' := '
        pv: MPStart;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
    q_xMPStart	:	BOOL; //Main Pump start
    {attribute 'pytmc' := '
        pv: BPStart;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
    q_xBPStart	:	BOOL; // Booster Pump start (this can be started by the pump automatically)

    xBPIlk	:	BOOL;	//Booster pump interlock
    rBPIlkSP	:	REAL := 30; //Booster pump pressure setpoint
    tonBP	:	TON := (PT:=T#5S); //Timer for pressure and valve stability


    //Readbacks
    {attribute 'pytmc' := '
        pv: MPStatus;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
    i_xMPStatus	:	BOOL; //MP status
    {attribute 'pytmc' := '
        pv: BPStatus;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
    i_xBPStatus	:	BOOL; //BP status
    {attribute 'pytmc' := '
        pv: WARN_DI;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
    i_xWarning	:	BOOL; //Warning status
    {attribute 'pytmc' := '
        pv: ALARM;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
    i_xAlarm	:	BOOL; //Alarm, maps to error
    {attribute 'pytmc' := '
        pv: REMOTE;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
    i_xRemote	:	BOOL; //Remote control status


    END_STRUCT
    END_TYPE


Related:
    * `ST_RoughPump`_


ST_EbaraEVA
^^^^^^^^^^^

::

    TYPE ST_EbaraEVA EXTENDS ST_RoughPump:
    STRUCT

    (* Output *)
        //q_xRunDO 	:	BOOL; in Rough PUMP


    (* Input *)
    {attribute 'pytmc' := '
        pv: REMOTE;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: io;
        '}
        q_xRemote	:	BOOL;
        {attribute 'pytmc' := '
        pv: ALARM_OK;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i
        '}
        i_xAlarmOK	:	BOOL;

        {attribute 'pytmc' := '
        pv: RUN_DI;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i
        '}
        i_xIsRun		:	BOOL;


        {attribute 'pytmc' := '
        pv: RST_SW;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: io;
        '}
        q_xReset	:	BOOL; //For resetting faults


    END_STRUCT
    END_TYPE


Related:
    * `ST_RoughPump`_


ST_EbaraPTM
^^^^^^^^^^^

::

    TYPE ST_EbaraPTM EXTENDS ST_PTM :
    STRUCT
    (* Extension of the PTM archetype for Ebara turbo controllers
    Applicable to:
    ETC series
    *)
    //Controls
        {attribute 'pytmc' := '
        pv: START;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
    q_xStart   : BOOL; //Outputs - FB decides if these are actually set
        {attribute 'pytmc' := '
        pv: STOP;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
    q_xStop    : BOOL;
        {attribute 'pytmc' := '
        pv: RESET;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
    q_xReset   : BOOL; // xReset is momentary reset switch - resets protection functions
        {attribute 'pytmc' := '
        pv: PROT;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
    q_xProtection : BOOL; //NC. If opened, pump will decelerate/not start
        {attribute 'pytmc' := '
        pv: SETSPEED
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: io
        '}
    iq_xSpeedSet    : BOOL; //Request to set speed
        {attribute 'pytmc' := '
        pv: SPEED_REQ
        io: io
        field: EGU "Hz"
        '}
    q_iSpeedSet   : DINT; //Requested speed (min. 100Hz)
        {attribute 'pytmc' := '
        pv: OVRD_ON
        field: ZNAM OFF;
        field: ONAM ON;
        io: io
        '}
    i_xOverride   : BOOL; //Override mode - ignores interlocks

    //Readbacks - also has Accel/At speed/Decel/Fault/Cur Speed (min 100RPM)
        {attribute 'pytmc' := '
        pv: ROTATE_STATUS
        field: ZNAM FALSE;
        field: ONAM ROTATING;
        io: i
        '}
    i_xRotate : BOOL; //If open, pump is rotating
        {attribute 'pytmc' := '
        pv: DECEL
        field: ZNAM FALSE;
        field: ONAM DECELERATING;
        io: i
        '}
    i_xDecel  : BOOL; //If closed, brake engaged (pump decelerating)
        {attribute 'pytmc' := '
        pv: FAULT_OK
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i
        '}
    i_xNCFault  : BOOL; //Normally closed fault wiring. If false, there is a fault, or cable is unplugged.



    END_STRUCT
    END_TYPE


Related:
    * `ST_PTM`_


ST_ExtendedWarnings
^^^^^^^^^^^^^^^^^^^

::

    TYPE ST_ExtendedWarnings :
    STRUCT
        Bit0RemoteControlNotPossible: BIT;
        Bit1ControlModeSPNotAllowed : BIT;
        Bit2ZeroDisabled : BIT;
        Bit3PFODeactivated : BIT;
        Bit4Reserved : BIT;
        Bit5PressureSPOutOfRange : BIT;
        Bit6PositionSPOutOfRange : BIT;
        Bit7Reserved : BIT;
        Bit8Reserved : BIT;
        Bit9Reserved : BIT;
        Bit10CtrlSPOutOfRange : BIT;
        Bit11GeneralCtrlSPOutOfRange : BIT;
        Bit12ProcDataSettingsNotvalid : BIT;
        Bit13Reserved5 : BIT;
        Bit14Reserved6 : BIT;
        Bit15Reserved7 : BIT;
    END_STRUCT
    END_TYPE




ST_GeneralControlSP
^^^^^^^^^^^^^^^^^^^

::

    TYPE ST_GeneralControlSP :
    STRUCT
        Bit0ExecuteZero: BIT;
        Bit1Reserved : BIT;
        Bit2PingPongTxBit : BIT;
        Bit3Reserved : BIT;
        Bit4AccessMode : BIT;
        Bit5Reserved : BIT;
        Bit6Reserved : BIT;
        Bit7Reserved : BIT;
        Bit8Reserved : BIT;
        Bit9Reserved : BIT;
        Bit10Reserved : BIT;
        Bit11Reserved : BIT;
        Bit12Reserved : BIT;
        Bit13Reserved : BIT;
        Bit14Reserved : BIT;
        Bit15Reserved : BIT;
    END_STRUCT
    END_TYPE




ST_GeneralStatus
^^^^^^^^^^^^^^^^

::

    TYPE ST_GeneralStatus :
    STRUCT
        Bit0FieldBusDatavalid: BIT;
        Bit1ZeroExecuted : BIT;
        Bit2PingPongRxBit : BIT;
        Bit3PressureSimulation : BIT;
        Bit4PressureSPReached : BIT;
        Bit5Reserved : BIT;
        Bit6Reserved : BIT;
        Bit7AccessModeBit0 : BIT;
        Bit8AccessModeBit1 : BIT;
        Bit9WarningsActive : BIT;
        Bit10Reserved : BIT;
        Bit11Reserved : BIT;
        Bit12Reserved : BIT;
        Bit13Reserved : BIT;
        Bit14Reserved : BIT;
        Bit15Reserved : BIT;
    END_STRUCT
    END_TYPE




ST_GeneralWarnings
^^^^^^^^^^^^^^^^^^

::

    TYPE ST_GeneralWarnings :
    STRUCT
        Bit0ServiceRequest: BIT;
        Bit1Reserved : BIT;
        Bit2Reserved : BIT;
        Bit3PowerFailureBattery : BIT;
        Bit4Reserved : BIT;
        Bit5Reserved : BIT;
        Bit6Reserved : BIT;
        Bit7Reserved : BIT;
        Bit8Reserved : BIT;
        Bit9Reserved : BIT;
        Bit10SensMeasUnitFault : BIT;
        Bit11Reserved : BIT;
        Bit12Reserved : BIT;
        Bit13Reserved : BIT;
        Bit14Reserved : BIT;
        Bit15Reserved : BIT;
    END_STRUCT
    END_TYPE




ST_KashiyamaDryPump
^^^^^^^^^^^^^^^^^^^

::

    TYPE ST_KashiyamaDryPump EXTENDS ST_RoughPump:
    STRUCT

    (* Output *)
        //q_xRunDO 	:	BOOL; in Rough PUMP
        {attribute 'pytmc' := '
        pv: RESET_DO;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i
        '}
        q_xResetDo	: 	BOOL;
        {attribute 'pytmc' := '
        pv: LSPD_DO;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i
        '}
        q_xLspdDo	: 	BOOL;
        {attribute 'pytmc' := '
        pv: REM_DO;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i
        '}
        q_xRemoteDo	: 	BOOL;

    (* Input *)
    {attribute 'pytmc' := '
        pv: REMOTE;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i
        '}
        i_xRemote	:	BOOL;

        {attribute 'pytmc' := '
        pv: ALARM_OK;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i
        '}
        i_xAlarmOK	:	BOOL;
        {attribute 'pytmc' := '
        pv: WARN_OK;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i
        '}
        i_xWarningOK	:	BOOL;
        {attribute 'pytmc' := '
        pv: RUN_DI;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i
        '}
        i_xIsRun		:	BOOL;

    (* Logic status *)

        xLspd_IlkENA:   BOOL;

    (* EPICS *)
        //xRunSW		:	BOOL; in Rough PUMP
        {attribute 'pytmc' := '
        pv: RESET_SW;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: io
        '}
        xResetSW	:	BOOL; //For resetting faults
        {attribute 'pytmc' := '
        pv: LSPD_SW;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: io
        '}
        xLspdSW     :   BOOL;
        {attribute 'pytmc' := '
        pv: REMOTE_SW;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: io
        '}
        xRemoteSW     :   BOOL;
        LowSP  :   REAL := 0.02; //Torr
        HighSP :   REAL; //Torr
        RdyTmr : REAL;
    END_STRUCT
    END_TYPE


Related:
    * `ST_RoughPump`_


ST_LeyboldPTM
^^^^^^^^^^^^^

::

    TYPE ST_LeyboldPTM EXTENDS ST_PTM :
    STRUCT
    (* Extension of the PTM archetype for Oerlikon turbo controllers
    Applicable to:
    Mag Drive Digital
    Mag Drive S
    More?
    *)
    //Readbacks
        {attribute 'pytmc' := '
        pv: DECEL;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        i_xDecel	:	BOOL;
        {attribute 'pytmc' := '
        pv: PWR_RBV;
        io: i;
        '}
        i_diPwr   	:   DINT;
        i_diElecTemp:	DINT;
        {attribute 'pytmc' := '
        pv: OVR_TEMP;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        i_xTempFault:	BOOL;
        i_xNCError	:	BOOL; //Using normally closed wiring

    //Controls
        {attribute 'pytmc' := '
        pv: REMOTE;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: io;
        '}
        q_xRemote :BOOL;
        i_xRemote : BOOL; (* Remote control enabled *)
    END_STRUCT
    END_TYPE


Related:
    * `ST_PTM`_


ST_PfeifferControl
^^^^^^^^^^^^^^^^^^

::

    TYPE ST_PfeifferControl :
    STRUCT
        /// enables communication
        {attribute 'pytmc' := '
        pv: COMM_EN;
        io: io;
        '}
        xEnableComm: BOOL;
        /// RS-485 Address
        {attribute 'pytmc' := '
        pv: ADDR;
        io: io;
        '}
        iSerialAddress: INT;
        {attribute 'pytmc' := '
        pv: EXT_ILK_OK;
        field: ZNAM ILK ACTIVE;
        field: ONAM ILK OK;
        io: i;
        '}
        /// pumping station (equivalent to ilk bit for varian)
        xPumpingStation_010: BOOL;
        {attribute 'pytmc' := '
        pv: SetPumpSpeed;
        io: i;
        '}
        iSetRotationSpeed_707: INT :=100; /// speed setting in % (normally 100%)
        /// RUN_DO bit
        {attribute 'pytmc' := '
        pv: RUN_DO;
        io: i;
        '}
        xMotorPump_023: BOOL;
        {attribute 'pytmc' := '
        pv: GAS_MODE;
        io: io;
        '}
        iGasMode_027: INT;
        /// interlock bit
         {attribute 'pytmc' := '
        pv: ILK_OK;
        field: ZNAM ILK ACTIVE;
        field: ONAM ILK OK;
        io: i;
        '}
        xIlk: BOOL;
        /// run/start bit
        {attribute 'pytmc' := '
        pv: RUN_SW;
        io: io;
        '}
        xRunSW: BOOL;
        /// error acknowledgement/reset bit
        {attribute 'pytmc' := '
        pv: ERR_RST;
        io: io;
        '}
        xErrorAck_009: BOOL;
        /// power consumption setting in % (normally 100%)
        uiPowerPct_708: UINT;
        xSetSpdMode_026: BOOL;
    END_STRUCT
    END_TYPE




ST_PfeifferPTM
^^^^^^^^^^^^^^

::

    TYPE ST_PfeifferPTM EXTENDS ST_PTM :
    STRUCT
    (* Extension of the PTM archetype for Pfeiffer turbos
    Applicable to:
    HiPace series w/ onboard controllers
    More?
    *)
        {attribute 'pytmc' := '
        pv: RESET;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        q_xReset   : BOOL;
        //Readbacks
        {attribute 'pytmc' := '
        pv: PWR_RBV;
        io: i;
        '}
        i_diPwr		:	DINT;
        {attribute 'pytmc' := '
        pv: TempElec_RBV;
        io: i;
        '}
        i_diElecTemp	:	DINT;
        {attribute 'pytmc' := '
        pv: TempPump_RBV;
        io: i;
        '}
        i_diBtmTemp:	DINT;
        {attribute 'pytmc' := '
        pv: TempBearing_RBV;
        io: i;
        '}
        i_diBrngTemp:	DINT;
        {attribute 'pytmc' := '
        pv: TempMotor_RBV;
        io: i;
        '}
        i_diMtrTemp:	DINT;
        {attribute 'pytmc' := '
        pv: ErrorCode_RBV;
        io: i;
        '}
        i_iErrorCode	:	INT; //might change these to enumeration someday
        {attribute 'pytmc' := '
        pv: WarningCode_RBV;
        io: i;
        '}
        i_iWarningCode	:	INT;
        {attribute 'pytmc' := '
        pv: TempFault_RBV;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        i_xTempFault	:	BOOL;
        {attribute 'pytmc' := '
        pv: Power_RBV;
        io: i;
        '}
        i_uiPowerPctRbk :   UINT;

        {attribute 'pytmc' := '
        pv: SET_SPEED;
        io: io;
        field: EGU "Hz"
        '}
        i_dSetSpd	:	DINT;

        {attribute 'pytmc' := '
        pv: SET_SPEED_MODE;
        io: io;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        '}
        q_bSetSpd	:	BOOL;

    //Controls
        q_uiPowerPct : UINT := 100; //Should normally be 100

    END_STRUCT
    END_TYPE


Related:
    * `ST_PTM`_


ST_PfeifferStatus
^^^^^^^^^^^^^^^^^

::

    TYPE ST_PfeifferStatus :
    STRUCT
        {attribute 'pytmc' := '
        pv: PumpingStation_RBV;
        field: ZNAM ILK ACTIVE;
        field: ONAM ILK OK;
        io: i;
        '}
        xPumpingStation_010: BOOL;
        {attribute 'pytmc' := '
        pv: PumpingStation_RBV;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        xMotorPump_023: BOOL;
        {attribute 'pytmc' := '
        pv: GasMode_RBV;
        io: i;
        '}
        iGasMode_027: INT;
        {attribute 'pytmc' := '
        pv: ErrorMessage_RBV;
        io: i;
        '}
        sErrorCode_303: STRING;
        {attribute 'pytmc' := '
        pv: ErrorCode_RBV;
        io: i;
        '}
        iErrorCode_303	:	INT;
        {attribute 'pytmc' := '
        pv: WarningCode_RBV;
        io: i;
        '}
        iWarningCode_303	:	INT;
        {attribute 'pytmc' := '
        pv: ExcessPumpTemp_RBV;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        xExcessTempPump_305: BOOL;
        {attribute 'pytmc' := '
        pv: TotationSpeedAttn_RBV;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        xRotationSpeedAttn_306: BOOL;
        {attribute 'pytmc' := '
        pv: PumpAccelerating_RBV;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        xPumpAccelerating_307: BOOL;
        {attribute 'pytmc' := '
        pv: PumpSpeed_RBV;
        io: i;
        '}
        diActiveRotationSpeed_309: DINT;
        {attribute 'pytmc' := '
        pv: DriveCurrent_RBV;
        io: i;
        '}
        lrDriveCurrent_310: LREAL;
        {attribute 'pytmc' := '
        pv: DrivePower_RBV;
        io: i;
        '}
        diDrivePower_316: DINT;
        {attribute 'pytmc' := '
        pv: TempElect_RBV;
        io: i;
        '}
        diTempElec_326: DINT;
        {attribute 'pytmc' := '
        pv: TempPump_RBV;
        io: i;
        '}
        diTempPmpBot_330: DINT;
        {attribute 'pytmc' := '
        pv: TempBearing_RBV;
        io: i;
        '}
        diTempBearng_342: DINT;
        {attribute 'pytmc' := '
        pv: TempMotor_RBV;
        io: i;
        '}
        diTempMotor_346: DINT;
        {attribute 'pytmc' := '
        pv: Power_RBV;
        io: i;
        '}
        uiPowerPct_708: UINT;
        {attribute 'pytmc' := '
        pv: Timeout_RBV;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        xTimeout: BOOL;
        iSetRotationSpeed_707 : INT;
        iSetSpdMode_026: INT;
        xErrorAcknowledged: BOOL; //Not actually read back from the pump, but tells us ErrAck has processed
    END_STRUCT
    END_TYPE




ST_PIP
^^^^^^

::

    TYPE ST_PIP :
    STRUCT
    (* Read back *)
    // 	i_xHVisON : BOOL;

    (* Interlock *)
        {attribute 'pytmc' := '
        pv: ILK_OK;
        field: ZNAM NOT OK ;
        field: ONAM OK ;
        io: i;
        '}
           xILKOk : BOOL;

        {attribute 'pytmc' := '
        pv: ERROR;
        field: ZNAM FALSE ;
        field: ONAM TRUE ;
        io: i;
        '}
           xError : BOOL;

        {attribute 'pytmc' := '
        pv: AT_VAC_SP;
        io: io;
        field: HOPR 1000
        field: LOPR 0
        field: PREC 2
        field: EGU "TORR"
        autosave_pass1: VAL DESC
        '}
        rHVEna_SP : REAL := 1.0E-4;

        {attribute 'pytmc' := '
        pv: ILK_DEVICE;
        io: i;
        '}
        sIlkDeviceName: STRING;
        //Required for other devices using this gauge as interlock
        sPath: STRING;

    (* EPICS Controls *)
        {attribute 'pytmc' := '
        pv: HV_SW;
        io: io;
        field: ZNAM OFF;
        field: ONAM ON;
        '}
        xHVEna_SW : BOOL;
        {attribute 'pytmc' := '
        pv: Auto_On;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io:io;
        '}
        xAutoOn : BOOL:=TRUE;

        {attribute 'pytmc' := '
        pv: AutoOn_timer;
        io:i;
        '}
        iAutoOnTimer : INT;

        {attribute 'pytmc' := '
        pv: OVRD_ON ;
        field: ZNAM Override OFF ;
        field: ONAM Override ON;
        io: io;
        '}
        xOverrideMode	:	BOOL; (* Shows the override status of this valve *)

        {attribute 'pytmc' := '
        pv: FORCE_START;
        io: io;
        field: ZNAM FALSE;
        field: ONAM FORCE START;
        '}
        pv_xOvrdStart	:	BOOL;


        {attribute 'pytmc' := '
        pv: SP_HYS;
        io: io;
        field: HOPR 1000
        field: LOPR 0
        field: PREC 2
        field: EGU "TORR"
        autosave_pass1: VAL DESC
        '}
        /// Protection setpoint hysteresis
        rHYS_PR: REAL := 0.001;
        {attribute 'pytmc' := '
        pv: AI_Offset;
        io: io;
        '}
        iOffset: INT:=13;
        {attribute 'pytmc' := '
        pv: Inverted;
        field: ZNAM NORMAL;
        field: ONAM INVERTED;
        io: io;
        '}
        bOutputInverted : BOOL;
    (* IO Controls *)
        {attribute 'pytmc' := '
        pv: HV_DO;
        field: ZNAM OFF;
        field: ONAM ON;
        io: i;
        '}
        q_xHVEna_DO : BOOL;	// Enable High Voltage when True // 'TcLinkTo' (EL1124) ^Input
        {attribute 'pytmc' := '
        pv: PRESS;
        field: HOPR 1000
        field: LOPR 0
        field: PREC 2
        field: EGU "TORR"
        io: i;
        '}
        rPRESS: REAL;  //
        {attribute 'pytmc' := '
        pv: PRESS_AI;
        io: i;
        '}
        i_iPRESS: REAL;  //
        {attribute 'pytmc' := '
        pv: HV_DI;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io:i;
        '}
        i_xHV_DI : BOOL; // NO contact // 'TcLinkTo' (EL1004) ^Input

        {attribute 'pytmc' := '
        pv: STATE;
        field: ZRST STOPPED;
        field: ONST STARTING;
        field: TWST RUNNING;
        field: THST FAULT;
        field: FRST STOPPING;
        io: i;
        '}

        eState	:	E_PumpState;

        {attribute 'pytmc' := '
        pv: LOGGER;
        io: io;
        field: ZNAM OFF ;
        field: ONAM ON ;
        '}
        xLog : BOOL:=TRUE;
    END_STRUCT
    END_TYPE


Related:
    * `E_PumpState`_


ST_PTM
^^^^^^

::

    TYPE ST_PTM :
    STRUCT
    (* General PTM Structure
    Each PTM might have a serial control structure, but all will have a general supervisory control structure

    NOTE: This is an archetype, use an extension of this structure for a specific pump (or make one).

    *)

    (* Controls *)
        {attribute 'pytmc' := '
        pv: RUN_SW;
        field: ZNAM STOP;
        field: ONAM RUN;
        io: io;
        '}
        xRunSW	:	BOOL;
        {attribute 'pytmc' := '
        pv: RST_SW;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: io;
        '}
        xResetSW	:	BOOL; //For resetting faults
        {attribute 'pytmc' := '
        pv: RUN_DO;
        io: i;
        '}
        q_RunDO 	:	BOOL;

    (* Readbacks *)
        {attribute 'pytmc' := '
        pv: ILK_OK;
        field: ZNAM ILK ACTIVE;
        field: ONAM ILK OK;
        io: i;
        '}
        xExtRunOk	:	BOOL; (* also a control *)
        {attribute 'pytmc' := '
        pv: ACCEL;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        i_xAccel	:	BOOL;
        {attribute 'pytmc' := '
        pv: AT_SPD;
        field: ZNAM FALSE;
        field: ONAM AT SPEED;
        io: i;
        '}
        i_xAtSpd	:	BOOL;
        {attribute 'pytmc' := '
        pv: SPEED;
        io: i;
        field: EGU "Hz"
        '}
        i_diCurSpd	:	DINT;

        xCommTimeout	:	BOOL := TRUE;  (* Initialized true since we haven't talked to pump yet *)
    (* Alarm Outputs *)
        {attribute 'pytmc' := '
        pv: FAULT;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        i_xFault		:	BOOL; (*FAULT*)
        {attribute 'pytmc' := '
        pv: WARN;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        i_xWarn		:	BOOL; (* warning *)
        {attribute 'pytmc' := '
        pv: ALARM;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        i_xALARM	:	BOOL; (* ALARM *)

    (* IWS instructions *)
        xActive	:	BOOL; // this bit is set to add the pump to the system
        iPumpGrp 	:	INT; // all members of a pump group start at the same time

    (* Operational Setpoints *)
        rForelineSP	:	REAL := 0.5;

        {attribute 'pytmc' := '
        pv: BP_SP;
        io: io;
        field: HOPR 1000
        field: LOPR 0
        field: PREC 2
        field: EGU "TORR"
        autosave_pass1: VAL DESC
        '}
        rBackingPressureSP : REAL := 0.01;
        {attribute 'pytmc' := '
        pv: IP_SP;
        io: io;
        field: HOPR 1000
        field: LOPR 0
        field: PREC 2
        field: EGU "TORR"
        autosave_pass1: VAL DESC
        '}
        rInletPressureSP : REAL := 0.02; //20mTorr
    (*State*)
        {attribute 'pytmc' := '
        pv: STATE;
        field: ZRST STOPPED;
        field: ONST STARTING;
        field: TWST RUNNING;
        field: THST FAULT;
        field: FRST STOPPING;
        io: i;
        '}

        eState	:	E_PumpState;

        {attribute 'pytmc' := '
        pv: CURR_MON;
        io: i;
        field: PREC 2
        field: EGU "A";
        '}
        i_rCurrentMon : REAL;

        {attribute 'pytmc' := '
        pv: TEMP_MON;
        io: i;
        field: PREC 2;
        field: EGU "C";
        '}
        i_rTempMon	:	REAL;

        {attribute 'pytmc' := '
        pv: LOGGER;
        io: i;
        field: ZNAM OFF ;
        field: ONAM ON ;
        '}
        xLog : BOOL:=TRUE;


    END_STRUCT
    END_TYPE


Related:
    * `E_PumpState`_


ST_RoughPump
^^^^^^^^^^^^

::

    TYPE ST_RoughPump :
    STRUCT

    (* Generic roughing pump controls

    NOTE: This is an archetype, use an extension of this structure for a specific pump (or make one).

    *)

    //Controls
    {attribute 'pytmc' := '
        pv: RUN_SW;
        field: ZNAM Stop;
        field: ONAM Start;
        io: io;
        '}
    pv_xRunSW	:	BOOL; //epics/ software control switch
    {attribute 'pytmc' := '
        pv: RUN_DO;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i
        '}
    q_xRunDo 	:   BOOL;

    //Status and Readback
    {attribute 'pytmc' := '
        pv: ILK_OK;
        field: ZNAM NOT OK ;
        field: ONAM OK ;
        io: i
        '}
    xIlkOK	:	BOOL; //Interlock bit, true means OK to run
    xExtIlk	:	BOOL; //External interlock, this is where the logic goes
    {attribute 'pytmc' := '
        pv: AT_SPD;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i
        '}
    xAtSpd	:	BOOL; //Pump at speed setpoint
    {attribute 'pytmc' := '
        pv: WARN;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i
        '}
    xWrn	:	BOOL; //Pump warning
    iWrn	:	BOOL; //Warning state/code
    {attribute 'pytmc' := '
        pv: ERROR;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i
        '}
    xErr	:	BOOL; //Error summary
    iErr	:	BOOL; //Error state/code

    (*State*)
        {attribute 'pytmc' := '
        pv: STATE;
        field: ZRST STOPPED;
        field: ONST STARTING;
        field: TWST RUNNING;
        field: THST FAULT;
        field: FRST STOPPING;
        io: i;
        '}

        eState	:	E_PumpState;

    END_STRUCT
    END_TYPE


Related:
    * `E_PumpState`_


ST_SerLVC4000
^^^^^^^^^^^^^

::

    TYPE ST_SerLVC4000 :
    STRUCT
        (* Readbacks *)
        {attribute 'pytmc' := '
        pv: voltage;
        io: i;
        '}
        i_iOut	:	INT; //Output voltage
        (* Controls *)
        {attribute 'pytmc' := '
        pv: ADC_COEFF;
        io: io;
        '}
        q_rADCsl	:	REAL; //ADC slope coeff
        {attribute 'pytmc' := '
        pv: ADC_OFFSET;
        io: io;
        '}
        q_rADCos	:	REAL; //ADC offset
        {attribute 'pytmc' := '
        pv: CALIB_SET;
        io: io;
        '}
        q_xCal	:	BOOL; //Activate calibration mode
        {attribute 'pytmc' := '
        pv: DISP_SET;
        io: io;
        '}
        q_xFull	:	BOOL; //Set full displacement during calibration
        {attribute 'pytmc' := '
        pv: ZERO_SET;
        io: io;
        '}
        q_xZero	:	BOOL; //Set zero during calibration
        {attribute 'pytmc' := '
        pv: GAIN_SET;
        io: io;
        '}
        q_iGain	:	INT; //Set instrument gain
        {attribute 'pytmc' := '
        pv: CALIB_ABORT;
        io: io;
        '}
        q_xAbortCal	:	BOOL; //Abort calibration mode
        (* Internal params *)
        {attribute 'pytmc' := '
        pv: ADDR;
        io: io;
        '}
        iAddr	:	INT; //RS485 address
        xTimeout	:	BOOL; //Timeout (true if no comm)
    END_STRUCT
    END_TYPE




ST_TD20Status
^^^^^^^^^^^^^

::

    TYPE ST_TD20Status :  (* Serial communication defined in Oerlikon Leybold Manual 17200048 *)
    STRUCT
        /// Received Status Word
        wStatusWord: WORD;
        /// Current stator frequency
        {attribute 'pytmc' := '
        pv: Frequency;
        io: i;
        '}
        wFrequency_P3: WORD;
        /// Current intermediate circuit voltage
        {attribute 'pytmc' := '
        pv: Voltage;
        io: i;
        '}
        wVoltage_P4: WORD;
        /// Current motor current
        {attribute 'pytmc' := '
        pv: MotorCurrent;
        io: i;
        '}
        wMotorCurrent_P5: WORD;
        /// Current frequency converter temperature
        {attribute 'pytmc' := '
        pv: Temperature;
        io: i;
        '}
        wConverterTemp_P11: WORD;
        /// Critical frequency
        {attribute 'pytmc' := '
        pv: CriticalFrequency;
        io: i;
        '}
        wCriticalFreq_P20: WORD;
        /// Max. Current Factor
        {attribute 'pytmc' := '
        pv: MaxCurrentFactor;
        io: i;
        '}
        wMaxCurrentFactor_P21: WORD;
        /// Setpoint Frequecy
        {attribute 'pytmc' := '
        pv: SetPointFreq;
        io: i;
        '}
        wSetpointFreq_P24: WORD;
        /// Max. run up time
        {attribute 'pytmc' := '
        pv: MaxRunUpTime;
        io: i;
        '}
        wMaxRunUpTime_P32: WORD;
        /// Current pump temperature
        {attribute 'pytmc' := '
        pv: PumpTemp;
        io: i;
        '}
        wPumpTemp_P127: WORD;
        /// most recent error code
        {attribute 'pytmc' := '
        pv: ErrorCode;
        io: i;
        '}
        wErrorCode_P171: WORD;
    END_STRUCT
    END_TYPE




ST_TD400Control
^^^^^^^^^^^^^^^

::

    TYPE ST_TD400Control :  (* Serial communication defined in Oerlikon Leybold Manual GA05281_002_C0 *)
    STRUCT
        {attribute 'pytmc' := '
        pv: SetPumpSpeed;
        io: i;
        '}
        wSetSetpointFreq_P24: WORD; // speed setting in Hz
    END_STRUCT
    END_TYPE




ST_TD400Status
^^^^^^^^^^^^^^

::

    TYPE ST_TD400Status :  (* Serial communication defined in Oerlikon Leybold Manual 17200048 *)
    STRUCT
        /// Received Status Word
        wStatusWord: WORD;
        /// Current stator frequency
        {attribute 'pytmc' := '
        pv: Frequency;
        io: i;
        '}
        wFrequency_P3: WORD;
        /// Current intermediate circuit voltage
        {attribute 'pytmc' := '
        pv: Voltage;
        io: i;
        '}
        wVoltage_P4: WORD;
        /// Current motor current
        {attribute 'pytmc' := '
        pv: MotorCurrent;
        io: i;
        '}
        wMotorCurrent_P5: WORD;
        /// Current frequency converter temperature
        {attribute 'pytmc' := '
        pv: Temperature;
        io: i;
        '}
        wConverterTemp_P11: WORD;
        /// Maximum setpoint frequency
        {attribute 'pytmc' := '
        pv: MaxSetpoinFreq;
        io: i;
        '}
        wMaxSetpointFreq_P18: WORD;
        /// Minimum setpoint frequency
        {attribute 'pytmc' := '
        pv: MinSetpoinFreq;
        io: i;
        '}
        wMinSetpointFreq_P19: WORD;
        /// Critical frequency
        {attribute 'pytmc' := '
        pv: CriticalFrequency;
        io: i;
        '}
        wCriticalFreq_P20: WORD;
        /// Setpoint Frequecy
        {attribute 'pytmc' := '
        pv: SetPointFreq;
        io: i;
        '}
        wSetpointFreq_P24: WORD;
        /// Max. run up time
        {attribute 'pytmc' := '
        pv: MaxRunUpTime;
        io: i;
        '}
        wMaxRunUpTime_P32: WORD;
        /// Current pump temperature
        {attribute 'pytmc' := '
        pv: PumpTemp;
        io: i;
        '}
        wPumpTemp_P127: WORD;
        /// most recent error code
        {attribute 'pytmc' := '
        pv: ErrorCode;
        io: i;
        '}
        wErrorCode_P171: WORD;
    END_STRUCT
    END_TYPE




ST_ValveBase
^^^^^^^^^^^^

::

    TYPE ST_ValveBase :
    STRUCT
        (* EPICS Controls *)
        {attribute 'pytmc' := '
        pv: OPN_SW;
        field: ZNAM CLOSE;
        field: ONAM OPEN;
        io: io ;
        '}
        pv_xOPN_SW	: BOOL;
        {attribute 'pytmc' := '
        pv: ALM_RST;
        io: io;
        '}
        pv_xAlmRst	: BOOL;
        {attribute 'pytmc' := '
        pv: FORCE_OPN;
        io: io;
        field: ZNAM FALSE;
        field: ONAM FORCE OPEN;
        '}
        pv_xOvrdOpn	:	BOOL;

        {attribute 'pytmc' := '
        pv: OVRD_ON ;
        field: ZNAM Override OFF ;
        field: ONAM Override ON;
        io: io;
        '}
        xOverrideMode	:	BOOL; (* Shows the override status of this valve *)

    (* I/Os*)
    (* Readbacks *)
        {attribute 'pytmc' := '
        pv: OPN_DI;
        io: i;
        field: ZNAM FALSE;
        field: ONAM OPEN;
        '}
        i_xOpnLS	: BOOL;
        {attribute 'pytmc' := '
        pv: CLS_DI;
        io: i;
        field: ZNAM FALSE;
        field: ONAM CLOSE;
        '}
        i_xClsLS	: BOOL;
    (* Controls *)
        {attribute 'pytmc' := '
        pv: OPN_DO;
        io: i;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        '}
        q_xOPN_DO	: BOOL;
    (* Interlocks *)
        {attribute 'pytmc' := '
        pv: EXT_ILK_OK ;
        field: ZNAM NOT OK ;
        field: ONAM OK ;
        io: i ;
        '}
        xEXT_OK	:	BOOL := FALSE;	(* External interlock for custom interlocking in addition to regular DP ilk, this must be set true, or the interlock condition before calling the FB_VGC *)


        {attribute 'pytmc' := '
        pv: OPN_OK;
        field: ZNAM OPN ILK NOT OK ;
        field: ONAM OPN ILK OK ;
        io: i;
         '}
        xOPN_OK	:	BOOL;	(* Final SUM of DP_OK and EXT_OK, needed because it allows the DP ilk to be switched off, see FB_VGC.Dis_DPIlk *)

    (* States *)
    {attribute 'pytmc' := '
        pv: POS_STATE;
        type: mbbi ;
        field: ZRST OPEN ;
        field: ONST CLOSED ;
        field: TWST MOVING ;
        field: THST INVALID ;
        field: FRST OPEN_F ;
        io: i;
        '}
        eState	:	E_ValvePositionState := INVALID;

        {attribute 'pytmc' := '
        pv: STATE;
        field: ZRST Vented;
        field: ONST At Vacuum;
        field: TWST Differential Pressure;
        field: THST Lost Vacuum;
        field: FRST Ext Fault;
        field: FVST AT Vacuum;
        field: SXST Triggered;
        field: SVST Vacuum Fault;
        field: EIST Close Timeout;
        field: NIST Open Timeout;
        io: i;
        '}
        eVGC_State : E_VGC;

    (* Error *)

        {attribute 'pytmc' := '
        pv: ERROR;
        field: ZNAM NO ERROR ;
        field: ONAM ERROR PRESENT ;
        io: o;
        '}
        bErrorPresent : BOOL;
        iErrorCode: INT;
        {attribute 'pytmc' := '
        pv: ErrMsg;
        io: o;
        '}
        sErrorMessage: STRING;
        {attribute 'pytmc' := '
        pv: LOGGER;
        io: io;
        field: ZNAM OFF ;
        field: ONAM ON ;
        '}
        xLog : BOOL:=TRUE;

    END_STRUCT
    END_TYPE


Related:
    * `E_VGC`_
    * `E_ValvePositionState`_
    * `FB_VGC`_


ST_VAT590_COE
^^^^^^^^^^^^^

::

    TYPE ST_VAT590_COE :
    STRUCT
        {attribute 'pytmc' := '
        pv: PID_CTRL
        io: io
        '}
        ePIDCtrl: E_VAT590_PID_CTRL;
        (*Adaptive Downstream Parameters*)
        {attribute 'pytmc' := '
        pv: SENS_DELAY_AD
        io: io
        field: EGU "s"
        field: DRVL 0.0
        field: DRVH 1.0
        '}
        fSensorDelay_AD : REAL;
        {attribute 'pytmc' := '
        pv: RAMP_TIME_AD
        io: io
        field: EGU "s"
        field: DRVL 0.0
        field: DRVH 1000000.0
        '}
        fRampTime_AD : REAL;
        {attribute 'pytmc' := '
        pv: RAMP_MODE_AD
        io: io
        field: ZNAM CONST_TIME
        field: ONAM CONST_SLOPE
        '}
        bRampMode_AD : BOOL;
        {attribute 'pytmc' := '
        pv: GAIN_FACTOR_AD
        io: io
        field: PREC 4
        field: DRVL 0.0001
        field: DRVH 7.5
        '}
        fGainFactor_AD : REAL;
        (*Fixed 1 Parameters*)
        {attribute 'pytmc' := '
        pv: RAMP_TIME_FIX1
        io: io
        field: EGU "s"
        field: DRVL 0.0
        field: DRVH 1000000.0
        '}
        fRampTime_FIX1 : REAL;
        {attribute 'pytmc' := '
        pv: RAMP_MODE_FIX1
        io: io
        field: ZNAM CONST_TIME
        field: ONAM CONST_SLOPE
        '}
        bRampMode_FIX1 : BOOL;
        {attribute 'pytmc' := '
        pv: CTRL_DIR_FIX1
        io: io
        field: ZNAM DOWNSTREAM
        field: ONAM UPSTREAM
        '}
        bCtrlDir_FIX1 : BOOL;
        {attribute 'pytmc' := '
        pv: PGAIN_FIX1
        io: io
        field: DRVL 0.001
        field: DRVH 100.0
        '}
        fPGain_FIX1 : REAL;
        {attribute 'pytmc' := '
        pv: IGAIN_FIX1
        io: io
        field: DRVL 0.0
        field: DRVH 100.0
        '}
        fIGain_FIX1 : REAL;
        (*Fixed 2 Parameters*)
        {attribute 'pytmc' := '
        pv: RAMP_TIME_FIX2
        io: io
        field: EGU "s"
        field: DRVL 0.0
        field: DRVH 1000000.0
        '}
        fRampTime_FIX2 : REAL;
        {attribute 'pytmc' := '
        pv: RAMP_MODE_FIX2
        io: io
        field: ZNAM CONST_TIME
        field: ONAM CONST_SLOPE
        '}
        bRampMode_FIX2 : BOOL;
        {attribute 'pytmc' := '
        pv: CTRL_DIR_FIX2
        io: io
        field: ZNAM DOWNSTREAM
        field: ONAM UPSTREAM
        '}
        bCtrlDir_FIX2 : BOOL;
        {attribute 'pytmc' := '
        pv: PGAIN_FIX2
        io: io
        field: DRVL 0.001
        field: DRVH 100.0
        '}
        fPGain_FIX2 : REAL;
        {attribute 'pytmc' := '
        pv: IGAIN_FIX2
        io: io
        field: DRVL 0.0
        field: DRVH 100.0
        '}
        fIGain_FIX2 : REAL;
        (*Soft Pump Parameters*)
        {attribute 'pytmc' := '
        pv: RAMP_TIME_SP
        io: io
        field: EGU "s"
        field: DRVL 0.0
        field: DRVH 1000000.0
        '}
        fRampTime_SP : REAL;
        {attribute 'pytmc' := '
        pv: RAMP_MODE_SP
        io: io
        field: ZNAM CONST_TIME
        field: ONAM CONST_SLOPE
        '}
        bRampMode_SP : BOOL;
        {attribute 'pytmc' := '
        pv: PGAIN_SP
        io: io
        field: DRVL 0.001
        field: DRVH 100.0
        '}
        fPGain_SP : REAL;
        (*Position Limit Parameters*)
        {attribute 'pytmc' := '
        pv: POSITION_LIMIT_OPN
        io: io
        field: EGU "%"
        field: DRVL 0.0
        field: DRVH 100.0
        '}
        fPositionLimitOpen : REAL;
        {attribute 'pytmc' := '
        pv: POSITION_LIMIT_OPN_CTRL
        io: io
        field: EGU "%"
        field: DRVL 0.0
        field: DRVH 100.0
        '}
        fPositionLimitOpenControl : REAL;
    END_STRUCT
    END_TYPE


Related:
    * `E_VAT590_PID_CTRL`_


ST_VAT590_STATUS
^^^^^^^^^^^^^^^^

::

    TYPE ST_VAT590_STATUS :
    STRUCT
        {attribute 'pytmc' :=  '
            pv: CTRL_MODE
            io: i
        '}
        eControlMode : E_ControlMode; // Valve control mode readback
        {attribute 'pytmc' :=  '
            pv: FATAL_ERR
            io: i
        '}
        eFatalErrors : E_FatalErrors; // Valve Fatal Error status readback
        (*General Status readback*)
        {attribute 'pytmc' := '
            pv: GEN_STATUS:ECAT_DATA_VALID
            io: i
            field: ZNAM NOT_VALID
            field: ONAM VALID
            field: ZSV MAJOR
            field: OSV NO_ALARM
        '}
        bFieldBusDatavalid: BOOL;
        {attribute 'pytmc' := '
            pv: GEN_STATUS:ZERO_EXECUTED
            io: i
            field: ZNAM NOT_EXECUTED
            field: ONAM EXECUTED
            field: ZSV NO_ALARM
            field: OSV NO_ALARM
        '}
        bZeroExecuted : BOOL;
        {attribute 'pytmc' := '
            pv: GEN_STATUS:ECAT_RxBIT
            io: i
            field: ZNAM NOT_INVERTED
            field: ONAM INVERTED
            field: ZSV NO_ALARM
            field: OSV NO_ALARM
        '}
        bPingPongRxBit : BOOL;
        {attribute 'pytmc' := '
            pv: GEN_STATUS:PRES_SIM
            io: i
            field: ZNAM OFF
            field: ONAM ON
            field: ZSV NO_ALARM
            field: OSV NO_ALARM
        '}
        bPressureSimulation : BOOL;
        {attribute 'pytmc' := '
            pv: GEN_STATUS:PRES_SP_REACHED
            io: i
            field: ZNAM NOT_AT_SP
            field: ONAM AT_SP
            field: ZSV NO_ALARM
            field: OSV NO_ALARM
        '}
        bPressureSPReached : BOOL;
        {attribute 'pytmc' := '
            pv: GEN_STATUS:WARN_STATUS
            io: i
            field: ZNAM NOT_ACTIVE
            field: ONAM ACTIVE
            field: ZSV NO_ALARM
            field: OSV MAJOR
        '}
        bWarningsActive : BOOL;
        {attribute 'pytmc' :=  '
            pv: GEN_STATUS:REM_CTRL
            io: i
        '}
        eRemoteStatus : E_VAT590_AccessMode;
        (*General Warnings readback*)
        {attribute 'pytmc' := '
            pv: GEN_WARN:SERVICE_REQ
            io: i
            field: ZNAM OK
            field: ONAM SERVICE
            field: ZSV NO_ALARM
            field: OSV MAJOR
        '}
        bServiceRequest: BOOL;
        {attribute 'pytmc' := '
            pv: GEN_WARN:POWER_FAIL_BATT
            io: i
            field: ZNAM READY
            field: ONAM NOT_READY
            field: ZSV NO_ALARM
            field: OSV MINOR
        '}
        bPowerFailureBattery : BOOL;
        {attribute 'pytmc' := '
            pv: GEN_WARN:ADC_UNIT_STATUS
            io: i
            field: ZNAM OK
            field: ONAM FAULT
            field: ZSV NO_ALARM
            field: OSV MAJOR
        '}
        bSensMeasUnitFault : BOOL;
        (*Extended Warnings readback*)
        {attribute 'pytmc' := '
            pv: EXT_WARN:REM_NOT_POSSIBLE
            io: i
            field: ZNAM ENABLED
            field: ONAM DISABLED
            field: ZSV NO_ALARM
            field: OSV MINOR
        '}
        bRemoteControlNotPossible: BOOL;
        {attribute 'pytmc' := '
            pv: EXT_WARN:CTRL_SP_NOT_ALLOWED
            io: i
            field: ZNAM ENABLED
            field: ONAM DISABLED
            field: ZSV NO_ALARM
            field: OSV MINOR
        '}
        bControlModeSPNotAllowed : BOOL;
        {attribute 'pytmc' := '
            pv: EXT_WARN:ZERO_STATUS
            io: i
            field: ZNAM ENABLED
            field: ONAM DISABLED
            field: ZSV NO_ALARM
            field: OSV MINOR
        '}
        bZeroDisabled : BOOL;
        {attribute 'pytmc' := '
            pv: EXT_WARN:PFO_STATUS
            io: i
            field: ZNAM ENABLED
            field: ONAM DISABLED
            field: ZSV NO_ALARM
            field: OSV MINOR
        '}
        bPFODeactivated : BOOL;
        {attribute 'pytmc' := '
            pv: EXT_WARN:PRES_SP_OOR
            io: i
            field: ZNAM OK
            field: ONAM FAULT
            field: ZSV NO_ALARM
            field: OSV MAJOR
        '}
        bPressureSPOutOfRange : BOOL;
        {attribute 'pytmc' := '
            pv: EXT_WARN:POS_SP_OOR
            io: i
            field: ZNAM OK
            field: ONAM FAULT
            field: ZSV NO_ALARM
            field: OSV MAJOR
        '}
        bPositionSPOutOfRange : BOOL;
        {attribute 'pytmc' := '
            pv: EXT_WARN:CTRL_SP_OOR
            io: i
            field: ZNAM OK
            field: ONAM FAULT
            field: ZSV NO_ALARM
            field: OSV MAJOR
        '}
        bCtrlSPOutOfRange : BOOL;
        {attribute 'pytmc' := '
            pv: EXT_WARN:GENCTRL_SP_OOR
            io: i
            field: ZNAM OK
            field: ONAM FAULT
            field: ZSV NO_ALARM
            field: OSV MAJOR
        '}
        bGeneralCtrlSPOutOfRange : BOOL;
        {attribute 'pytmc' := '
            pv: EXT_WARN:PROC_DATA_NOT_VALID
            io: i
            field: ZNAM OK
            field: ONAM FAULT
            field: ZSV NO_ALARM
            field: OSV MAJOR
        '}
        bProcDataSettingsNotvalid : BOOL;
    END_STRUCT
    END_TYPE


Related:
    * `E_ControlMode`_
    * `E_FatalErrors`_
    * `E_VAT590_AccessMode`_


ST_VCC_NO
^^^^^^^^^

::

    TYPE ST_VCC_NO:
    STRUCT

    (* A normally open valve needs permission to close! *)
    (* Inputs *)
        {attribute 'pytmc' := '
        pv: CLS_SW ;
        field: ONAM CLOSE;
        field: ZNAM OPEN;
        io: io ;
        '}
        pv_xCLS_SW	: BOOL;
        {attribute 'pytmc' := '
        pv: FORCE_CLS;
        field: ZNAM FALSE;
        field: ONAM FORCE CLOSE;
        io: io;
        '}
        pv_xOvrdCls	:	BOOL;
        {attribute 'pytmc' := '
        pv: CLS_OK;
        field: ZNAM FALSE;
        field: ONAM CLS_OK;
        io: i;
        '}
        xCLS_OK	: BOOL;

        {attribute 'pytmc' := '
        pv: OVRD_ON;
        field: ZNAM Override OFF ;
        field: ONAM Override ON;
        io: io
        '}
        xOverrideMode	:	BOOL; (* Shows the override status of this valve *)

    (* Outputs *)
        {attribute 'pytmc' := '
        pv: CLS_DO;
            field: ZNAM FALSE;
        field: ONAM TRUE;
        io: i;
        '}
        xCLS_DO	: BOOL;

    END_STRUCT
    END_TYPE




ST_VCN
^^^^^^

::

    TYPE ST_VCN :
    STRUCT
        (* VCN - Valve Controlled Needle
        Used for Pfeiffer EVR 116 needle valves *)
        {attribute 'pytmc' := '
        pv: OPN_SW;
        field: ZNAM CLOSE;
        field: ONAM OPEN;
        io: io ;
        '}
        xOPN_SW	: BOOL;
        {attribute 'pytmc' := '
        pv: POS_RDBK;
        io: i;
        '}
        // Inputs
        i_iPosition	:	REAL; //Position readback (if it exists)

        // Outputs
        {attribute 'pytmc' := '
        pv: POS_AO_R;
        io: i ;
        '}
        q_iRawPosition	:	INT; //Position control
        //For the EVR 116 this is 0-10V analog 0.4 closed to 9.1 Closed

        //Softvariables
        {attribute 'pytmc' := '
        pv: ILK_OK;
        field: ZNAM NOT OK ;
        field: ONAM OK ;
        io: i;
        '}
        xIlkOK	:	BOOL := FALSE; // Interlock Bit

        {attribute 'pytmc' := '
        pv: ILK_SP;
        io: o;
        field: HOPR 1000
        field: LOPR 0
        field: PREC 2
        field: EGU "TORR"
        autosave_pass1: VAL DESC
        '}
        rIlk_SP	:	REAL := 0.0005;	// Interlock setpoint for gauges on both sides of valve

        {attribute 'pytmc' := '
        pv: Limit;
        io: io;
        autosave_pass1: VAL DESC
        '}
        rUpperLimit	:	REAL:=100; // Percentage//Upper limit on valve open
        {attribute 'pytmc' := '
        pv: POS_REQ;
        io: io;
        '}
        rReqPosition	:	REAL; //Requested position (0.0-100.0%)
        {attribute 'pytmc' :=  '
        pv: STATE ;
        field: ZRST Close ;
        field: ONST Open;
        field: TWST PressureControl ;
        field: THST ManualControl ;
        io: io
        '}
        eValveControl	:	E_VCN := CloseValve; // Valve control state

        ftIlk	:	F_TRIG;

    END_STRUCT
    END_TYPE


Related:
    * `E_VCN`_


ST_VCN_VAT590
^^^^^^^^^^^^^

::

    TYPE ST_VCN_VAT590 :
    STRUCT
        (* VCN - Valve Controlled Needle
        Used for VAT590 needle valves *)
        {attribute 'pytmc' := '
        pv: POS_RAW
        io: i
        '}
        nRawPosition : DINT; //Position readback
        {attribute 'pytmc' := '
        pv: PRES_RAW
        io: i
        '}
        nRawPressure : DINT; //Pressure readback
        {attribute 'pytmc' := '
        pv: PRES_TORR
        field: EGU "TORR"
        io: i
        '}
        fPressure : REAL; //Pressure readback in Torr units
        {attribute 'pytmc' := '
        pv: POS_SP
        io: i
        '}
        nPositionSP : DINT; //Position setpoint readback
        {attribute 'pytmc' := '
        pv: PRES_SP
        io: i
        '}
        nPressureSP : DINT; //Pressure setpoint readback
        {attribute 'pytmc' := '
        pv: ILK_OK
        field: ZNAM NOT OK
        field: ONAM OK
        field: ZSV MAJOR
        field: OSV NO_ALARM
        io: i
        '}
        bIlkOK : BOOL := FALSE; //Interlock Bit status
        {attribute 'pytmc' := '
        pv: POS_LIMIT
        io: io
        autosave_pass1: VAL DESC
        '}
        fPosSetLimit	: REAL := 100; //Percentage Upper limit on valve open
        {attribute 'pytmc' := '
        pv: PRES_SET_LIMIT
        io: io
        autosave_pass1: VAL DESC
        '}
        fPresSetLimit	: REAL := 1E-2; //Upper limit for pressure control
        {attribute 'pytmc' := '
        pv: PRES_RDBK_LIMIT
        io: io
        autosave_pass1: VAL DESC
        '}
        fPresRdbkLimit : REAL := 1E-4;  //Upper limit for pressure reading before valve close
        {attribute 'pytmc' := '
        pv: POS_REQ
        field: DRVL 0.0
        field: DRVH 100.0
        io: io
        '}
        fReqPosition : REAL; //Requested position (0.0-100.0%)
        {attribute 'pytmc' := '
        pv: PRES_REQ
        field: EGU "TORR"
        io: io;
        '}
        fReqPressure : REAL; //Requested pressure in Torr units
        {attribute 'pytmc' :=  '
        pv: STATE
        io: io
        '}
        eValveControl : E_VCN_VAT590; //Valve control mode
        {attribute 'pytmc' := '
        pv:
        '}
        stValveStatus : ST_VAT590_STATUS; //All Valve status readbacks
        {attribute 'pytmc' :=  '
        pv: REM_CTRL
        io: io
        '}
        eRemoteControl : E_VAT590_AccessMode; //Select remote control mode
        {attribute 'pytmc' := '
        pv: ZERO
        io: io
        '}
        bZero : BOOL; //Activate Zero function bit
        {attribute 'pytmc' := '
        pv: COE_PARAM
        '}
        stCoeParameters : ST_VAT590_COE; //Coe Parameters
        {attribute 'pytmc' := '
        pv: COE_ERROR
        field: ZNAM OK
        field: ONAM ERROR
        field: ZSV NO_ALARM
        field: OSV MINOR
        io: i
        '}
        bCoeError : BOOL; //Coe Interface Error
        {attribute 'pytmc' := '
        pv: COE_RESET
        io: io
        '}
        bResetCoeError : BOOL; //Reset Coe Interface Error
        {attribute 'pytmc' := '
        pv: ETHCAT_COMM_STATUS
        field: ZNAM OK
        field: ONAM ERROR
        field: ZSV NO_ALARM
        field: OSV MAJOR
        io: i
        '}
        bValveEthCatStatus : BOOL; //Status of the Ethercat Communication with device
    END_STRUCT
    END_TYPE


Related:
    * `E_VAT590_AccessMode`_
    * `E_VCN_VAT590`_
    * `ST_VAT590_COE`_
    * `ST_VAT590_STATUS`_


ST_VFS
^^^^^^

::

    TYPE ST_VFS EXTENDS ST_ValveBase:
    STRUCT

    (* Interlock *)
        {attribute 'pytmc' := '
        pv: TRIG;
        field: ZNAM TRIG_OFF;
        field: ONAM TRIG_ON;
        io: i ;
        '}
        i_xTrigger : BOOL;
    (* Commands *)
        {attribute 'pytmc' := '
        pv: CLS_SW;
        field: ZNAM FALSE;
        field: ONAM CLOSE;
        io: io ;
        '}
        xCLS_SW AT%Q*:BOOL; (*external open signal e.g epics*)

    (* Alarm Outputs *)
        {attribute 'pytmc' := '
        pv: ERR_Ext;
        field: ZNAM NO ERROR ;
        field: ONAM External error present ;
        io: i;
        '}
        xERR_ExtFault		: 	BOOL;
        {attribute 'pytmc' := '
        pv: VAC_FAULT_OK;
        field: ZNAM FAULT ;
        field: ONAM FAULT OK;
        io: i ;
        '}
        i_xVAC_FAULT_OK : BOOL; (*Valve Vacuum OK, is set to False when there is Vacuum Fault*)


    (*ILK Devices*)
        {attribute 'pytmc' := '
        pv: GFS;
        io: i;
        '}
        sGFS: String;

        {attribute 'pytmc' := '
        pv: VETO_DEVICE;
        io: i;
        '}
        sVetoDeviceName: STRING;

    END_STRUCT
    END_TYPE


Related:
    * `ST_ValveBase`_


ST_VG
^^^^^

::

    TYPE ST_VG :
    STRUCT
        /// A general gauge structure is used to make the rest of the interlocking simpler. There are some parameters for cold cathodes that are not used by pirani.
        ///These features aren't disabled, they just aren't used, think child/parent classes.
        ///
        {attribute 'pytmc' := '
        pv: PRESS;
        field: HOPR 1000
        field: LOPR 0
        field: PREC 2
        field: EGU "TORR"
        io: i;
        '}
        rPRESS: REAL;  //This is the human-readable pressure
        {attribute 'pytmc' := '
        pv: AT_VAC;
        io: i;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        '}
        xAT_VAC: BOOL;
        {attribute 'pytmc' := '
        pv: PRESS_OK;
        field: ZNAM OFF;
        field: ONAM ON;
        io: i;
        '}
        xPRESS_OK: BOOL;
        {attribute 'pytmc' := '
        pv: STATE;
        field: ZRST Off;
        field: ONST GaugeDisconnected;
        field: TWST OoR;
        field: THST PressInvalid;
        field: FRST Starting;
        field: FVST Valid;
        field: SXST ValidHi;
        field: SVST ValidLo;
        io: i;
        '}
        eState	:	E_PressureState;
        (* EPICS Controls *)
        {attribute 'pytmc' := '
        pv: HV_SW;
        io: io;
        field: ZNAM OFF;
        field: ONAM ON;
        '}
        xHV_SW: BOOL; // High Voltage Switch from epics
        {attribute 'pytmc' := '
        pv: Auto_On;
        field: ZNAM FALSE;
        field: ONAM TRUE;
        io:io;
        '}
        xAutoOn : BOOL := TRUE;
        {attribute 'pytmc' := '
        pv: AutoOn_timer;
        io:i;
        '}
        iAutoOnTimer : INT;
        /// Controls and I/Os
        {attribute 'pytmc' := '
        pv: PRESS_AI;
        io: i;
        '}
        i_iPRESS_R  :INT; // input Pressure // Link to analog Input
        {attribute 'pytmc' := '
        pv: HV_ON;
        io: i;
        '}
        i_xHV_ON	: BOOL; //  True when High Voltage is on
        {attribute 'pytmc' := '
        pv: DISC_ACTIVE;
        field: ZNAM NO DISC;
        field: ONAM DISC ACTIVE;
        io: i;
        '}
        i_xDisc_Active : BOOL;// Discharge Current Active
        {attribute 'pytmc' := '
        pv: HV_DIS_DO;
        io: i;
        field: ZNAM FALSE ;
        field: ONAM TRUE ;
        '}
        q_xHV_DIS : BOOL; // Enable High Voltage when True
        //
        wHV_RO: WORD;

        /// Bakeout bit
        xBAKEOUT: BOOL;

        //enum for gauge type - will replace iType
        eTYPE: Gauge_Type := PG907;
        //Gauge type, deprecated (default to pirani)
        iTYPE: INT := 2;
        // Index location of the associated Pirani Gauge
        wPG: WORD;


        xTurnOnTime: BOOL;/// Turn on Timers for cold cathode warmup

        iVacSp	:	INT;/// At vacuum setpoint for all gauges
        {attribute 'pytmc' := '
        pv: VAC_SP;
        io:io;
        field: HOPR 1000
        field: LOPR 0
        field: PREC 2
        field: EGU "TORR"
        autosave_pass1: VAL DESC
        '}
        rVAC_SP: REAL := 0.001; /// At vacuum setpoint for all gauges
        /// Protection setpoint for ion gauges at which the gauge turns off, not used for pirani
        {attribute 'pytmc' := '
        pv: PRO_SP;
        io: io;
        field: HOPR 1000
        field: LOPR 0
        field: PREC 2
        field: EGU "TORR"
        autosave_pass1: VAL DESC
        '}
        rPRO_SP: REAL := 0.001;
        {attribute 'pytmc' := '
        pv: SP_HYS;
        io: io;
        field: HOPR 1000
        field: LOPR 0
        field: PREC 2
        field: EGU "TORR"
        autosave_pass1: VAL DESC
        '}
        /// Protection setpoint hysteresis
        rHYS_PR: REAL := 0.001;
        {attribute 'pytmc' := '
        pv: ILK_OK;
        field: ZNAM NOT OK ;
        field: ONAM OK ;
        io: i;
        '}
        xILKOk	:	BOOL; (* also a control *)
        {attribute 'pytmc' := '
        pv: LOGGER;
        io: io;
        field: ZNAM OFF ;
        field: ONAM ON ;
        '}
        xLog : BOOL:=TRUE;
        //Required for other devices using this gauge as interlock
        sPath: STRING;

        /// Full scale pressure in Torr for baratron pressure conversion
        rFULL_SCALE: REAL := 1000;

    END_STRUCT
    END_TYPE


Related:
    * `E_PressureState`_
    * `Gauge_Type`_


ST_VGC
^^^^^^

::

    TYPE ST_VGC EXTENDS ST_ValveBase:
    STRUCT


    (* Interlocks *)

        {attribute 'pytmc' := '
        pv: DP_OK;
        field: ZNAM DP NOT OK ;
        field: ONAM DP OK ;
        io: i;
        '}
        xDP_OK	:	BOOL;	(* Managed by the VGC function (FB_VGC) *)// Indicates the valve can be opened because the differential pressure is low enough

        {attribute 'pytmc' := '
        pv: AT_VAC_SP;
        io: o;
        field: HOPR 1000
        field: LOPR 0
        field: PREC 2
        field: EGU "TORR"
        autosave_pass1: VAL DESC
        '}
        rAT_VAC_SP	:	REAL := 0.000001;	// Interlock setpoint for gauges on both sides of valve
        rAT_VAC_SP_LAST	:	REAL :=0.000001 ;	// Interlock setpoint for gauges on both sides of valve
        {attribute 'pytmc' := '
        pv: AT_VAC_HYS;
        io: o;
        field: HOPR 1000
        field: LOPR 0
        field: PREC 2
        field: EGU "TORR"
        autosave_pass1: VAL DESC
        '}
        rAT_VAC_HYS	:	REAL :=0.000001;	// Hysteresis of the vacuum sp
        {attribute 'pytmc' := '
        pv: HYST_PERC ;
        io: o;
        autosave_pass1: VAL DESC
        '}
        rHYST_PERC	:	REAL := 0.80;	// Hysteresis percentage

        {attribute 'pytmc' := '
        pv: AT_VAC ;
        field: ZNAM NOT AT VAC ;
        field: ONAM AT VAC ;
        io: i;
        '}
        xAT_VAC	:	BOOL;	//At vacuum setpoint


    (* Alarm Outputs *)
        {attribute 'pytmc' := '
        pv: ERR_DifPres;
        field: ZNAM NO ERROR ;
        field: ONAM Diffrential error present ;
        io: i;
        '}
        xERR_DifPres		: 	BOOL;
        {attribute 'pytmc' := '
        pv: ERR_SP;
        field: ZNAM NO ERROR ;
        field: ONAM Setpoint error present ;
        io: i;
        '}
        xERR_SP			: 	BOOL;
        {attribute 'pytmc' := '
        pv: ERR_Ext;
        field: ZNAM NO ERROR ;
        field: ONAM External error present ;
        io: i;
        '}
        xERR_ExtFault		: 	BOOL;
        xAlmSum			: 	BOOL;
        sDevName :STRING;
    (*ILK Devices*)
    {attribute 'pytmc' := '
        pv: ILK_DEVICE_US;
        io: i;
        '}
        sIlkUSDeviceName: STRING;
        {attribute 'pytmc' := '
        pv: ILK_DEVICE_DS;
        io: i;
        '}
        sIlkDSDeviceName: STRING;

    END_STRUCT
    END_TYPE


Related:
    * `FB_VGC`_
    * `ST_ValveBase`_


ST_VGC_2S
^^^^^^^^^

::

    TYPE ST_VGC_2S EXTENDS ST_VGC:
    STRUCT
        {attribute 'pytmc' := '
        pv: AT_VAC_SP_DS;
        io: o;
        field: HOPR 1000
        field: LOPR 0
        field: PREC 2
        field: EGU "TORR"
        autosave_pass1: VAL DESC
        '}
        rAT_VAC_SP_DS	:	REAL := 0.000001;	// Interlock setpoint for gauges on the downstream side of the valve
        {attribute 'pytmc' := '
        pv: AT_VAC_HYS_DS;
        io: o;
        field: HOPR 1000
        field: LOPR 0
        field: PREC 2
        field: EGU "TORR"
        autosave_pass1: VAL DESC
        '}
        rAT_VAC_HYS_DS	:	REAL :=0.000001;	// Hysteresis of the vacuum sp downstream
        rAT_VAC_SP_LAST_DS :	REAL :=0.000001 ;
    END_STRUCT
    END_TYPE


Related:
    * `ST_VGC`_


ST_VRC
^^^^^^

::

    TYPE ST_VRC EXTENDS ST_ValveBase:
    STRUCT
    (* Readbacks *)
        //In case VRC is normally open
        {attribute 'pytmc' := '
        pv: CLS_OK;
        io: i;
        '}
        xCLS_OK : BOOL := TRUE;

    END_STRUCT
    END_TYPE


Related:
    * `ST_ValveBase`_


ST_VRC_NO
^^^^^^^^^

::

    TYPE ST_VRC_NO EXTENDS ST_ValveBase:
    STRUCT
    (* Readbacks *)
        //In case VRC is normally open
        {attribute 'pytmc' := '
        pv: CLS_OK;
        field: ONAM TRUE;
        field: ZNAM FALSE;
        io: i;
        '}
        xCLS_OK : BOOL := TRUE;
        {attribute 'pytmc' := '
        pv: CLS_SW ;
        field: ONAM CLOSE;
        field: ZNAM OPEN;
        io: io ;
        '}
        pv_xCLS_SW	: BOOL;

        {attribute 'pytmc' := '
        pv: CLS_DO ;
        field: ONAM CLOSE;
        field: ZNAM OPEN;
        io: io ;
        '}
        q_xCLS_DO	: BOOL;
        {attribute 'pytmc' := '
        pv: FORCE_CLS;
        field: ONAM FORCE CLOSE;
        field: ZNAM FALSE;
        io: io;
        '}
        pv_xOvrdCls	:	BOOL;

    END_STRUCT
    END_TYPE


Related:
    * `ST_ValveBase`_


ST_VVC
^^^^^^

::

    TYPE ST_VVC :
    STRUCT

    (* Inputs *)

        {attribute 'pytmc' := '
        pv: OPN_SW;
        field: ZNAM CLOSE;
        field: ONAM OPEN;
        io: io;
        '}
        pv_xOPN_SW	: BOOL;
        {attribute 'pytmc' := '
        pv:FORCE_OPN;
        field: ZNAM FALSE;
        field: ONAM FORCE OPEN;
        io: io;
        '}
        xOvrdOpn	:	BOOL;
        {attribute 'pytmc' := '
        pv: OVRD_ON;
        field: ZNAM Override OFF ;
        field: ONAM Override ON;
        io: io;
        '}
        xOverrideMode	:	BOOL; (* Shows the override status of this valve *)
        {attribute 'pytmc' := '
        pv: OPN_OK;
        field: ZNAM OPN ILK NOT OK ;
        field: ONAM OPN ILK OK ;
        io: i;
        '}
        xOPN_OK	: BOOL;

    (* Outputs *)
        {attribute 'pytmc' := '
        pv: OPN_DO;
        field: ZNAM CLOSE;
        field: ONAM OPEN;
        io: i;
        '}
        q_xOPN_DO	: BOOL;

    END_STRUCT
    END_TYPE




ST_VWC_NO
^^^^^^^^^

::

    TYPE ST_VWC_NO EXTENDS ST_VGC:
    STRUCT
    (* Readbacks *)
        //In case VRC is normally open
        {attribute 'pytmc' := '
        pv: CLS_OK;
        field: ONAM CLOSE;
        field: ZNAM OPEN;
        io: i;
        '}
        xCLS_OK : BOOL := TRUE;
        {attribute 'pytmc' := '
        pv: CLS_SW ;
        field: ONAM CLOSE;
        field: ZNAM OPEN;
        io: io ;
        '}
        pv_xCLS_SW	: BOOL;
        {attribute 'pytmc' := '
        pv: FORCE_CLS;
        field: ONAM FORCE CLOSE;
        field: ZNAM FALSE;
        io: io;
        '}
        pv_xOvrdCls	:	BOOL;

    END_STRUCT
    END_TYPE


Related:
    * `ST_VGC`_


GVLs
----


Constants
^^^^^^^^^

::

    VAR_GLOBAL CONSTANT
        gc_iSizeOfGGOArray : INT := 50;
        gc_GaugeValidState :	INT := 4;
    END_VAR




Global_Variables
^^^^^^^^^^^^^^^^

::

    VAR_GLOBAL
        g_iSizeOfGGOArray : INT := 50;

        g_stSystem	:	ST_System(*System_Struct*):= (
            xFirstScan := TRUE
        );

        g_DummyVG	:	ST_VG;


         fbGetCurTaskIdx : GETCURTASKINDEX;
         TaskInfo:PlcTaskSystemInfo;


    END_VAR


Related:
    * `ST_VG`_


Global_Version
^^^^^^^^^^^^^^

::

    {attribute 'TcGenerated'}
    {attribute 'no-analysis'}
    {attribute 'linkalways'}
    // This function has been automatically generated from the project information.
    VAR_GLOBAL CONSTANT
        {attribute 'const_non_replaced'}
        stLibVersion_LCLS_Vacuum : ST_LibVersion := (iMajor := 2, iMinor := 6, iBuild := 2, iRevision := 0, nFlags := 1, sVersion := '2.6.2');
    END_VAR




GVL_MacroSensorsParameters
^^^^^^^^^^^^^^^^^^^^^^^^^^

::

    VAR_GLOBAL CONSTANT
        gcMaxLVC4000	:	INT := 20; //maximum number of LVC4000 units per port
    END_VAR




GVL_PfeifferParameters
^^^^^^^^^^^^^^^^^^^^^^

::

    VAR_GLOBAL CONSTANT
        gcMaxPfeifferPumps	:	INT := 20; //maximum size of the Pfeiffer turbo pump array for a single port
    END_VAR




POUs
----


F_CalcPfeifferCheckSum
^^^^^^^^^^^^^^^^^^^^^^

::

    FUNCTION F_CalcPfeifferCheckSum : BYTE
    VAR_INPUT
        sData: STRING;
    END_VAR
    VAR
        bSum: BYTE;
        i: INT;
    END_VAR
    bSum := 0;

    FOR i := 1 TO LEN(sData) DO
        bSum := bSum + F_ToASC(MID(sData,1,i));
    END_FOR

    F_CalcPfeifferChecksum := bSum;

    END_FUNCTION




F_CalcTD20Checksum
^^^^^^^^^^^^^^^^^^

::

    FUNCTION F_CalcTD20Checksum : BYTE
    VAR_INPUT
        i_abData: ARRAY[0..23] OF BYTE;
    END_VAR
    VAR
        bChecksum: BYTE;
        i: INT;
    END_VAR
    bChecksum := i_abData[0];
    FOR i:=1 TO 22 DO
        bChecksum := bChecksum XOR i_abData[i];
    END_FOR
    F_CalcTD20Checksum := bChecksum;

    END_FUNCTION




F_CalcTD400Checksum
^^^^^^^^^^^^^^^^^^^

::

    FUNCTION F_CalcTD400Checksum : BYTE
    VAR_INPUT
        i_abData: ARRAY[0..23] OF BYTE;
    END_VAR
    VAR
        bChecksum: BYTE;
        i: INT;
    END_VAR
    bChecksum := i_abData[0];
    FOR i:=1 TO 22 DO
        bChecksum := bChecksum XOR i_abData[i];
    END_FOR
    F_CalcTD400Checksum := bChecksum;

    END_FUNCTION




F_RoughPumpInlet_ILK
^^^^^^^^^^^^^^^^^^^^

::

    (*
        Determine whether a pump attached to the inlet of a roughing pump is safe to open.

        Return true, signaling it is safe to open when the roughing pump is confirmed to be working.
    *)

    FUNCTION F_RoughPumpInlet_ILK : BOOL
    VAR_INPUT
        ScrollPump	:	ST_RoughPump;
    END_VAR
    VAR
    END_VAR
    F_RoughPumpInlet_ILK := (ScrollPump.eState = pumpRUNNING); (* Confirm that the roughing pump is running before opening the valve *)

    END_FUNCTION


Related:
    * `ST_RoughPump`_


F_TURBO_VRC_ILK
^^^^^^^^^^^^^^^

::

    (* Close the vic if the roughing pump pirani loses its at-vac setpoint while the turbo is pumping *)
    FUNCTION F_TURBO_VRC_ILK : BOOL
    VAR_INPUT

        i_xHiVac 	: BOOL;
        i_xRunPTM	: BOOL;
        i_xFLVac	: BOOL;

    END_VAR
    VAR

        rHysterisis : REAL := 0;

        xInterlock: BOOL;
        rTolerance: REAL := 20;
    END_VAR
    (* Close the vic if the roughing pump pirani loses its at-vac setpoint while the turbo is pumping *)
    F_TURBO_VRC_ILK := (NOT i_xHiVac AND NOT i_xRunPTM AND NOT i_xFLVac) OR
                        (NOT i_xRunPTM AND i_xFLVac) OR
                        (i_xRunPTM AND i_xFLVac);

    END_FUNCTION




F_TurboExtILK_NO
^^^^^^^^^^^^^^^^

::

    (* This function Block interfaces with a NO turbo valve*)
    (* Mainly used in the FEE HXR GATT*)
    FUNCTION F_TurboExtILK_NO : BOOL
    VAR_INPUT
        Turbo		:	ST_PTM;
        BackingGauge:	ST_VG;
        InletGauge	:	ST_VG;
        VentValve	:	ST_VCC_NO; //NO type turbo valve
        ScrollPump	:	ST_RoughPump;
    END_VAR

    VAR
    END_VAR


    END_FUNCTION


Related:
    * `ST_PTM`_
    * `ST_RoughPump`_
    * `ST_VCC_NO`_
    * `ST_VG`_


F_TurboExtILK_NO_1
^^^^^^^^^^^^^^^^^^

::

    (* This function Block interfaces with a NO turbo valve*)
    (* Mainly used in the FEE HXR GATT*)
    FUNCTION F_TurboExtILK_NO_1 : BOOL
    VAR_INPUT
        Turbo		:	ST_PTM;
        BackingGauge:	ST_VG;
        InletGauge	:	ST_VG;
        VentValve	:	ST_VCC_NO; //NO type turbo valve
        ScrollPump	:	ST_RoughPump;
    END_VAR


    END_FUNCTION


Related:
    * `ST_PTM`_
    * `ST_RoughPump`_
    * `ST_VCC_NO`_
    * `ST_VG`_


F_TurboExtILKLogic
^^^^^^^^^^^^^^^^^^

::

    (* This function evaluates the Turbo ILK logic*)
    (* The Turbo shall not Run if the vent valve is open*)
    (* The function also switches off the Turbo if the Inlet pressure or the backing Pressure*)
    (* are higher than the configured set point*)
    FUNCTION F_TurboExtILKLogic : BOOL
    VAR_INPUT
        Turbo		:	ST_PTM;
        BackingGauge:	ST_VG;
        InletGauge	:	ST_VG;
        VentValve	:	ST_VVC;
        ScrollPump	:	ST_RoughPump;
    END_VAR

    VAR
    END_VAR


    END_FUNCTION


Related:
    * `ST_PTM`_
    * `ST_RoughPump`_
    * `ST_VG`_
    * `ST_VVC`_


F_TurboExtILKLogic_2
^^^^^^^^^^^^^^^^^^^^

::

    (* This function evaluates the Turbo ILK logic*)
    (* The function switches off the Turbo if the Inlet pressure or the backing Pressure*)
    (* are higher than the configured set point*)
    FUNCTION F_TurboExtILKLogic_2 : BOOL
    VAR_INPUT
        Turbo		:	ST_PTM;
        BackingGauge:	ST_VG;
        InletGauge	:	ST_VG;
        ScrollPump	:	ST_RoughPump;
    END_VAR
    VAR
    END_VAR


    END_FUNCTION


Related:
    * `ST_PTM`_
    * `ST_RoughPump`_
    * `ST_VG`_


F_TurboGateValve_ILK
^^^^^^^^^^^^^^^^^^^^

::

    (* This Function Block evaluates the ILK condition of the Turbo Gate valve *)
    (* The logic Protects the Turbo pump from inlet pressure above the SP*)

    FUNCTION F_TurboGateValve_ILK : BOOL (* function return TRUE when ILK is OK*)
    VAR_INPUT
        i_Turbo : ST_PTM; // Turbo Pump
        i_stISG : ST_VG; //Gauge measuring inlet Pressure e.g Pirani
    END_VAR
    VAR
    END_VAR
    (* This Function Block evaluates the ILK condition of the Turbo Gate valve *)
    (* The logic Protects the Turbo pump from inlet pressure above the SP*)
    F_TurboGateValve_ILK := (NOT (i_Turbo.eState = pumpSTOPPED) AND NOT (i_Turbo.eState = pumpSTOPPING) AND NOT (i_Turbo.eState = pumpFAULT))
                            AND (i_stISG.xPRESS_OK AND i_stISG.rPRESS < i_Turbo.rInletPressureSP);

    END_FUNCTION


Related:
    * `ST_PTM`_
    * `ST_VG`_


F_TurboGateValve_ILK_1
^^^^^^^^^^^^^^^^^^^^^^

::

    (* This Function Block evaluates the ILK condition of the Turbo Gate valve *)
    (* The logic Protects the Turbo pump from inlet pressure above the SP*)

    FUNCTION F_TurboGateValve_ILK_1 : BOOL (* function return TRUE when ILK is OK*)
    VAR_INPUT
        i_Turbo : ST_PTM; // Turbo Pump
        i_stISG : ST_VG; //Gauge measuring inlet Pressure e.g Pirani
    END_VAR
    VAR
    END_VAR
    (* This Function Block evaluates the ILK condition of the Turbo Gate valve *)
    (* The logic Protects the Turbo pump from inlet pressure above the SP*)
    F_TurboGateValve_ILK_1 := (NOT (i_Turbo.eState = pumpSTOPPED) AND NOT (i_Turbo.eState = pumpFAULT))
                            AND (i_stISG.xPRESS_OK AND i_stISG.rPRESS < i_Turbo.rInletPressureSP);

    END_FUNCTION


Related:
    * `ST_PTM`_
    * `ST_VG`_


F_TurboGateValve_Protection_ILK
^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^

::

    (* This Function Block evaluates the ILK condition of the Turbo Gate valve *)
    (* The logic Protects the Turbo pump from inlet pressure above the SP*)
    (* And Protects the Turbo pump from backing pressure above the SP*)
    (* And Protects the Turbo pump in the case of backing pump not running*)

    FUNCTION F_TurboGateValve_Protection_ILK : BOOL (* function return TRUE when ILK is OK*)
    VAR_INPUT
        i_Turbo : ST_PTM; // Turbo Pump
        i_stISG : ST_VG; //Gauge measuring inlet Pressure e.g Pirani
        i_stBSG : ST_VG; //Gauge measuring backing Pressure e.g Pirani
        ScrollPump	:	ST_RoughPump; // Roughing pump
    END_VAR
    VAR
    END_VAR
    (* This Function Block evaluates the ILK condition of the Turbo Gate valve *)
    (* The logic Protects the Turbo pump from inlet pressure above the SP*)
    F_TurboGateValve_Protection_ILK := (NOT (i_Turbo.eState = pumpSTOPPED) AND NOT (i_Turbo.eState = pumpSTOPPING) AND NOT (i_Turbo.eState = pumpFAULT))
                            AND (i_stISG.xPRESS_OK AND i_stISG.rPRESS < i_Turbo.rInletPressureSP)
                            AND (i_stBSG.xPRESS_OK AND i_stBSG.rPRESS < i_Turbo.rBackingPressureSP)
                            AND (ScrollPump.eState = pumpRUNNING);

    END_FUNCTION


Related:
    * `ST_PTM`_
    * `ST_RoughPump`_
    * `ST_VG`_


F_VALVE_REL_ILK
^^^^^^^^^^^^^^^

::

    (* OK, this is going to be a general-use function that will return whether the ratio of the pressures given is less than x orders of magnitude.
    True iff 10^(-x) < a/b < 10^x.  Simple, right?  Just make sure it gets a positive order of magnitude and the pressures aren't 0. ~Scott *)
    {attribute 'no_check'}
    FUNCTION F_VALVE_REL_ILK : BOOL
    VAR_INPUT
        i_stUSG	:	ST_VG; // Upstream Gague
        i_stDSG	:	ST_VG; // Downstream Gague
        //Orders of magnitude allowed between up/downstream pressures for valve to open. Must be real positive integer.
        i_iOrdersMagnitude: INT;
    END_VAR
    VAR
        rPressRatio : REAL;
        rMaxRatioAllowed	:	LREAL := EXPT(10,i_iOrdersMagnitude);
        rMinRatioAllowed	:	LREAL := EXPT(10,(-i_iOrdersMagnitude));
    END_VAR
    (* S. Stubbs 11/2015 *)

    (* OK, this is going to be a general-use function that will return whether the ratio of the pressures given is less than x orders of magnitude.
    True iff 10^(-x) < a/b < 10^x.  Simple, right?  Just make sure it gets a positive order of magnitude and the pressures aren't 0. ~Scott *)

    (* Find ratio *)

    IF i_stDSG.rPRESS <> 0 THEN
        rPressRatio := i_stUSG.rPRESS / i_stDSG.rPRESS;

        F_VALVE_REL_ILK := rPressRatio < rMaxRatioAllowed AND rMinRatioAllowed < rPressRatio;
    ELSE
        F_VALVE_REL_ILK := FALSE;
    END_IF

    END_FUNCTION


Related:
    * `ST_VG`_


F_VRC_DIODE_ILK
^^^^^^^^^^^^^^^

::

    (* The principle is simple, a VRC should never open when B side pressure is greater than
    the A side pressure. *)

    FUNCTION F_VRC_DIODE_ILK : BOOL
    VAR_INPUT

        i_stPGA : ST_VG; // A side pressure gauge
        i_stPGB	: ST_VG; // B side pressure gauge

    END_VAR
    VAR

        rHysterisis : REAL := 0;

        xInterlock: BOOL;
        rTolerance: REAL := 20;
    END_VAR
    (* The principle is simple, a VRC should never open when B side pressure is greater than the A side pressure. *)
    rTolerance := 20;
    F_VRC_DIODE_ILK := ((i_stPGA.rPRESS + rTolerance >= i_stPGB.rPRESS + rHysterisis) OR i_stPGA.xBAKEOUT) AND i_stPGA.xPRESS_OK AND i_stPGB.xPRESS_OK;

    (* OK it gets a bit more complicated with hysterisis,

    Now, if the F_VIC_DIODE_ILK is FALSE then some hysterisis is added to the B side. But if it's OK then we just stick with making sure that the A side is greater than the B side

    *)
    (*
    IF NOT F_VIC_DIODE_ILK THEN
    Hysterisis := 40;
    ELSE
    Hysterisis := 0;
    END_IF
    *)

    END_FUNCTION


Related:
    * `ST_VG`_


F_VRC_DIODE_ILK_OK
^^^^^^^^^^^^^^^^^^

::

    (*The function returns TRUE i.e. ILK_OK when pressure on A side is greater than or equal to the pressure on B side*)
    FUNCTION F_VRC_DIODE_ILK_OK : BOOL
    VAR_INPUT

        i_stPGA : ST_VG; // A side pressure gauge
        i_stPGB	: ST_VG; // B side pressure gauge

    END_VAR
    VAR
        rHysterisis : REAL := 0;

        xInterlock: BOOL;
        rTolerance: REAL := 0;
    END_VAR
    (* The principle is simple, a VRC should never open when B side pressure is greater than the A side pressure. *)
    F_VRC_DIODE_ILK_OK := (i_stPGA.rPRESS + rTolerance >= i_stPGB.rPRESS + rHysterisis) AND i_stPGA.xPRESS_OK AND i_stPGB.xPRESS_OK;

    END_FUNCTION


Related:
    * `ST_VG`_


FB_901_ECAT
^^^^^^^^^^^

::

    (* works for 901 with Ethercat interface*)
    {attribute 'no_check'}
    FUNCTION_BLOCK FB_901_ECAT  EXTENDS FB_GaugeBase
    VAR_INPUT
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        PG	: ST_VG;
    END_VAR
    VAR_IN_OUT

    END_VAR
    VAR
        bInit: BOOL:= TRUE;(*IO*)
        xPress_OK AT%I* : BOOL;
        xOverrange AT%I* : BOOL;
        xUnderrange AT%I* : BOOL;
        i_iPRESS_R AT%I* : REAL; // input Pressure // Link to analog Input
        bWcstate AT%I* : BOOL; // 0: date valid, 1: date invalid

    END_VAR
    (* Standard MKS 9XX series conversion *)
    (* works for 901 with Ethercat interface*)
    // no div by zero
    PG.rPRESS :=i_iPRESS_R;
    PG.xPRESS_OK := xPress_OK and NOT bWcstate ;
    IF xPress_OK and NOT bWcstate THEN
        PG.xPRESS_OK := TRUE;
        PG.eState := Valid; //Press OK
    ELSIF xOverrange and NOT bWcstate THEN
        PG.xPRESS_OK := FALSE;
        PG.eState := OoR;
    ELSIF xUnderrange and NOT bWcstate THEN
        PG.xPRESS_OK := FALSE;
        PG.eState := PressInvalid;

    END_IF



    (*Logger*)
    ACT_Logger();
    (* Soft IO Mapping*)
    ACT_IO();

    END_FUNCTION_BLOCK

    ACTION ACT_Init:
    IF (bInit) THEN
        bInit := False;

        //set pressure units to Torr
        // value 0x00A10000 SDO index 0xf840, si 0x01 UDINT
    END_IF
    END_ACTION

    ACTION ACT_IO:
    IF PG.xPRESS_OK THEN
          PG.i_iPRESS_R := REAL_TO_INT(i_iPRESS_R);
    ELSE
        PG.rPRESS := 0.0;
    END_IF
    PG.sPath := sPath;
    END_ACTION

    ACTION ACT_Logger:
    //STATE Logger
    IF ePrevState <> PG.eState THEN
          CASE PG.eState OF
            ValidHi:
                fbLogger(sMsg:='Gauge pressure valid high.', eSevr:=TcEventSeverity.Info);
            ValidLo:
                fbLogger(sMsg:='Gauge pressure valid low.', eSevr:=TcEventSeverity.Info);
            Valid:
                fbLogger(sMsg:='Gauge pressure valid.', eSevr:=TcEventSeverity.Info);
              GaugeDisconnected:
                fbLogger(sMsg:='Gauge Disconnected.', eSevr:=TcEventSeverity.Critical);
            PressInvalid:
                fbLogger(sMsg:='Gauge pressure invalid.', eSevr:=TcEventSeverity.Warning);
            OoR:
                fbLogger(sMsg:='Gauge pressure out of range.', eSevr:=TcEventSeverity.Warning);
            Starting:
                fbLogger(sMsg:='Gauge starting.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := PG.eState;
      END_IF
    END_ACTION


Related:
    * `FB_GaugeBase`_
    * `ST_VG`_


FB_972
^^^^^^

::

    {attribute 'no_check'}
    FUNCTION_BLOCK FB_972  EXTENDS FB_GaugeBase
    VAR_INPUT
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        PG	: ST_VG;
    END_VAR
    VAR_IN_OUT

    END_VAR
    VAR
        rV : REAL;
        iTermBits: UINT := 32767 ; // The terminal's maximum value in bits
        (*IO*)
        i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
    END_VAR
    (* Standard MKS 9XX series conversion *)
    (* works for 972 and 925 *)
    // no div by zero
    If (iTermBits=0) THEN iTermBits := 32767;END_IF
    rV := 10*INT_TO_REAL(PG.i_iPRESS_R)/iTermBits;

    IF (rV > 1) AND (rV <= 7) THEN
        PG.rPRESS := LREAL_TO_REAL(EXPT(10, 2*rV-11));
        PG.xPRESS_OK := TRUE;
        PG.eState := Valid; //Press OK
    ELSE
        PG.xPRESS_OK := FALSE;
        IF (rV <= 1) THEN PG.eState := GaugeDisconnected;
            ELSE PG.eState := OoR;
        END_IF
    END_IF

    (* Setpoint evaluation *)
    PG.xAT_VAC := PG.xPRESS_OK AND (PG.rPRESS < PG.rVAC_SP);

    (*Logger*)
    ACT_Logger();
    (* Soft IO Mapping*)
    ACT_IO();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    PG.i_iPRESS_R :=i_iPRESS_R;
    PG.sPath := sPath;
    END_ACTION

    ACTION ACT_Logger:
    //STATE Logger
    IF ePrevState <> PG.eState THEN
          CASE PG.eState OF
            ValidHi:
                fbLogger(sMsg:='Gauge pressure valid high.', eSevr:=TcEventSeverity.Info);
            ValidLo:
                fbLogger(sMsg:='Gauge pressure valid low.', eSevr:=TcEventSeverity.Info);
            Valid:
                fbLogger(sMsg:='Gauge pressure valid.', eSevr:=TcEventSeverity.Info);
              GaugeDisconnected:
                fbLogger(sMsg:='Gauge Disconnected.', eSevr:=TcEventSeverity.Critical);
            PressInvalid:
                fbLogger(sMsg:='Gauge pressure invalid.', eSevr:=TcEventSeverity.Warning);
            OoR:
                fbLogger(sMsg:='Gauge pressure out of range.', eSevr:=TcEventSeverity.Warning);
            Starting:
                fbLogger(sMsg:='Gauge starting.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := PG.eState;
      END_IF
    END_ACTION

    METHOD M_SetBits : BOOL
    VAR_INPUT
        TermBits : UINT; // The terminal's maximum value in bits
    END_VAR
    This^.iTermBits := TermBits;
    END_METHOD


Related:
    * `FB_GaugeBase`_
    * `ST_VG`_


FB_9XX
^^^^^^

::

    (* Standard MKS 9XX series conversion *)
    (* works for 925 *)
    FUNCTION_BLOCK FB_9XX EXTENDS FB_GaugeBase
    VAR_INPUT
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        PG	: ST_VG;
    END_VAR
    VAR_IN_OUT
    END_VAR
    VAR
        rV : REAL;
        fbGaugeState : FB_PressureState;
        rMaxPressure	:	REAL := 760; //Torr
        rMinPressure	:	REAL := 1E-5; //Torr
        rVMin : REAL:= 0.9;

        iTermBits: UINT := 30518 ; // The terminal's maximum value in bits default el3174 as per vacuum architecture
        (*IO*)
        i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
    END_VAR

    VAR CONSTANT
        (*Default set point 50 mT*)
        rDefaultVAC_SP: REAL := 5E-2;
    END_VAR
    (* Standard MKS 9XX series conversion *)
    (* works for 972 and 925 *)


    //Default setpoint
    IF PG.rVAC_SP = 0 THEN
        PG.rVAC_SP := rDefaultVAC_SP;
    END_IF
    // check no div by zero
    If (iTermBits=0) THEN iTermBits := 30518;END_IF
    rV := 10*INT_TO_REAL(PG.i_iPRESS_R)/iTermBits;

    IF rV >=rVMin THEN
        IF rV >= rVMin AND rV <= 1 THEN
            PG.rPRESS := 1E-5;
        ELSE
            PG.rPRESS := LREAL_TO_REAL(EXPT(10, rV-6));
        END_IF
        PG.xPRESS_OK := TRUE;
        PG.eState := Valid;
    ELSE
        PG.xPRESS_OK := FALSE;
        IF (rV = 0) THEN PG.eState := GaugeDisconnected;
            ELSE  PG.eState := PressInvalid;
        END_IF
    END_IF

    (* Setpoint evaluation *)
    PG.xAT_VAC := PG.xPRESS_OK AND (PG.rPRESS < PG.rVAC_SP);


    (*Logger*)
    ACT_Logger();
    (*Soft IO Mapping*)
    ACT_IO();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    PG.i_iPRESS_R :=i_iPRESS_R;
    PG.sPath := sPath;
    END_ACTION

    ACTION ACT_Logger:
    //STATE Logger
    IF ePrevState <> PG.eState THEN
          CASE PG.eState OF
            ValidHi:
                fbLogger(sMsg:='Gauge pressure valid high.', eSevr:=TcEventSeverity.Info);
            ValidLo:
                fbLogger(sMsg:='Gauge pressure valid low.', eSevr:=TcEventSeverity.Info);
            Valid:
                fbLogger(sMsg:='Gauge pressure valid.', eSevr:=TcEventSeverity.Info);
              GaugeDisconnected:
                fbLogger(sMsg:='Gauge Disconnected.', eSevr:=TcEventSeverity.Critical);
            PressInvalid:
                fbLogger(sMsg:='Gauge pressure invalid.', eSevr:=TcEventSeverity.Warning);
            OoR:
                fbLogger(sMsg:='Gauge pressure out of range.', eSevr:=TcEventSeverity.Warning);
            Starting:
                fbLogger(sMsg:='Gauge starting.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := PG.eState;
      END_IF
    END_ACTION

    METHOD M_SetBits : BOOL
    VAR_INPUT
        TermBits : UINT; // The terminal's maximum value in bits
    END_VAR
    This^.iTermBits := TermBits;
    END_METHOD


Related:
    * `FB_GaugeBase`_
    * `FB_PressureState`_
    * `ST_VG`_


FB_ADS
^^^^^^

::

    FUNCTION_BLOCK FB_ADS
    VAR_INPUT
    END_VAR
    VAR_OUTPUT
    END_VAR
    VAR
         fbLogger : FB_LogMessage := (eSubsystem:=E_SubSystem.FIELDBUS);
        tErrorPresent : R_TRIG;
    END_VAR


    END_FUNCTION_BLOCK




FB_ADS_WATCHDOG
^^^^^^^^^^^^^^^

::

    (*This function block is to be used whenever deivce data going to be read over ADS*)
    (*The remote plc has to instantiate this function block in order to write a watchdog variable*)
    (*that the ADS read function expects to keep checking*)
    FUNCTION_BLOCK FB_ADS_WATCHDOG
    VAR_INPUT
        sNetId : String; //NetID of the Destination PLC controller
        nPort : uint; // port number
        sVarName : string;// the variable name of the watchdog on the remote plc.
    END_VAR
    VAR_OUTPUT
        bError:BOOL;
    END_VAR
    VAR

        fb_WriteWatchdog:FB_WriteWatchdog;
        ftReset_Watchdog: F_TRIG;
        xFirstPass: BOOL:= true;

    END_VAR
    ftReset_Watchdog(CLK:= fb_WriteWatchdog.bBusy OR xFirstPass);
    xFirstPass := false;

    (*calling ADS Watchdog function*)
    fb_WriteWatchdog(
        bEnable:= TRUE ,
        sNetId:= sNetId,
        nPort:= nPort,
        nIdxGrp:= ,
        nIdxOffs:= ,
        sVarName:= sVarName,
        tWatchdogTime:= t#30ms,
        bSendNow:= ftReset_Watchdog.Q ,
        bBusy=> ,
        nLastCnt=>  ,
        bError=> bError,
        nErrorId=> );


    (*Error*)

    END_FUNCTION_BLOCK




FB_CCM501
^^^^^^^^^

::

    (* This function is for the Cold Cathode CCM 501 fro instrutech (hornet). *)
    (*This function provides ILK and Set Point Protection for the Cold Cathode*)

    FUNCTION_BLOCK FB_CCM501 EXTENDS FB_GaugeBase
    VAR_IN_OUT

    END_VAR
    VAR_INPUT
        PG	:	ST_VG;
    //	bEP : BOOL :=FALSE; // Set to True if This Gauge is connected to EP BOX and not EL Terminals
        tRecoverDelay:TIME:=T#600S; (*Delay Time after the first cycle to start the device. Default is 600S*)
    END_VAR
    VAR_OUTPUT
    {attribute 'pytmc' := '
        pv:
        '}
        IG : ST_VG;
    END_VAR
    VAR
        rV : REAL;
        GaugeTurnOnTmr : TON;
        tStartupTimer:TON;
        iTermBits: UINT := 30518 ; // The terminal's maximum value in bits
        (*IOs to be linked*)
        /// Controls and I/Os
        i_iPRESS_R AT %I* :INT; // input Pressure // Link to analog Input
        q_xHV_DIS AT %Q* : BOOL; // Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output
        // only for EL and ES terminal
        i_xHV_ON AT %I*	: BOOL; //  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input
    //	i_xDisc_Active AT %I* : BOOL;// Discharge Current Active // 'TcLinkTo' (EL1124) ^Input
        binit:BOOL:=TRUE;
    END_VAR

    VAR CONSTANT
        // Ranges 1.8 to 8.7 Vdc, 0.8V/decade analog output - Torr
        vBase : REAL := 1.25;
        vDisconnected : REAL:= 1.8;
        vTorr : REAL := 12.875;
        vGaugeOff: REAL := 10.0;
        //vNoDischarge: REAL := 9.3;
        rMinPressure: REAL := 1E-10;
        cDefaultPressure : REAL := 0;
        rDeadband : REAL := 1.0;
    END_VAR
    VAR PERSISTENT
        bWasOn : BOOL;
        bAutoRecover:BOOL;
        bAutoRecoverWrite:BOOL;
    END_VAR
    (*Startup time*)
    IF (bInit) THEN
        tStartupTimer.IN:=TRUE;
        bInit :=FALSE;
    END_IF
    tStartupTimer(PT:=T#3S);



    If (iTermBits=0) THEN iTermBits := 30518;END_IF
    rV := 10*INT_TO_REAL(IG.i_iPRESS_R)/iTermBits;

    (* Set Guage State based on the Analog voltage*)
    IF rV <= vDisconnected AND IG.i_xHV_ON AND IG.q_xHV_DIS THEN
        IG.eState := ValidLo;
        IG.rPRESS := rMinPressure;
    ELSIF rV <= vDisconnected AND NOT IG.i_xHV_ON AND IG.q_xHV_DIS THEN
        IG.eState := GaugeDisconnected;
        IG.rPRESS := cDefaultPressure;
    ELSIF rV > vDisconnected AND rV < (vGaugeOff -rDeadband) AND IG.i_xHV_ON AND IG.q_xHV_DIS THEN
        IG.eState := Valid;
        IG.rPRESS := LREAL_TO_REAL(EXPT(10,((rV*vBase)- vTorr)));
    ELSIF rV >= (vGaugeOff -rDeadband) AND IG.i_xHV_ON AND IG.q_xHV_DIS THEN
        IG.eState := Starting;
        IG.rPRESS := cDefaultPressure;
    ELSIF rV >= (vGaugeOff -rDeadband) THEN
        IG.eState := Off;
        IG.rPRESS := cDefaultPressure;
    ELSE
        IG.eState := OoR;
        IG.rPRESS := cDefaultPressure;
    END_IF




    (* Ion Gauge Protection Functions *)
    (* If the PG pressure is greater than the VG.PRO_SP then the gauge is disabled *)
    (* If the PG pressure is less than the VG.PRO_SP then the gauge is enabled *)
    (* This FB also implements some hysteresis so the gauge doesn't have rapid power cycling while near the turn on boundary *)


    IF PG.rPRESS <= IG.rPRO_SP AND PG.xPRESS_OK THEN
        IG.q_xHV_DIS := IG.xHV_SW;
        IG.xILKOk := TRUE;
    ELSIF IG.q_xHV_DIS THEN
        IF IG.rPRESS > (IG.rPRO_SP + IG.rHYS_PR)  OR PG.rPRESS > (IG.rPRO_SP + IG.rHYS_PR) THEN
            IG.q_xHV_DIS := FALSE;
            IG.xHV_SW := FALSE;
        END_IF
    ELSE
        IG.q_xHV_DIS := FALSE;
        IG.xHV_SW := FALSE;
        IG.xILKOk := FALSE;
    END_IF


    (* Pressure gauge OK checks *)
    GaugeTurnOnTmr(IN:=IG.q_xHV_DIS, PT:=T#10S, Q=>IG.xTurnOnTime);

    //Backwards compatibility
    IG.xPRESS_OK := (IG.eState = Valid) OR (IG.eState = ValidLo) OR IG.xBAKEOUT;

    (* Setpoint evaluation *)
    IG.xAT_VAC := IG.xPRESS_OK AND (IG.rPRESS < IG.rVAC_SP);

    ACT_Logger();
    (*Soft IO Linking*)
    // check ethercat Diagnostics
    IO();
    (*Load or save the persistent variables*)
    ACT_Persistent();

    (*Run Auto Recovery*)
    ACT_Recover();

    END_FUNCTION_BLOCK

    ACTION ACT_Logger:
    // ILK logger
    IF (IG.xLog) THEN
        IF NOT IG.xILKOk AND IG.q_xHV_DIS THEN
                fbLogger(sMsg:='Lost external interlock while gauge was on.', eSevr:=TcEventSeverity.Critical);
        END_IF


        // Log Action
        tAction(CLK:=   IG.xHV_SW);
        IF tAction.Q THEN fbLogger(sMsg:='Ion gauge commanded to switch on', eSevr:=TcEventSeverity.Info); END_IF



        //STATE Logger
        tState(CLK:=  ePrevState <> IG.eState);
        IF ePrevState <> IG.eState THEN
              CASE IG.eState OF
                ValidHi:
                    fbLogger(sMsg:='Gauge pressure valid high.', eSevr:=TcEventSeverity.Info);
                ValidLo:
                    fbLogger(sMsg:='Gauge pressure valid low.', eSevr:=TcEventSeverity.Info);
                Valid:
                    fbLogger(sMsg:='Gauge pressure valid.', eSevr:=TcEventSeverity.Info);
                GaugeDisconnected:
                    fbLogger(sMsg:='Gauge Disconnected.', eSevr:=TcEventSeverity.Critical);
                PressInvalid:
                    fbLogger(sMsg:='Gauge pressure invalid.', eSevr:=TcEventSeverity.Warning);
                OoR:
                    fbLogger(sMsg:='Gauge pressure out of range.', eSevr:=TcEventSeverity.Warning);
                Starting:
                    fbLogger(sMsg:='Gauge starting.', eSevr:=TcEventSeverity.Info);
              END_CASE
              ePrevState := IG.eState;
          END_IF
    END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)

    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData	:= FALSE;
        IF ( rVAC_SP <> 0) THEN
            IG.rVAC_SP := rVAC_SP;
        END_IF;
        IF ( rPRO_SP <> 0) THEN
            IG.rPRO_SP := rPRO_SP;
        END_IF;
        IF ( rHYS_PR <> 0) THEN
            IG.rHYS_PR := rHYS_PR;
        END_IF;
        IF ( bAutoRecoverWrite) THEN
            IG.xAutoOn := bAutoRecover;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (IG.rVAC_SP = rVAC_SP)  THEN
        rVAC_SP := IG.rVAC_SP;
    END_IF;

    IF NOT (IG.rPRO_SP = rPRO_SP) THEN
        rPRO_SP:= IG.rPRO_SP;
    END_IF;

    IF NOT (IG.rHYS_PR = rHYS_PR) THEN
        rHYS_PR:= IG.rHYS_PR;
    END_IF;

    IF NOT(bAutoRecoverWrite) OR NOT (bAutoRecover = IG.xAutoOn) THEN
        bAutoRecover := IG.xAutoOn;
        bAutoRecoverWrite := TRUE;
    END_IF;
    stateTimer(PT:=T#10S);
    IF (stateTimer.Q) THEN
        bWasOn := (IG.eState >=Valid );
        stateTimer.IN := FALSE;
        fbWritePersistentData(NETID:='', PORT:=851, START:=TRUE, TMOUT:=T#1s );
    END_IF;
    END_ACTION

    ACTION ACT_Recover:
    fbGetCurTaskIdx();
    IF (TwinCAT_SystemInfoVarList._TaskInfo[fbGetCurTaskIdx.index].FirstCycle) THEN
        tRecover.IN := TRUE;
    END_IF
    tRecover(IN:= , PT:=tRecoverDelay);
    IF NOT(bAutoRecoverWrite) OR (tRecover.Q AND bAutoRecover ) THEN
        This^.M_Recover();
        tRecover.IN := FALSE;
    END_IF
    END_ACTION

    ACTION IO:
    (*soft link inputs*)
    IG.i_iPRESS_R:=	i_iPRESS_R;
    IG.i_xHV_ON:= i_xHV_ON;
    //IG.i_xDisc_Active:=i_xDisc_Active;
    (*soft link outputs*)
    q_xHV_DIS := IG.q_xHV_DIS;

    IG.sPath := sPath;
    END_ACTION

    METHOD M_HVE : BOOL
    VAR_INPUT
            enable:bool; // set to true to enable, false to disable;
    END_VAR
    this^.IG.xHV_SW:= enable;
    END_METHOD

    METHOD M_Recover : BOOL
    VAR_INPUT
    END_VAR
    This^.M_HVE(This^.bWasOn);
    M_Recover := bWasOn;
    IF (bWasOn) THEN fbLogger(sMsg:='Auto Recovery Initiated.', eSevr:=TcEventSeverity.Info); END_IF;
    END_METHOD

    METHOD M_SetBits : BOOL
    VAR_INPUT
        TermBits : UINT; // The terminal's maximum value in bits
    END_VAR
    This^.iTermBits := TermBits;
    END_METHOD


Related:
    * `FB_GaugeBase`_
    * `ST_VG`_


FB_CMR362
^^^^^^^^^

::

    (* For Pfeiffer CMR 362 *)
    FUNCTION_BLOCK FB_CMR362
    VAR_INPUT
    END_VAR
    VAR_OUTPUT
            {attribute 'pytmc' := 'pv:'}
            PG : ST_VG;
    END_VAR
    VAR
        MinPressure: REAL := 7.5E-3; //Torr
        FullScale : REAL := 75.0 ; //Torr
        V : REAL;
        iTermBits: UINT := 32767 ; // The terminal's maximum value in bits
        (*IO*)
        i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
    END_VAR
    (* For Pfeiffer CMR 362 *)
    (*Soft IO Mapping*)
    ACT_IO();

    (* Real-value calculation *)
    If (iTermBits=0) THEN iTermBits := 32767;END_IF
    V := 10*INT_TO_REAL(PG.i_iPRESS_R)/iTermBits;


    IF V < 0.4 THEN

        PG.eState := GaugeDisconnected; //Most likely not connected

    ELSIF V >= 0.4 AND V <= 1.0 THEN
        PG.rPRESS := MinPressure;
        PG.eState := ValidLo;

    ELSIF V > 1 AND V <= 9.8 THEN

        PG.rPRESS := LREAL_TO_REAL((V-1)*0.125*FullScale);
        PG.eState := Valid;

    ELSE

    PG.eState := OoR; //Larger voltage, probably out of range?

    END_IF


    (* Pressure OK check *)
    PG.xPRESS_OK := (PG.rPRESS >= MinPressure);

    (*Soft IO Mapping*)
    ACT_IO();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    PG.i_iPRESS_R :=i_iPRESS_R;
    END_ACTION

    METHOD M_SetBits : BOOL
    VAR_INPUT
        TermBits : UINT; // The terminal's maximum value in bits
    END_VAR
    This^.iTermBits := TermBits;
    END_METHOD


Related:
    * `ST_VG`_


FB_CVM201
^^^^^^^^^

::

    (* This function block is used to provide protection and automatic turn on of ion gauges,
     it also manages the turn on of the AT_VAC boolean, and checks to make sure the pressure is good *)
    (* For CVM 201  convectron SuperBee*)
    {attribute 'no_check'}
    FUNCTION_BLOCK FB_CVM201 EXTENDS FB_GaugeBase
    VAR_IN_OUT

    END_VAR
    VAR_INPUT
    END_VAR

    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        PG : ST_VG;
    END_VAR
    VAR
        V : REAL;
        iTermBits: UINT := 32767 ; // The terminal's maximum value in bits
        Vlowest: REAL := 10;
        (*IO*)
        i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
    END_VAR

    VAR CONSTANT
        MinPressure: REAL := 1E-4;
        rDeadband : REAL :=0.05;
        rValidLoBoundary	:	REAL := 0.375; //  0.375V as per manual page 27
        rValidHiBoundary	:	REAL := 5.659;// 5.534; // manual page 27
        rDisconnectedBoundary	:	REAL := 0.3;
        (*Default set point 50 mT*)
        rDefaultVAC_SP: REAL := 5E-2;
    END_VAR
    (* This function block is used to provide protection and automatic turn on of ion gauges,
     it also manages the turn on of the AT_VAC boolean, and checks to make sure the pressure is good *)
    (* For MKS 275 mini-convectron *)

    //Default setpoint 50 mT
    IF PG.rVAC_SP = 0 THEN
        PG.rVAC_SP := 5E-2;
    END_IF

    (* Real-value calculation *)
    If (iTermBits=0) THEN iTermBits := 32767;END_IF
    V := 10*INT_TO_REAL(PG.i_iPRESS_R)/iTermBits;

    Vlowest := MIN(V, Vlowest);

    IF V > rDisconnectedBoundary AND V < rValidLoBoundary  THEN
        PG.rPRESS := MinPressure;
        PG.eState := ValidLo;

    ELSIF V >= rValidLoBoundary AND V < rValidLoBoundary +rDeadband  THEN
        PG.rPRESS := MAX( MinPressure, LREAL_TO_REAL( -0.02585 + 0.03767*V + 0.04563*EXPT(V,2)+ 0.1151*EXPT(V,3) - 0.04158*EXPT(V,4)+ 0.008737*EXPT(V,5)) );
        PG.eState := ValidLo;

    ELSIF V >= rValidLoBoundary AND V < 2.842 THEN
        PG.rPRESS := MAX( MinPressure, LREAL_TO_REAL( -0.02585 + 0.03767*V + 0.04563*EXPT(V,2)+ 0.1151*EXPT(V,3) - 0.04158*EXPT(V,4)+ 0.008737*EXPT(V,5)) );
        PG.eState := Valid;

    ELSIF V >= 2.842 AND V < 4.945 THEN
        PG.rPRESS := LREAL_TO_REAL((0.1031-0.02322*V+0.07229*EXPT(V,2))/(1-0.3986*V+0.07438*EXPT(V,2)-0.006866*EXPT(V,3)));
        PG.eState := Valid;

    ELSIF V >= 4.945 AND V < rValidHiBoundary THEN
        PG.rPRESS := LREAL_TO_REAL((100.624-20.5623*V)/(1-0.37679*V+0.0348656*EXPT(V,2)));
        PG.eState := ValidHi;

    ELSIF V <= rDisconnectedBoundary THEN
        PG.eState := GaugeDisconnected; //Most likely not connected
        PG.rPRESS := -1;

    ELSE
        PG.eState := OoR; //Larger voltage, probably out of range?
        PG.rPRESS := -1;
    END_IF

    (* Protection Functions *)
    (* If the PG pressure is greater than the IG.PRO_SP then the gauge is disabled *)
    (* If the PG pressure is less than the IG.PRO_SP then the gauge is enabled *)
    (* This FB also implements some hysteresis so the gauge doesn't have rapid power cycling while near the turn on boundary *)

    (* Pressure OK check *)
    PG.xPRESS_OK := (PG.rPRESS >= MinPressure);

    (* Setpoint evaluation *)
    PG.xAT_VAC := PG.xPRESS_OK AND (PG.rPRESS<=PG.rVAC_SP);

    (*Logger*)
    ACT_Logger();

    (*Soft IO Mapping *)
    IO();

    (*Load or save the persistent variables*)
    ACT_Persistent();

    END_FUNCTION_BLOCK

    ACTION ACT_Logger:
    //STATE Logger
    if (PG.xLog) THEN
        IF ePrevState <> PG.eState THEN
          CASE PG.eState OF
            ValidHi:
                fbLogger(sMsg:='Gauge pressure valid high.', eSevr:=TcEventSeverity.Info);
            ValidLo:
                fbLogger(sMsg:='Gauge pressure valid low.', eSevr:=TcEventSeverity.Info);
            Valid:
                fbLogger(sMsg:='Gauge pressure valid.', eSevr:=TcEventSeverity.Info);
              GaugeDisconnected:
                fbLogger(sMsg:='Gauge Disconnected.', eSevr:=TcEventSeverity.Critical);
            PressInvalid:
                fbLogger(sMsg:='Gauge pressure invalid.', eSevr:=TcEventSeverity.Warning);
            OoR:
                fbLogger(sMsg:='Gauge pressure out of range.', eSevr:=TcEventSeverity.Warning);
            Starting:
                fbLogger(sMsg:='Gauge starting.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := PG.eState;
      END_IF
    END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData	:= FALSE;
        IF (rPRO_SP <> 0) THEN
            PG.rPRO_SP := rPRO_SP;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (PG.rVAC_SP = rVAC_SP) THEN
        rVAC_SP:= PG.rVAC_SP;
    END_IF;
    END_ACTION

    ACTION IO:
    PG.i_iPRESS_R :=i_iPRESS_R;
    PG.sPath := sPath;
    END_ACTION

    METHOD M_SetBits : BOOL
    VAR_INPUT
        TermBits : UINT; // The terminal's maximum value in bits
    END_VAR
    This^.iTermBits := TermBits;
    END_METHOD


Related:
    * `FB_GaugeBase`_
    * `ST_VG`_


FB_EbaraDryPump
^^^^^^^^^^^^^^^

::

    (*This function block does basic controls for the Ebara EV-S Dry pump. Starts booster pump when appropriate. Turns off pump
    in the event of errors/ warnings. Provides interlocking interface.*)
    FUNCTION_BLOCK FB_EbaraDryPump EXTENDS FB_Pump
    VAR_INPUT
        i_stBPGauge	:	ST_VG; //booster pump interlock gauge
        i_xVlvOpn	:	BOOL; //valve(s) to main system load are open
        i_xExtIlkOK	:	BOOL;

    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        stPump	:	ST_EbaraDryPump; //Ebara dry pump structure
    END_VAR
    VAR_IN_OUT

    END_VAR
    VAR
        (*IO*)
        q_xMPStart	AT%Q*:	BOOL; //Main Pump start
        q_xBPStart	AT%Q*:	BOOL; // Booster Pump start (this can be started by the pump automatically)
        //Readbacks
        i_xMPStatus	AT%I*:	BOOL; //MP status
        i_xBPStatus	AT%I*:	BOOL; //BP status
        i_xWarning	AT%I*:	BOOL; //Warning status
        i_xAlarmOK	AT%I*:	BOOL; //Alarm, maps to error
        i_xRemote	AT%I*:	BOOL; //Remote control status
    END_VAR
    (* Ebara Dry Pump Control Routine
    A. Wallace
    2016-4-29
    Applicable to:
    EV-S20
    EV-S50
    EV-S100
    EV-S200

    Does basic controls for the pump. Starts booster pump when appropriate. Turns off pump
    in the event of errors/ warnings. Provides interlocking interface.

    Main Pump Operational Note:
    Ebara recommends that the pump be exposed to the full system load after the main pump is running.

    Booster Pump Operational Note:
    The booster pump can either be started automatically by the pump itself (probably based on a timer?)
    or it can be started by the PLC. The pressure setpoint is by default 30T. It may be wise to make
    sure the pump was exposed to the full system load before starting the booster.

    *)

    //Mapping
    ACT_IO();
    stPump.xExtIlk := NOT i_xExtIlkOK;

    //Interlock and error/warning
    stPump.xIlkOK :=  NOT stPump.xExtIlk AND NOT (stpump.xErr);// OR stpump.xWrn);

    //Start/ Stop the pump
    IF stpump.xIlkOK THEN
        stpump.q_xMPStart := stpump.pv_xRunSW;
    ELSE
        stpump.q_xMPStart := stpump.pv_xRunSW := FALSE;
    END_IF

    //Booster pump
    stpump.xBPIlk := i_xVlvOpn AND stpump.i_xMPStatus AND (i_stBPGauge.rPRESS < stpump.rBPIlkSP) AND i_stbpgauge.xPRESS_OK;
    stpump.tonBP(IN:=stpump.xBPIlk);
    stpump.q_xBPStart := stpump.tonBP.Q;

    (*State evaluation*)
    IF stPump.i_xAlarm THEN
        stpump.eState := pumpFAULT;
    ELSIF NOT stpump.q_xMPStart AND stPump.i_xAlarm THEN
            stpump.eState := pumpSTOPPED;
    ELSIF stpump.q_xMPStart AND NOT stPump.i_xMPStatus THEN
            stpump.eState := pumpSTARTING;
    ELSIF stPump.i_xMPStatus OR stPump.i_xBPStatus THEN
            stpump.eState := pumpRUNNING;
    ELSIF NOT stPump.i_xMPStatus AND NOT stPump.i_xBPStatus THEN
            stpump.eState := pumpSTOPPED;
    ELSE
        stpump.eState := pumpFAULT;
    END_IF


    //Mapping
    ACT_IO();
    // Log States and triggers
    ACT_Logger();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    (*Outputs*)
    q_xMPStart	:= stPump.q_xMPStart;
    q_xBPStart	:= stPump.q_xBPStart;
    stPump.q_xRunDo := stPump.q_xMPStart;
    (*Inputs*)
    stPump.i_xMPStatus:=	i_xMPStatus;
    stPump.i_xBPStatus:=	i_xBPStatus;
    stPump.i_xWarning:= NOT i_xWarning;
    // These are normally closed inputs
    stPump.xWrn := NOT i_xWarning;
    stPump.i_xAlarm:=	NOT(i_xAlarmOK);
    StPump.xErr := NOT(i_xAlarmOK);
    stPump.i_xRemote:= i_xRemote;
    END_ACTION

    ACTION ACT_Logger:
    // ILK logger
    IF NOT i_xExtIlkOK AND ePrevState = pumpRUNNING THEN
             fbLogger(sMsg:='Lost external interlock while pump was running.', eSevr:=TcEventSeverity.Critical);
    END_IF
    //STATE Logger

    IF ePrevState <> stpump.eState THEN
          CASE stpump.eState OF
            pumpFAULT:
                fbLogger(sMsg:='Pump Fault.', eSevr:=TcEventSeverity.Critical);
              pumpSTOPPED:
                fbLogger(sMsg:='Pump stopped.', eSevr:=TcEventSeverity.Critical);
            pumpSTARTING:
                fbLogger(sMsg:='Pump starting.', eSevr:=TcEventSeverity.Info);
            pumpRUNNING:
                fbLogger(sMsg:='Pump running.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := stpump.eState;
      END_IF


    // Log Action
    tAction(CLK:=  stPump.q_xRunDo);
    IF tAction.Q THEN fbLogger(sMsg:='Pump commanded to start', eSevr:=TcEventSeverity.Info); END_IF


    // Log FAULT
    tFault(CLK:= NOT stPump.i_xAlarm);
    IF tFault.Q THEN fbLogger(sMsg:='Pump Lost Alarm OK bit', eSevr:=TcEventSeverity.Critical); END_IF
    END_ACTION


Related:
    * `FB_Pump`_
    * `ST_EbaraDryPump`_
    * `ST_VG`_


FB_EbaraEVA
^^^^^^^^^^^

::

    (*This function block does basic controls for the Ebara EV-A  pump. Turns off pump
    in the event of errors/ warnings. Provides interlocking interface.*)
    FUNCTION_BLOCK FB_EbaraEVA EXTENDS FB_Pump
    VAR_INPUT
        i_xExtIlkOK	:	BOOL;
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        stPump	:	ST_EbaraEVA; //Ebara dry pump structure
    END_VAR
    VAR
      // For logging
      (*  fbLogger : FB_LogMessage := (eSubsystem:=E_SubSystem.VACUUM);
        ePrevState : E_PumpState;
        tErrorPresent : R_TRIG;
        tAction : R_TRIG; // Primary action of this device (OPN_DO, PUMP_RUN, etc.)
        tFault : F_TRIG;*)

    (*IO*)
        q_xRunDo AT%Q* : BOOL; // Output signal
        q_xRemote At%Q* :BOOL;// Remote/Local Control
        q_xResetAlarm At%Q* :BOOL;// Remote/Local Control
        i_xAlarmOK AT%I* :BOOL; // Normally closed Alarm bit
        i_xIsRun   AT%I*:BOOL; // Input status
    END_VAR
    (*MG 2019*)
    stPump.xIlkOK := i_xExtIlkOK AND stPump.i_xAlarmOK ;
    // Enable the remote signal when the interlock evaluation is ok
    //stPump.q_xRemote := stPump.xIlkOK;

    IF stPump.xIlkOK THEN
        stPump.q_xRunDO := stPump.pv_xRunSW;
        stPump.q_xRemote := stPump.pv_xRunSW;
    ELSE
            stPump.PV_xRunSW := FALSE;
            stPump.q_xRunDO := FALSE;
    END_IF

    (*State evaluation*)
    IF NOT(stPump.i_xAlarmOK ) THEN
         ePrevState := stpump.eState;
        stpump.eState := pumpFAULT;
    ELSIF NOT stpump.q_xRunDo AND stPump.i_xAlarmOK THEN
            stpump.eState := pumpSTOPPED;
    ELSIF NOT stpump.q_xRunDo AND NOT stPump.i_xIsRun THEN
            stpump.eState := pumpSTARTING;
    ELSIF stPump.i_xIsRun THEN
            stpump.eState := pumpRUNNING;
    ELSE
        stpump.eState := pumpFAULT;
    END_IF


    //Soft IO Mapping
    ACT_IO();

    // Log States and triggers
    ACT_Logger();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    stPump.i_xAlarmOK:=	i_xAlarmOK;
    stPump.xErr:=	NOT(i_xAlarmOK);
    stPump.i_xIsRun := i_xIsRun;
    (*outputs*)
    q_xRunDo:=stPump.q_xRunDo;
    q_xRemote:= stPump.q_xRemote;
    q_xResetAlarm:=stPump.q_xReset;
    END_ACTION

    ACTION ACT_Logger:
    // ILK logger
    IF NOT i_xExtIlkOK AND ePrevState = pumpRUNNING THEN
             fbLogger(sMsg:='Lost external interlock while pump was running.', eSevr:=TcEventSeverity.Critical);
    END_IF

    //STATE Logger
    IF ePrevState <> stpump.eState THEN
          CASE stpump.eState OF
            pumpFAULT:
                fbLogger(sMsg:='Pump Fault.', eSevr:=TcEventSeverity.Critical);
              pumpSTOPPED:
                fbLogger(sMsg:='Pump stopped.', eSevr:=TcEventSeverity.Critical);
            pumpSTARTING:
                fbLogger(sMsg:='Pump starting.', eSevr:=TcEventSeverity.Info);
            pumpRUNNING:
                fbLogger(sMsg:='Pump running.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := stpump.eState;
      END_IF

    // Log Action
    tAction(CLK:=  stPump.q_xRunDo);
    IF tAction.Q THEN fbLogger(sMsg:='Pump commanded to start', eSevr:=TcEventSeverity.Info); END_IF


    // Log FAULT
    tFault(CLK:= stPump.i_xAlarmOK);
    IF tFault.Q THEN fbLogger(sMsg:='Pump Lost Alarm OK bit', eSevr:=TcEventSeverity.Critical); END_IF
    END_ACTION


Related:
    * `E_PumpState`_
    * `FB_Pump`_
    * `ST_EbaraEVA`_


FB_Gauge_Interface
^^^^^^^^^^^^^^^^^^

::

    (* This function block is created for interface devices between different PLC*)
    (* Not all the Variables in the original structure is required, just few signals *)
    (* They have to be linked to the custom created variables on the EL6692/5 primary side*)
    FUNCTION_BLOCK FB_Gauge_Interface
    VAR_INPUT
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := 'pv:'}
        VG : ST_VG;
    END_VAR
    VAR
        i_rPRESS AT%I*: REAL;
        i_xAT_VAC AT%I*: BOOL;
        i_xPRESS_OK AT%I*: BOOL;
        i_sPath AT%I* : STRING;

    END_VAR
    (* This function block is created for interface devices between different PLC*)
    (* Not all the Variables in the original structure is required, just few signals *)
    (* They have to be linked to the custom created variables on the EL6692/5 primary side*)

    VG.rPRESS := i_rPRESS;
    VG.xAT_VAC := i_xAT_VAC;
    VG.xPRESS_OK := i_xPRESS_OK;
    VG.sPath := i_sPath;

    END_FUNCTION_BLOCK


Related:
    * `ST_VG`_


FB_GaugeBase
^^^^^^^^^^^^

::

    {attribute 'reflection'}
    FUNCTION_BLOCK FB_GaugeBase
    VAR
        //Logging
        fbLogger : FB_LogMessage := (eSubsystem:=E_SubSystem.VACUUM);
        ePrevState : E_PressureState;
        tErrorPresent : R_TRIG;
        tAction : R_TRIG; // Primary action of this device (OPN_DO, etc.)
        tOverrideActivated : R_TRIG;
         tState : R_TRIG;
        {attribute 'instance-path'}
        {attribute 'noinit'}
        sPath: STRING;
        // For Persistent Data
        bRestorePersistentData	:	BOOL:=TRUE;
        stateTimer:TON;
        fbGetCurTaskIdx  : GETCURTASKINDEX;
        fbWritePersistentData           : WritePersistentData;
        tRecover: TON;
    END_VAR
    VAR PERSISTENT
        rVAC_SP	:	REAL;
        rPRO_SP	:	REAL;
        rHYS_PR: REAL;
    END_VAR


    END_FUNCTION_BLOCK


Related:
    * `E_PressureState`_


FB_GaugeModbus
^^^^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_GaugeModbus EXTENDS FB_GaugeBase
    VAR_INPUT
        IP: STRING;	//IP of Legacy PLC
        nMBAddr	:WORD; //Start address of the Register Memory
        iBitOffset:INT :=0; // must be smaller than 32
        tTimeout :TIME:= T#1s;
    END_VAR
    VAR_OUTPUT
        VG: ST_VG;
        xNoPLCResponse: BOOL;
    END_VAR
    VAR
        fbPLCInputCoilsRx	:	FB_MBReadInputs;// (Modbus function 2)
        i_PLC_nBits	:	ARRAY [1..4] OF BYTE;
        ftReset	: F_TRIG;
        tonRetry : TON;
        ErrCount:INT :=0;
        iIndex :INT;
        iBit:INT;
    END_VAR
    VAR CONSTANT
        nZero : INT := 0;
        nOne : INT := 1;
        nTwo : INT := 2;
        nThree : INT := 3;
        nFour : INT := 4;
        nFive : INT := 5;
        nSix : INT := 6;
        nSeven : INT := 7;
    END_VAR
    A_ReadMB();

    END_FUNCTION_BLOCK

    ACTION A_ReadMB:
    (*Credit to Alex Wallace*)
    (* Modbus Info for Koyo
    Modbus Addresses for
    Koyo DL05/06/240/250/260/430/440/450 PLCs
    PLC Memory Type		| Modbus start address Decimal (octal) | Function codes
    Inputs (X)			  2048 (04000)							2
    Special Relays (SP)	  3072 (06000)							2
    Outputs (Y)			  2048 (04000)							1, 5, 15
    Control Relays (C)	  3072 (06000)							1, 5, 15
    Timer Contacts (T)	  6144 (014000)							1, 5, 15
    Counter Contacts (CT) 6400 (014400)							1, 5, 15
    Stage Status Bits (S) 6144 (012000)							1, 5, 15
    *)

    // Retry after some time
    tonRetry.IN := NOT fbPLCInputCoilsRx.bBusy;
    tonRetry.PT := T#10S;
    tonRetry();

    ftReset(CLK:=fbPLCInputCoilsRx.bBusy);
    fbPLCInputCoilsRx.bExecute := ftReset.Q OR tonRetry.Q;

    fbPLCInputCoilsRx(sIPAddr:=IP, nTCPPort:=502, nQuantity:=32, nMBAddr:=nMBAddr, cbLength:=SIZEOF(i_PLC_nBits),  pDestAddr:=ADR(i_PLC_nBits), tTimeout:=tTimeout);
    //if there's a modbus error, set all incoming bits to zero
    IF fbPLCInputCoilsRx.bError THEN
        i_PLC_nBits[1].0 := 0;
        i_PLC_nBits[1].1 := 0;
        i_PLC_nBits[1].2 := 0;
        i_PLC_nBits[1].3 := 0;
        i_PLC_nBits[1].4 := 0;
        i_PLC_nBits[1].5 := 0;
        i_PLC_nBits[1].6 := 0;
        i_PLC_nBits[1].7 := 0;
        i_PLC_nBits[2].0 := 0;
        i_PLC_nBits[2].1 := 0;
        i_PLC_nBits[2].2 := 0;
        i_PLC_nBits[2].3 := 0;
        i_PLC_nBits[2].4 := 0;
        i_PLC_nBits[2].5 := 0;
        i_PLC_nBits[2].6 := 0;
        i_PLC_nBits[2].7 := 0;
        VG.xPRESS_OK := FALSE;
        xNoPLCResponse:= TRUE;
    ELSIF NOT ftReset.Q AND fbPLCInputCoilsRx.cbRead > 0 THEN
        xNoPLCResponse:= FALSE;
        VG.rPRESS := 1E-8;
        iIndex:= REAL_TO_INT(iBitOffset/8);
        iBit:= (24 MOD 10);
        VG.xPRESS_OK := M_GetBit(iIndex,iBit);
        fbPLCInputCoilsRx.bExecute :=False;
    ELSIF (*ftReset.Q*) NOT (fbPLCInputCoilsRx.bExecute) AND fbPLCInputCoilsRx.cbRead = 0 THEN
        xNoPLCResponse:= TRUE;
    END_IF

    // Log Action
    tAction(CLK:=   fbPLCInputCoilsRx.bError or xNoPLCResponse);
    IF tAction.Q THEN
    ErrCount:= ErrCount+1;
    fbLogger(sMsg:='Modbus read error', eSevr:=TcEventSeverity.Critical);
    END_IF
    END_ACTION

    METHOD M_GetBit : BOOL
    VAR_INPUT
        iIndex:INT;
        iBit:INT;
    END_VAR
    Case iBit OF
        nZero:
            M_GetBit:=i_PLC_nBits[iIndex].nZero;
        nOne:
            M_GetBit:=i_PLC_nBits[iIndex].nOne;
        nTwo:
            M_GetBit:=i_PLC_nBits[iIndex].nTwo;
        nThree:
            M_GetBit:=i_PLC_nBits[iIndex].nThree;
        nFour:
            M_GetBit:=i_PLC_nBits[iIndex].nFour;
        nFive:
            M_GetBit:=i_PLC_nBits[iIndex].nFive;
        nSix:
            M_GetBit:=i_PLC_nBits[iIndex].nSix;
        nSeven:
            M_GetBit:=i_PLC_nBits[iIndex].nSeven;
    END_CASE
    END_METHOD


Related:
    * `FB_GaugeBase`_
    * `ST_VG`_


FB_GaugeSelection
^^^^^^^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_GaugeSelection EXTENDS FB_GaugeBase
    VAR_INPUT
        st_defaultGauge : ST_VG;
        st_secondGauge : ST_VG;
    END_VAR
    VAR_OUTPUT
        IG : ST_VG;
    END_VAR
    VAR
    END_VAR
    IF NOT st_defaultGauge.xPRESS_OK AND st_secondGauge.xPRESS_OK THEN
        IG := st_secondGauge;
    ELSE
        IG := st_defaultGauge;
    END_IF

    END_FUNCTION_BLOCK


Related:
    * `FB_GaugeBase`_
    * `ST_VG`_


FB_GCC_Test
^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_GCC_Test EXTENDS TcUnit.FB_TestSuite
    VAR_INPUT
    END_VAR
    VAR_OUTPUT
    END_VAR
    VAR
        PG : ST_VG;
        fb_MKS422: FB_MKS422;
        //fb_MKS500: FB_MKS500;
        i_iPRESS_R AT %Q* :INT;
        cycle:INT :=0;
    END_VAR
    M_INIT();
    M_Interlock();
    M_CheckRange();
    //M_SelfProtection();
    cycle:=cycle+1;

    END_FUNCTION_BLOCK

    METHOD M_CheckRange
    VAR
        Expected:REAL;
        Actual:REAL;
        eStateExpected: E_PressureState;
        eStateActual: E_PressureState;
    END_VAR
    TEST('Check_Range');
    Case This^.cycle of
        12:
        This^.i_iPRESS_R :=  V_TO_INT(0.61);
        This^.PG.rPRESS := 1E-4;
        This^.PG.xPRESS_OK := True;
        fb_MKS422.M_HVE(TRUE);

        15:
        TEST('MKS422_Range_937B');
        Expected :=1E-11 ;
        eStateExpected := Valid;
        Actual := This^.fb_MKS422.IG.rPRESS;
        eStateActual := This^.fb_MKS422.IG.eState;
        AssertTrue(This^.fb_MKS422.IG.xPRESS_OK, 'MKS422B xPRESS_OK is set to False');
        AssertEquals(eStateExpected,eStateActual,'MKS422B eState Fail');
        AssertEquals_REAL(Expected, Actual,1E-12, 'MKS422B rPress Fail');
        TEST_FINISHED_NAMED('MKS422_Range_937B');

        16:
        This^.i_iPRESS_R := V_TO_INT(2.4);
        This^.fb_MKS422.b937A:=TRUE;

        20:
        TEST('MKS422_Range_937A');
        Expected :=1E-8 ;
        Actual := This^.fb_MKS422.IG.rPRESS;
        eStateExpected := Valid;
        eStateActual := This^.fb_MKS422.IG.eState;
        AssertTrue(This^.fb_MKS422.IG.xPRESS_OK, 'MKS422A xPRESS_OK is set to False');
        AssertEquals(eStateExpected,eStateActual,'MKS422A eState Fail');
        AssertEquals_REAL(Expected, Actual,1E-9, 'MKS422A rPress Fail');
        TEST_FINISHED_NAMED('MKS422_Range_937A');


        21:
        This^.i_iPRESS_R :=  V_TO_INT(0.1);


        24:
        TEST('MKS422_Range_Off');
        Expected :=0 ;
        eStateExpected := GaugeDisconnected;
        Actual := This^.fb_MKS422.IG.rPRESS;
        eStateActual := This^.fb_MKS422.IG.eState;
        AssertFalse(This^.fb_MKS422.IG.xPRESS_OK, 'MKS422A xPRESS_OK is set to True');
        AssertEquals(eStateExpected,eStateActual,'MKS422A eState Fail');
        AssertEquals_REAL(Expected, Actual,1, 'MKS422A rPress Fail');
        TEST_FINISHED_NAMED('MKS422_Range_Off');


        25:
        This^.i_iPRESS_R :=  V_TO_INT(10);


        29:
        TEST('MKS422_Range_Invalid');
        Expected :=0 ;
        eStateExpected := PressInvalid;
        Actual := This^.fb_MKS422.IG.rPRESS;
        eStateActual := This^.fb_MKS422.IG.eState;
        AssertFalse(This^.fb_MKS422.IG.xPRESS_OK, 'MKS422A xPRESS_OK is set to True');
        AssertEquals(eStateExpected,eStateActual,'MKS422A eState Fail');
        AssertEquals_REAL(Expected, Actual,1, 'MKS422A rPress Fail');
        TEST_FINISHED_NAMED('MKS422_Range_Invalid');
        TEST_FINISHED_NAMED('Check_Range');

    END_CASE

    This^.fb_MKS422(PG:=This^.PG, IG=>);
    END_METHOD

    METHOD M_INIT
    VAR
    END_VAR
    TEST('MKS422_Startup');
    This^.PG.rPRESS := 1E-4;
    This^.PG.xPRESS_OK := TRUE;
    This^.fb_MKS422(PG:=This^.PG, IG=>);
    IF( cycle = 3) THEN
        AssertFalse(This^.fb_MKS422.IG.xHV_SW, 'MKS422 xHV_SW set to True');
        AssertTrue(This^.fb_MKS422.IG.q_xHV_DIS, 'MKS422 q_xHV_DIS set to False');
        TEST_FINISHED_NAMED('MKS422_Startup');
    End_IF;
    END_METHOD

    METHOD M_Interlock
    VAR_INPUT
    END_VAR
    TEST('MKS422_Interlock_Active');
    TEST('MKS422_Interlock_OK');
    TEST('MKS422_Interlock_Lost');

    Case cycle of
        1:
        This^.PG.rPRESS := 1E-1;
        This^.PG.xPRESS_OK := TRUE;
        fb_MKS422.M_HVE(TRUE);

        3:
        AssertFalse(This^.fb_MKS422.IG.xHV_SW, 'MKS422 xHV_SW set to True');
        AssertTrue(This^.fb_MKS422.IG.q_xHV_DIS, 'MKS422 q_xHV_DIS set to False');
        TEST_FINISHED_NAMED('MKS422_Interlock_Active');

        4:
        This^.PG.rPRESS := 1E-4;
        This^.PG.xPRESS_OK := True;
        fb_MKS422.M_HVE(TRUE);

        7:
        AssertTrue(This^.fb_MKS422.IG.xHV_SW, 'MKS422 xHV_SW set to False');
        AssertFalse(This^.fb_MKS422.IG.q_xHV_DIS, 'MKS422 q_xHV_DIS set to True');
        TEST_FINISHED_NAMED('MKS422_Interlock_OK');

        8:
        This^.PG.rPRESS := 1E-1;
        This^.PG.xPRESS_OK := False;
        This^.fb_MKS422(PG:=This^.PG, IG=>);

        11:
        AssertFalse(This^.fb_MKS422.IG.xHV_SW, 'MKS422 xHV_SW set to True');
        AssertTrue(This^.fb_MKS422.IG.q_xHV_DIS, 'MKS422 q_xHV_DIS set to False');
        TEST_FINISHED_NAMED('MKS422_Interlock_Lost');
    END_CASE

    This^.fb_MKS422(PG:=This^.PG, IG=>);
    END_METHOD

    METHOD M_SelfProtection
    VAR_INPUT
    END_VAR
    // Switching the Cold cathode backon
    TEST('MKS422_Interlock_OK_1');
    This^.PG.rPRESS := 1E-4;
    This^.PG.xPRESS_OK := True;
    fb_MKS422.M_HVE(TRUE);
    This^.fb_MKS422(PG:=This^.PG, IG=>);
    AssertTrue(This^.fb_MKS422.IG.xHV_SW, 'MKS422 xHV_SW set to False');
    AssertFalse(This^.fb_MKS422.IG.q_xHV_DIS, 'MKS422 q_xHV_DIS set to True');
    TEST_FINISHED_NAMED('MKS422_Interlock_OK_1');

    TEST('MKS422_Self_Protection');
    This^.PG.rPRESS := 1E-3;
    This^.PG.xPRESS_OK := TRUE;
    This^.fb_MKS422(PG:=This^.PG, IG=>);
    AssertFalse(This^.fb_MKS422.IG.xHV_SW, 'MKS422 xHV_SW set to True');
    AssertTrue(This^.fb_MKS422.IG.q_xHV_DIS, 'MKS422 q_xHV_DIS set to False');
    TEST_FINISHED_NAMED('MKS422_Self_Protection');
    END_METHOD


Related:
    * `E_PressureState`_
    * `FB_MKS422`_
    * `FB_MKS500`_
    * `ST_VG`_
    * `V_TO_INT`_


FB_GCM
^^^^^^

::

    (* For Baratron Pressure Gauge *)
    (*The full-scale pressure times the ratio of the meas.
    voltage to full-scale voltage (10V).
    The minimum pressure is always going to be 5e-4 * F.S.V.*)
    FUNCTION_BLOCK FB_GCM
    VAR_IN_OUT

    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := 'pv:'}
        PG	:	ST_VG;
    END_VAR
    VAR_INPUT
        i_rFULL_SCALE : REAL;
    END_VAR
    VAR
        rMinPressure: REAL;
        rHYST_PERC	:	REAL := 0.80;	// Hysteresis percentage
        rV	:REAL;
        iTermBits: UINT := 32767 ; // The terminal's maximum value in bits
        (*IO*)
        i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
    END_VAR
    (* Baratron Pressure Calc
    A. Wallace
    2016-6-16
    The full-scale pressure times the ratio of the meas.
    voltage to full-scale voltage (10V).
    The minimum pressure is always going to be 5e-4 * F.S.V.*)
    PG.rFULL_SCALE := i_rFULL_SCALE;
    rMinPressure := PG.rFULL_SCALE * 5E-4;

    If (iTermBits=0) THEN iTermBits := 32767;END_IF
    rV :=MAX((10*INT_TO_REAL(PG.i_iPRESS_R)/iTermBits),0);

    PG.rPRESS := (PG.rFULL_SCALE/10)*rV;
    IF PG.rPRESS > (rMinPressure)THEN
        PG.xPRESS_OK := TRUE;
        PG.eState := Valid;
    ELSE
        PG.xPRESS_OK := FALSE;
        PG.eState := PressInvalid;
    END_IF

    (*IO soft linking*)
    ACT_IO();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    PG.i_iPRESS_R :=i_iPRESS_R;
    END_ACTION

    METHOD M_SetBits : BOOL
    VAR_INPUT
        TermBits : UINT; // The terminal's maximum value in bits
    END_VAR
    This^.iTermBits := TermBits;
    END_METHOD


Related:
    * `ST_VG`_


FB_GHC_Test
^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_GHC_Test EXTENDS TcUnit.FB_TestSuite
    VAR_INPUT
    END_VAR
    VAR_OUTPUT
    END_VAR
    VAR
        PG : ST_VG;
        fb_MKS355: FB_MKS355;
        i_iPRESS_R AT %Q* :INT;
        cycle:INT :=0;
    END_VAR
    M_INIT();
    M_Interlock();
    M_CheckRange();
    //M_SelfProtection();
    cycle:=cycle+1;


    fb_MKS355(PG:=PG, IG=>);

    END_FUNCTION_BLOCK

    METHOD M_CheckRange
    VAR
        Expected:REAL;
        Actual:REAL;
        eStateExpected: E_PressureState;
        eStateActual: E_PressureState;
    END_VAR
    TEST('Check_Range');
    Case This^.cycle of
        12:
        THIS^.fb_MKS355.i_iPRESS_R_test :=  V_TO_INT(1);
        THIS^.fb_MKS355.PG.rPRESS := 1E-4;
        THIS^.fb_MKS355.PG.xPRESS_OK := TRUE;
        THIS^.fb_MKS355.M_HVE(TRUE);

        15:
        TEST('MKS355_Range_Valid');
        Expected :=1E-9 ;
        eStateExpected := Valid;
        Actual := THIS^.fb_MKS355.IG.rPRESS;
        eStateActual := THIS^.fb_MKS355.IG.eState;
        AssertTrue(THIS^.fb_MKS355.IG.xPRESS_OK, 'MKS355 xPRESS_OK is set to False');
        AssertEquals(eStateExpected,eStateActual,'MKS355 eState Fail');
        AssertEquals_REAL(Expected, Actual,1E-10, 'MKS355 rPress Fail');
        TEST_FINISHED_NAMED('MKS355_Range_Valid');

        20:
        THIS^.fb_MKS355.i_iPRESS_R_test :=  V_TO_INT(0.001);

        21:
        TEST('MKS355_Range_ValidLo');
        Expected :=1E-10;
        Actual := THIS^.fb_MKS355.IG.rPRESS;
        eStateExpected := ValidLo;
        eStateActual := THIS^.fb_MKS355.IG.eState;
        AssertTrue(THIS^.fb_MKS355.IG.xPRESS_OK, 'MKS355 xPRESS_OK is set to False');
        AssertEquals(eStateExpected,eStateActual,'MKS355 eState Fail');
        AssertEquals_REAL(Expected, Actual,1E-10, 'MKS355 rPress Fail');
        TEST_FINISHED_NAMED('MKS355_Range_ValidLo');


        24:
        THIS^.fb_MKS355.i_iPRESS_R_test :=  V_TO_INT(10);

        25:
        TEST('MKS355_Range_Off');
        Expected :=0 ;
        eStateExpected := Off;
        Actual := THIS^.fb_MKS355.IG.rPRESS;
        eStateActual := THIS^.fb_MKS355.IG.eState;
        AssertFalse(THIS^.fb_MKS355.IG.xPRESS_OK, 'MKS355 xPRESS_OK is set to True');
        AssertEquals(eStateExpected,eStateActual,'MKS355 eState Fail');
        AssertEquals_REAL(Expected, Actual,1, 'MKS355 rPress Fail');
        TEST_FINISHED_NAMED('MKS355_Range_Off');


    END_CASE
    END_METHOD

    METHOD M_INIT
    VAR
    END_VAR
    TEST('MKS355_Startup');
    IF (cycle = 1) THEN
        THIS^.PG.rPRESS := 1E-4;
        THIS^.PG.xPRESS_OK := TRUE;
        THIS^.fb_MKS355(PG:=THIS^.PG, IG=>);
        THIS^.fb_MKS355.M_HVE(TRUE);
        AssertTrue(THIS^.fb_MKS355.IG.xHV_SW, 'MKS355 xHV_SW set to False');
    ELSIF (cycle = 2) THEN
        THIS^.fb_MKS355(PG:=THIS^.PG, IG=>);
        AssertTrue(THIS^.fb_MKS355.IG.q_xHV_DIS, 'MKS355 q_xHV_DIS set to False');
        TEST_FINISHED_NAMED('MKS355_Startup');
    End_IF;
    END_METHOD

    METHOD M_Interlock
    VAR_INPUT
    END_VAR
    TEST('MKS355_Interlock_Active');
    TEST('MKS355_Interlock_OK');
    TEST('MKS355_Interlock_Lost');

    CASE cycle OF

        3:
        THIS^.fb_MKS355.PG.rPRESS := 1E-1;
        THIS^.fb_MKS355.PG.xPRESS_OK := FALSE;
        fb_MKS355.M_HVE(FALSE);

        4:
        AssertFalse(THIS^.fb_MKS355.IG.xHV_SW, 'MKS355 xHV_SW set to True');
        AssertFalse(THIS^.fb_MKS355.IG.q_xHV_DIS, 'MKS355 q_xHV_DIS set to True');
        TEST_FINISHED_NAMED('MKS355_Interlock_Lost');

        5:
        THIS^.fb_MKS355.PG.rPRESS := 1E-4;
        THIS^.fb_MKS355.PG.xPRESS_OK := TRUE;
        fb_MKS355.M_HVE(TRUE);

        6:
        AssertTrue(THIS^.fb_MKS355.IG.xHV_SW, 'MKS355 xHV_SW set to False');
        AssertTrue(THIS^.fb_MKS355.IG.q_xHV_DIS, 'MKS355 q_xHV_DIS set to False');
        TEST_FINISHED_NAMED('MKS355_Interlock_OK');

    END_CASE
    END_METHOD

    METHOD M_SelfProtection
    VAR_INPUT
    END_VAR
    // Switching the Cold cathode backon
    TEST('MKS355_Interlock_OK_1');
    This^.PG.rPRESS := 1E-4;
    This^.PG.xPRESS_OK := True;
    fb_MKS355.M_HVE(TRUE);
    THIS^.fb_MKS355(PG:=THIS^.PG, IG=>);
    AssertTrue(THIS^.fb_MKS355.IG.xHV_SW, 'MKS355 xHV_SW set to False');
    AssertFalse(THIS^.fb_MKS355.IG.q_xHV_DIS, 'MKS355 q_xHV_DIS set to True');
    TEST_FINISHED_NAMED('MKS355_Interlock_OK_1');

    TEST('MKS355_Self_Protection');
    This^.PG.rPRESS := 1E-3;
    This^.PG.xPRESS_OK := TRUE;
    THIS^.fb_MKS355(PG:=THIS^.PG, IG=>);
    AssertFalse(THIS^.fb_MKS355.IG.xHV_SW, 'MKS355 xHV_SW set to True');
    AssertTrue(THIS^.fb_MKS355.IG.q_xHV_DIS, 'MKS355 q_xHV_DIS set to False');
    TEST_FINISHED_NAMED('MKS355_Self_Protection');
    END_METHOD


Related:
    * `E_PressureState`_
    * `FB_MKS355`_
    * `ST_VG`_
    * `V_TO_INT`_


FB_GPI_Test
^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_GPI_Test EXTENDS TcUnit.FB_TestSuite
    VAR_INPUT
    END_VAR
    VAR_OUTPUT
    END_VAR
    VAR
        fb_MKS275: FB_MKS275;
        fb_MKS317: FB_MKS317;
        i_iPRESS_R AT %Q* :INT;
        cycle:INT :=0;
    END_VAR
    M_INIT();
    M_CheckRange();
    cycle:=cycle+1;

    END_FUNCTION_BLOCK

    METHOD M_CheckRange
    VAR
        Expected:REAL;
        Actual:REAL;
        eStateExpected: E_PressureState;
        eStateActual: E_PressureState;
    END_VAR
    TEST('MKS275_Check_Range');
    Case cycle of
        4:
        This^.i_iPRESS_R := V_TO_INT(3.674);
        Expected :=5 ;
        eStateExpected := Valid;

        7:
        TEST('MKS275_Range_R2');
        Actual := This^.fb_MKS275.PG.rPRESS;
        eStateActual := This^.fb_MKS275.PG.eState;
        AssertTrue(This^.fb_MKS275.PG.xPRESS_OK, 'MKS275 xPRESS_OK is set to False');
        AssertEquals(eStateExpected,eStateActual,'MKS275 eState Fail');
        AssertEquals_REAL(Expected, Actual,0.1, 'MKS275 rPress Fail');
        TEST_FINISHED_NAMED('MKS275_Range_R2');

        8:
        This^.i_iPRESS_R := V_TO_INT(5.614);
        Expected :=900 ;
        eStateExpected := Valid;


        12:
        TEST('MKS275_Range_R3');
        Actual := This^.fb_MKS275.PG.rPRESS;
        eStateActual := This^.fb_MKS275.PG.eState;
        AssertTrue(This^.fb_MKS275.PG.xPRESS_OK, 'MKS275 xPRESS_OK is set to False');
        AssertEquals(eStateExpected,eStateActual,'MKS275 eState Fail');
        AssertEquals_REAL(Expected, Actual,1, 'MKS275 rPress Fail');
        TEST_FINISHED_NAMED('MKS275_Range_R3');


        13:
        This^.i_iPRESS_R := V_TO_INT(0.3);
        Expected :=-1 ;
        eStateExpected := GaugeDisconnected;

        17:
        TEST('MKS275_Range_Off');
        Actual := This^.fb_MKS275.PG.rPRESS;
        eStateActual := This^.fb_MKS275.PG.eState;
        AssertTrue(This^.fb_MKS275.PG.xPRESS_OK, 'MKS275 xPRESS_OK is set to False');
        AssertEquals(eStateExpected,eStateActual,'MKS275 eState Fail');
        AssertEquals_REAL(Expected, Actual,1, 'MKS275 rPress Fail');
        TEST_FINISHED_NAMED('MKS275_Range_Off');


        18:
        This^.i_iPRESS_R := V_TO_INT(5.66);
        Expected :=-1 ;
        eStateExpected := OoR;

        22:
        TEST('MKS275_Range_OoR');
        Actual := This^.fb_MKS275.PG.rPRESS;
        eStateActual := This^.fb_MKS275.PG.eState;
        AssertTrue(This^.fb_MKS275.PG.xPRESS_OK, 'MKS275 xPRESS_OK is set to False');
        AssertEquals(eStateExpected,eStateActual,'MKS275 eState Fail');
        AssertEquals_REAL(Expected, Actual,1, 'MKS275 rPress Fail');
        TEST_FINISHED_NAMED('MKS275_Range_OoR');
        TEST_FINISHED_NAMED('MKS275_Check_Range');

    END_CASE

    This^.fb_MKS275(PG=>);
    This^.fb_MKS317(PG=>);
    END_METHOD

    METHOD M_INIT
    VAR
        Expected:REAL;
        Actual:REAL;
        eStateExpected: E_PressureState;
        eStateActual: E_PressureState;
    END_VAR
    // Start the Test
    TEST('MKS275_Startup');
    //Assign Voltage to FB
    This^.i_iPRESS_R := V_TO_INT(0.384);
    // Assigne expected result corresponing to the test input
    Expected :=0.001 ;
    eStateExpected := Valid;
    //Instantiate the function block
    This^.fb_MKS275(PG=>);
    // Wait for few cycles
    IF( cycle = 3) THEN
        // Check the results
        Actual := This^.fb_MKS275.PG.rPRESS;
        eStateActual := This^.fb_MKS275.PG.eState;
        AssertTrue(This^.fb_MKS275.PG.xPRESS_OK, 'MKS275 xPRESS_OK is set to False');
        AssertEquals(eStateExpected,eStateActual,'MKS275 eState Fail');
        AssertEquals_REAL(Expected, Actual,0.0001, 'MKS275 rPress Fail');
        TEST_FINISHED_NAMED('MKS275_Startup');
    END_IF
    END_METHOD


Related:
    * `E_PressureState`_
    * `FB_MKS275`_
    * `FB_MKS317`_
    * `V_TO_INT`_


FB_IE514
^^^^^^^^

::

    (*This function is for the IE514 connected to controller IM540*)
    (*This function provides ILK and Set Point Protection for the IE514*)
    FUNCTION_BLOCK FB_IE514 EXTENDS FB_GaugeBase
    VAR_IN_OUT
    END_VAR
    VAR_INPUT
        PG : ST_VG;
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
            pv:01
        '}
        IG_CH1 : ST_VG;
        {attribute 'pytmc' := '
            pv:02
        '}
        IG_CH2 : ST_VG;
    END_VAR
    VAR
        rV_CH1 : REAL; //Raw value in volts for CH1 calculated from iTermBits
        rV_CH2 : REAL; //Raw value in volts for CH2 calculated from iTermBits

        tHvDis_CH1 : TON := (PT := T#20S); //HV turn on timer
        tHvDis_CH2 : TON := (PT := T#20S); //HV turn on timer

        rtHvSw_CH1 : R_TRIG;
        rtHvSw_CH2 : R_TRIG;

        tAction_CH1 : R_TRIG;
        tAction_CH2 : R_TRIG;

        ePrevStateIG_CH1 : E_PressureState;
        ePrevStateIG_CH2 : E_PressureState;

        //rDefaultVAC_SP: REAL := 9E-3; // as per manual

        iTermBits : UINT := 30518; // The terminal's maximum value in bits default el3174 as per vacuum architecture
        binit : BOOL := TRUE;  // Do something at startup

        (*IOs to be linked*)
        /// Controls and I/Os
        i_iPRESS_R_CH1 AT %I* : INT; // input raw pressure in bits CH1 (ADC) // 'TcLinkTo' (EL3174) ^Input
        i_iPRESS_R_CH2 AT %I* : INT; // input raw pressure in bits CH2 (ADC) // 'TcLinkTo' (EL3174) ^Input
        q_xHV_DIS_CH1 AT %Q* : BOOL; // Enable Gauge High Voltage on CH1 when True // 'TcLinkTo' (EL2124) ^Output
        q_xHV_DIS_CH2 AT %Q* : BOOL; // Enable Gauge High Voltage on CH2 when True // 'TcLinkTo' (EL2124) ^Output
        i_xHV_ON AT %I*	: BOOL; // True when EMI is on  // 'TcLinkTo' (EL1004 or EL1008) ^Input
        i_xERR_CH1 AT %I* : BOOL; // TRUE when NO error is present on assigned channel
        i_xERR_CH2 AT %I* : BOOL; // TRUE when NO error is present on assigned channel
        i_xCH2_SEL AT %I* : BOOL; // TRUE when CH2 selected, FALSE when CH1 selected
    END_VAR
    VAR CONSTANT
        cMaxPressure : REAL := 7.5E-5; //Torr
        cMinPressure : REAL := 7.5E-14; //Torr
        cGaugeMinVoltage : REAL := 1.111; //minimum voltage corresponds to 7.5E-13 (7.498E-13)Torr which should be the minimum pressure IE514 can read.
        cGaugeMaxVoltage : REAL := 10.0; //maximum voltage corresponds 7.5E-5 Torr which should be the maximum pressure IE514 can read.
        cGaugeDisconnected : REAL := 10.2; //voltage when gauge is disconnected.
        cGaugeOff : REAL := 10.2; //voltage when gauge is turned off
        cDeadband : REAL := 0.05; //deadband in voltage
    END_VAR
    VAR PERSISTENT
        //Persistent variables for CH1
        rVAC_SP_CH1 : REAL;
        rPRO_SP_CH1 : REAL;
        rHYS_PR_CH1 : REAL;
        //Persistent variables for CH2
        rVAC_SP_CH2 : REAL;
        rPRO_SP_CH2 : REAL;
        rHYS_PR_CH2 : REAL;
    END_VAR
    (* 2-6-2023, Janez Govednik *)
    (* This function will read the pressure from an IE514 gauge on an IM540. *)

    (*Only ONE channel can be turned ON at the same time*)
    rtHvSw_CH1(CLK := IG_CH1.xHV_SW);
    rtHvSw_CH2(CLK := IG_CH2.xHV_SW);
    IF rtHvSw_CH1.Q THEN
        IG_CH2.xHV_SW := FALSE;
        IG_CH2.q_xHV_DIS := FALSE;
    END_IF

    IF rtHvSw_CH2.Q THEN
        IG_CH1.xHV_SW := FALSE;
        IG_CH1.q_xHV_DIS := FALSE;
    END_IF

    //Start timers when HV ON signal triggered
    tHvDis_CH1(IN := IG_CH1.q_xHV_DIS, Q => IG_CH1.xTurnOnTime);
    tHvDis_CH2(IN := IG_CH2.q_xHV_DIS, Q => IG_CH2.xTurnOnTime);

    (*Raw voltage conversion*)
    //check no div by zero
    IF (iTermBits = 0) THEN iTermBits := 30518; END_IF
    rV_CH1 := 10*INT_TO_REAL(i_iPRESS_R_CH1)/iTermBits;
    rV_CH2 := 10*INT_TO_REAL(i_iPRESS_R_CH2)/iTermBits;

    (*RAW voltage to Pressure conversion*)
    IG_CH1.rPRESS := LREAL_TO_REAL(EXPT(10, rV_CH1/10*LOG(cMaxPressure/cMinPressure) + LOG(cMinPressure))); //manual page 70 IM540 (Mode Full), (Scale) = Log
    IG_CH2.rPRESS := LREAL_TO_REAL(EXPT(10, rV_CH2/10*LOG(cMaxPressure/cMinPressure) + LOG(cMinPressure))); //manual page 70 IM540 (Mode Full), (Scale) = Log

    (*Pressure gauge State checks*)
    //CH1
    IF NOT i_xCH2_SEL AND IG_CH1.xHV_SW THEN
        IF NOT i_xERR_CH1 THEN
            IG_CH1.eState := GaugeDisconnected;
            IG_CH1.rPRESS := 0;
        ELSIF rV_CH1 <= cGaugeMaxVoltage AND rV_CH1 >= cGaugeMinVoltage AND IG_CH1.i_xHV_ON THEN
            IG_CH1.eState := Valid; // NORMAL
        ELSIF rV_CH1 >= 0.0 AND rV_CH1 < cGaugeMinVoltage AND IG_CH1.i_xHV_ON THEN
            IG_CH1.eState := OoR; //Out of range according to manual
        ELSIF rV_CH1 > cGaugeMaxVoltage AND rV_CH1 < (cGaugeMaxVoltage + cDeadband) AND IG_CH1.i_xHV_ON THEN
            IG_CH1.eState := OoR; //Out of range according to manual
        ELSIF rV_CH1 > (cGaugeMaxVoltage + cDeadband) AND tHvDis_CH1.Q THEN
            IG_CH1.eState := GaugeDisconnected; //gauge disconnected
            IG_CH1.rPRESS := 0;
        ELSIF rV_CH1 > (cGaugeMaxVoltage + cDeadband) AND NOT tHvDis_CH1.Q THEN
            IG_CH1.eState := Starting; //gauge is starting
            IG_CH1.rPRESS := 0;
        ELSE
            IG_CH1.eState := PressInvalid; //other fault - could be no gauge, controller powering up etc.
            IG_CH1.rPRESS := 0;
        END_IF
    ELSE
        IG_CH1.eState := Off; // Gauge turned OFF
        IG_CH1.rPRESS := 0;
    END_IF

    //CH2
    IF i_xCH2_SEL AND IG_CH2.xHV_SW THEN
        IF NOT i_xERR_CH2 THEN
            IG_CH2.eState := GaugeDisconnected;
            IG_CH2.rPRESS := 0;
        ELSIF rV_CH2 <= cGaugeMaxVoltage AND rV_CH2 >= cGaugeMinVoltage AND IG_CH2.i_xHV_ON THEN
            IG_CH2.eState := Valid; // NORMAL
        ELSIF rV_CH2 >= 0.0 AND rV_CH2 < cGaugeMinVoltage AND IG_CH2.i_xHV_ON THEN
            IG_CH2.eState := OoR; //Out of range according to manual
        ELSIF rV_CH2 > cGaugeMaxVoltage AND rV_CH2 < (cGaugeMaxVoltage + cDeadband) AND IG_CH2.i_xHV_ON THEN
            IG_CH2.eState := OoR; //Out of range according to manual
        ELSIF rV_CH2 > (cGaugeMaxVoltage + cDeadband) AND tHvDis_CH2.Q THEN
            IG_CH2.eState := GaugeDisconnected; //gauge disconnected
            IG_CH2.rPRESS := 0;
        ELSIF rV_CH2 > (cGaugeMaxVoltage + cDeadband) AND NOT tHvDis_CH2.Q THEN
            IG_CH2.eState := Starting; //gauge is starting
            IG_CH2.rPRESS := 0;
        ELSE
            IG_CH2.eState := PressInvalid; //other fault - could be no gauge, controller powering up etc.
            IG_CH2.rPRESS := 0;
        END_IF
    ELSE
        IG_CH2.eState := Off; // Gauge turned OFF
        IG_CH2.rPRESS := 0;
    END_IF

    (* Ion Gauge Protection Functions *)
    (* If the PG pressure is greater than the VG.PRO_SP then the gauge is disabled *)
    (* If the PG pressure is less than the VG.PRO_SP then the gauge is enabled *)
    (* This FB also implements some hysteresis so the gauge doesn't have rapid power cycling while near the turn on boundary *)

    //CH1
    IF (PG.rPRESS <= IG_CH1.rPRO_SP) AND PG.xPRESS_OK THEN
        IG_CH1.q_xHV_DIS := IG_CH1.xHV_SW;
        IG_CH1.xILKOk := TRUE;
    ELSIF IG_CH1.q_xHV_DIS AND tHvDis_CH1.Q THEN
        IF IG_CH1.rPRESS > (IG_CH1.rPRO_SP + IG_CH1.rHYS_PR) OR PG.rPRESS > (IG_CH1.rPRO_SP + IG_CH1.rHYS_PR) THEN
            IG_CH1.q_xHV_DIS := FALSE;
            IG_CH1.xHV_SW := FALSE;
        END_IF
        //Adding this line because in case of interlocking gauge with another GCC or GHC PG.rPRESS value become 0 when turning it off
        IF PG.rPRESS = 0 AND NOT PG.xPRESS_OK THEN
            IG_CH1.q_xHV_DIS := FALSE;
            IG_CH1.xHV_SW := FALSE;
        END_IF
    ELSE
        IG_CH1.q_xHV_DIS := FALSE;
        IG_CH1.xHV_SW := FALSE;
        IG_CH1.xILKOk := FALSE;
    END_IF

    //CH2
    IF (PG.rPRESS <= IG_CH2.rPRO_SP) AND PG.xPRESS_OK THEN
        IG_CH2.q_xHV_DIS := IG_CH2.xHV_SW;
        IG_CH2.xILKOk := TRUE;
    ELSIF IG_CH2.q_xHV_DIS AND tHvDis_CH2.Q THEN
        IF IG_CH2.rPRESS > (IG_CH2.rPRO_SP + IG_CH2.rHYS_PR) OR PG.rPRESS > (IG_CH2.rPRO_SP + IG_CH2.rHYS_PR) THEN
            IG_CH2.q_xHV_DIS := FALSE;
            IG_CH2.xHV_SW := FALSE;
        END_IF
        //Adding this line because in case of interlocking gauge with another GCC or GHC PG.rPRESS value become 0 when turning it off
        IF PG.rPRESS = 0 AND NOT PG.xPRESS_OK THEN
            IG_CH2.q_xHV_DIS := FALSE;
            IG_CH2.xHV_SW := FALSE;
        END_IF
    ELSE
        IG_CH2.q_xHV_DIS := FALSE;
        IG_CH2.xHV_SW := FALSE;
        IG_CH2.xILKOk := FALSE;
    END_IF


    (*Pressure gauge OK checks, Backwards compatibility*)
    IG_CH1.xPRESS_OK := ((IG_CH1.eState = Valid) OR IG_CH1.xBAKEOUT);
    IG_CH2.xPRESS_OK := ((IG_CH2.eState = Valid) OR IG_CH2.xBAKEOUT);

    (*Setpoint evaluation*)
    IG_CH1.xAT_VAC := IG_CH1.xPRESS_OK AND IG_CH1.rPRESS < IG_CH1.rVAC_SP;
    IG_CH2.xAT_VAC := IG_CH2.xPRESS_OK AND IG_CH2.rPRESS < IG_CH2.rVAC_SP;

    (*Logger*)
    ACT_Logger();

    (*Soft IO Linking*)
    IO();

    (*Load or save the persistent variables*)
    ACT_Persistent();

    END_FUNCTION_BLOCK

    ACTION ACT_Logger:
    // ILK logger
    (*CH1 of IM540 Controller*)
    IF (IG_CH1.xLog) THEN
        IF NOT IG_CH1.xILKOk AND IG_CH1.q_xHV_DIS THEN
                fbLogger(sMsg:='Lost external interlock while gauge(CH1) was on.', eSevr:=TcEventSeverity.Critical);
        END_IF

        // Log Action
        tAction_CH1(CLK := IG_CH1.xHV_SW);
        IF tAction_CH1.Q THEN fbLogger(sMsg:='Ion gauge(CH1) commanded to switch on', eSevr:=TcEventSeverity.Info); END_IF

        //STATE Logger
        IF ePrevStateIG_CH1 <> IG_CH1.eState THEN
              CASE IG_CH1.eState OF
                ValidHi:
                    fbLogger(sMsg:='Gauge(CH1) pressure valid high.', eSevr:=TcEventSeverity.Info);
                ValidLo:
                    fbLogger(sMsg:='Gauge(CH1) pressure valid low.', eSevr:=TcEventSeverity.Info);
                Valid:
                    fbLogger(sMsg:='Gauge(CH1) pressure valid.', eSevr:=TcEventSeverity.Info);
                GaugeDisconnected:
                    fbLogger(sMsg:='Gauge(CH1) Disconnected.', eSevr:=TcEventSeverity.Critical);
                PressInvalid:
                    fbLogger(sMsg:='Gauge(CH1) pressure invalid.', eSevr:=TcEventSeverity.Warning);
                OoR:
                    fbLogger(sMsg:='Gauge(CH1) pressure out of range.', eSevr:=TcEventSeverity.Warning);
                Starting:
                    fbLogger(sMsg:='Gauge(CH1) starting.', eSevr:=TcEventSeverity.Info);
              END_CASE
              ePrevStateIG_CH1 := IG_CH1.eState;
          END_IF
    END_IF

    (*CH2 of IM540 Controller*)
    IF (IG_CH2.xLog) THEN
        IF NOT IG_CH2.xILKOk AND IG_CH2.q_xHV_DIS THEN
                fbLogger(sMsg:='Lost external interlock while gauge(CH2) was on.', eSevr:=TcEventSeverity.Critical);
        END_IF

        // Log Action
        tAction_CH2(CLK := IG_CH2.xHV_SW);
        IF tAction_CH2.Q THEN fbLogger(sMsg:='Ion gauge(CH2) commanded to switch on', eSevr:=TcEventSeverity.Info); END_IF

        //STATE Logger
        IF ePrevStateIG_CH2 <> IG_CH2.eState THEN
              CASE IG_CH2.eState OF
                ValidHi:
                    fbLogger(sMsg:='Gauge(CH2) pressure valid high.', eSevr:=TcEventSeverity.Info);
                ValidLo:
                    fbLogger(sMsg:='Gauge(CH2) pressure valid low.', eSevr:=TcEventSeverity.Info);
                Valid:
                    fbLogger(sMsg:='Gauge(CH2) pressure valid.', eSevr:=TcEventSeverity.Info);
                GaugeDisconnected:
                    fbLogger(sMsg:='Gauge(CH2) Disconnected.', eSevr:=TcEventSeverity.Critical);
                PressInvalid:
                    fbLogger(sMsg:='Gauge(CH2) pressure invalid.', eSevr:=TcEventSeverity.Warning);
                OoR:
                    fbLogger(sMsg:='Gauge(CH2) pressure out of range.', eSevr:=TcEventSeverity.Warning);
                Starting:
                    fbLogger(sMsg:='Gauge(CH2) starting.', eSevr:=TcEventSeverity.Info);
              END_CASE
              ePrevStateIG_CH2 := IG_CH2.eState;
          END_IF
    END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData := FALSE;
        //CH1
        IF (rVAC_SP_CH1 <> 0) THEN
            IG_CH1.rVAC_SP := rVAC_SP_CH1;
        END_IF;
        IF (rPRO_SP_CH1 <> 0) THEN
            IG_CH1.rPRO_SP := rPRO_SP_CH1;
        END_IF;
        IF (rHYS_PR_CH1 <> 0) THEN
            IG_CH1.rHYS_PR := rHYS_PR_CH1;
        END_IF;
        //CH2
        IF (rVAC_SP_CH2 <> 0) THEN
            IG_CH2.rVAC_SP := rVAC_SP_CH2;
        END_IF;
        IF (rPRO_SP_CH2 <> 0) THEN
            IG_CH2.rPRO_SP := rPRO_SP_CH2;
        END_IF;
        IF (rHYS_PR_CH2 <> 0) THEN
            IG_CH2.rHYS_PR := rHYS_PR_CH2;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    //CH1
    IF NOT (IG_CH1.rVAC_SP = rVAC_SP_CH1)  THEN
        rVAC_SP_CH1 := IG_CH1.rVAC_SP;
    END_IF;

    IF NOT (IG_CH1.rPRO_SP = rPRO_SP_CH1) THEN
        rPRO_SP_CH1 := IG_CH1.rPRO_SP;
    END_IF;

    IF NOT (IG_CH1.rHYS_PR = rHYS_PR_CH1) THEN
        rHYS_PR_CH1 := IG_CH1.rHYS_PR;
    END_IF;

    //CH2
    IF NOT (IG_CH2.rVAC_SP = rVAC_SP_CH2)  THEN
        rVAC_SP_CH2 := IG_CH2.rVAC_SP;
    END_IF;

    IF NOT (IG_CH2.rPRO_SP = rPRO_SP_CH2) THEN
        rPRO_SP_CH2 := IG_CH2.rPRO_SP;
    END_IF;

    IF NOT (IG_CH2.rHYS_PR = rHYS_PR_CH2) THEN
        rHYS_PR_CH2 := IG_CH2.rHYS_PR;
    END_IF;
    END_ACTION

    ACTION IO:
    (*soft link inputs*)
    IF NOT i_xCH2_SEL THEN
        IG_CH1.i_xHV_ON := i_xHV_ON;
        IG_CH2.i_xHV_ON := FALSE;
    ELSE
        IG_CH1.i_xHV_ON := FALSE;
        IG_CH2.i_xHV_ON := i_xHV_ON;
    END_IF

    IG_CH1.i_iPRESS_R := i_iPRESS_R_CH1;
    IG_CH2.i_iPRESS_R := i_iPRESS_R_CH2;

    (*soft link outputs*)
    q_xHV_DIS_CH1 := IG_CH1.q_xHV_DIS;
    q_xHV_DIS_CH2 := IG_CH2.q_xHV_DIS;

    IG_CH1.sPath := sPath;
    IG_CH2.sPath := sPath;
    END_ACTION

    METHOD M_AutoOnCh1 : BOOL
    VAR_INPUT
    END_VAR
    this^.IG_CH1.q_xHV_DIS := TRUE;
    END_METHOD

    METHOD M_AutoOnCh2 : BOOL
    VAR_INPUT
    END_VAR
    this^.IG_CH2.q_xHV_DIS := TRUE;
    END_METHOD

    METHOD M_HVECh1 : BOOL
    VAR_INPUT
            enable : BOOL; // set to true to enable, false to disable;
    END_VAR
    this^.IG_CH1.xHV_SW := (enable);
    END_METHOD

    METHOD M_HVECh2 : BOOL
    VAR_INPUT
            enable : BOOL; // set to true to enable, false to disable;
    END_VAR
    this^.IG_CH2.xHV_SW := (enable);
    END_METHOD

    METHOD M_IsCh1Selected : BOOL
    VAR_INPUT
    END_VAR
    M_IsCh1Selected := NOT i_xCH2_SEL;
    END_METHOD

    METHOD M_IsCh2Selected : BOOL
    VAR_INPUT
    END_VAR
    M_IsCh2Selected := i_xCH2_SEL;
    END_METHOD

    METHOD M_SetBits
    VAR_INPUT
        TermBits : UINT; // The beckhoff terminal's maximum value in bits
    END_VAR
    this^.iTermBits := TermBits;
    END_METHOD


Related:
    * `E_PressureState`_
    * `FB_GaugeBase`_
    * `ST_VG`_


FB_IMG401
^^^^^^^^^

::

    (* This function is for the Cold Cathode MKS 500.

    If connected to Beckhoff EP boxes. Set the EP bit to TRUE, this is necessary for the
    IMG401-to-EP box interface because the EP boxes do not natively support the 5v IO
    signals on the gauge.

    This function provides ILK and Set Point Protection for the hot Cathode.
    *)

    FUNCTION_BLOCK FB_IMG401 EXTENDS FB_GaugeBase
    VAR_IN_OUT

    END_VAR
    VAR_INPUT
        PG	:	ST_VG;
        tRecoverDelay:TIME:=T#600S; (*Delay Time after the first cycle to start the device. Default is 600S*)
    END_VAR
    VAR_OUTPUT
    {attribute 'pytmc' := '
        pv:
        '}
        IG : ST_VG;
    END_VAR
    VAR
        rV : REAL;
        GaugeTurnOnTmr : TON;
        tStartupTimer:TON;
        iTermBits: UINT := 30518 ; // The terminal's maximum value in bits
        (*IOs to be linked*)
        /// Controls and I/Os
        i_iPRESS_R AT %I* :INT; // input Pressure // Link to analog Input
        q_xHV_DIS AT %Q* : BOOL; // Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output
        // only for EL and ES terminal
        i_xHV_ON AT %I*	: BOOL; //  True when High Voltage is on  // 'TcLinkTo' (EL1084) ^Input
    //	i_xDisc_Active AT %I* : BOOL;// Discharge Current Active // 'TcLinkTo' (EL1124) ^Input
        binit:BOOL:=TRUE;
    END_VAR

    VAR CONSTANT
        vBase : REAL := 1.0;
        vDisconnected : REAL:= 0.001; //shift from 0 to eliminate single noise effect
        vTorr : REAL := 10;
        vGaugeOff: REAL := 10;
        //vNoDischarge: REAL := 9.3;
        rMinPressure: REAL := 1E-10;
        cDefaultPressure : REAL := 0;
        rDeadband : REAL :=1.0;
    END_VAR

    VAR PERSISTENT
        bWasOn : BOOL;
        bAutoRecover:BOOL;
        bAutoRecoverWrite:BOOL;
    END_VAR
    (*Startup time*)
    IF (bInit) THEN
        tStartupTimer.IN:=TRUE;
        bInit :=FALSE;
    END_IF
    tStartupTimer(PT:=T#3S);

    (* 401 Logarithmic Output Conversion, factory default configuration
       EL3174, EL3174-xxxx iTermbits 30518, 10V
    *)
    If (iTermBits=0) THEN iTermBits := 30518;END_IF
    rV := 10*INT_TO_REAL(IG.i_iPRESS_R)/iTermBits;

    (* Set Guage State based on the Analog voltage*)

    IF rV <= vDisconnected AND IG.i_xHV_ON and IG.q_xHV_DIS THEN
        IG.eState := ValidLo;
        IG.rPRESS := rMinPressure;
    ELSIF rV <= vDisconnected AND Not IG.i_xHV_ON and IG.q_xHV_DIS THEN
        IG.eState := GaugeDisconnected;
        IG.rPRESS := cDefaultPressure;
    ELSIF rV > vDisconnected AND rV < (vGaugeOff -rDeadband) AND IG.i_xHV_ON and IG.q_xHV_DIS THEN
        IG.eState := Valid;
        IG.rPRESS := LREAL_TO_REAL(EXPT(10,((rV*vBase)- vTorr)));
    ELSIF rV >= (vGaugeOff -rDeadband) THEN
        IG.eState := Off;
        IG.rPRESS := cDefaultPressure;
    ELSE
        IG.eState := OoR;
        IG.rPRESS := cDefaultPressure;
    END_IF



    (* Ion Gauge Protection Functions *)
    (* If the PG pressure is greater than the VG.PRO_SP then the gauge is disabled *)
    (* If the PG pressure is less than the VG.PRO_SP then the gauge is enabled *)
    (* This FB also implements some hysteresis so the gauge doesn't have rapid power cycling while near the turn on boundary *)


    IF PG.rPRESS <= IG.rPRO_SP AND PG.xPRESS_OK THEN
        IG.q_xHV_DIS := IG.xHV_SW;
        IG.xILKOk := TRUE;
    ELSIF IG.q_xHV_DIS THEN
        IF IG.rPRESS > (IG.rPRO_SP + IG.rHYS_PR)  OR PG.rPRESS > (IG.rPRO_SP + IG.rHYS_PR) THEN
            IG.q_xHV_DIS := FALSE;
            IG.xHV_SW := FALSE;
        END_IF
    ELSE
        IG.q_xHV_DIS := FALSE;
        IG.xHV_SW := FALSE;
        IG.xILKOk := FALSE;
    END_IF

    (* Pressure gauge OK checks *)

    GaugeTurnOnTmr(IN:=IG.q_xHV_DIS, PT:=T#10S, Q=>IG.xTurnOnTime);

    //Backwards compatibility
    IG.xPRESS_OK := (IG.eState = Valid) OR IG.xBAKEOUT;

    (* Setpoint evaluation *)
    IG.xAT_VAC := (IG.xPRESS_OK AND (IG.rPRESS < IG.rVAC_SP)) OR IG.xBAKEOUT AND (IG.eState = Valid) ;

    ACT_Logger();
    (*Soft IO Linking*)
    // check ethercat Diagnostics
    IO();
    (*Load or save the persistent variables*)
    ACT_Persistent();
    (*Run Auto Recovery*)
    ACT_Recover();

    END_FUNCTION_BLOCK

    ACTION ACT_Logger:
    // ILK logger
    IF (IG.xLog) THEN
        IF NOT IG.xILKOk AND IG.q_xHV_DIS THEN
                fbLogger(sMsg:='Lost external interlock while gauge was on.', eSevr:=TcEventSeverity.Critical);
        END_IF


        // Log Action
        tAction(CLK:=   IG.xHV_SW);
        IF tAction.Q THEN fbLogger(sMsg:='Ion gauge commanded to switch on', eSevr:=TcEventSeverity.Info); END_IF



        //STATE Logger
        tState(CLK:=  ePrevState <> IG.eState);
        IF ePrevState <> IG.eState THEN
              CASE IG.eState OF
                ValidHi:
                    fbLogger(sMsg:='Gauge pressure valid high.', eSevr:=TcEventSeverity.Info);
                ValidLo:
                    fbLogger(sMsg:='Gauge pressure valid low.', eSevr:=TcEventSeverity.Info);
                Valid:
                    fbLogger(sMsg:='Gauge pressure valid.', eSevr:=TcEventSeverity.Info);
                GaugeDisconnected:
                    fbLogger(sMsg:='Gauge Disconnected.', eSevr:=TcEventSeverity.Critical);
                PressInvalid:
                    fbLogger(sMsg:='Gauge pressure invalid.', eSevr:=TcEventSeverity.Warning);
                OoR:
                    fbLogger(sMsg:='Gauge pressure out of range.', eSevr:=TcEventSeverity.Warning);
                Starting:
                    fbLogger(sMsg:='Gauge starting.', eSevr:=TcEventSeverity.Info);
              END_CASE
              ePrevState := IG.eState;
              stateTimer.IN := TRUE;
          END_IF
    END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData	:= FALSE;
        IF ( rVAC_SP <> 0) THEN
            IG.rVAC_SP := rVAC_SP;
        END_IF;
        IF ( rPRO_SP <> 0) THEN
            IG.rPRO_SP := rPRO_SP;
        END_IF;
        IF ( rHYS_PR <> 0) THEN
            IG.rHYS_PR := rHYS_PR;
        END_IF;
        IF ( bAutoRecoverWrite) THEN
            IG.xAutoOn := bAutoRecover;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (IG.rVAC_SP = rVAC_SP)  THEN
        rVAC_SP := IG.rVAC_SP;
    END_IF;

    IF NOT (IG.rPRO_SP = rPRO_SP) THEN
        rPRO_SP:= IG.rPRO_SP;
    END_IF;

    IF NOT (IG.rHYS_PR = rHYS_PR) THEN
        rHYS_PR:= IG.rHYS_PR;
    END_IF;

    IF NOT(bAutoRecoverWrite) OR NOT (bAutoRecover = IG.xAutoOn) THEN
        bAutoRecover := IG.xAutoOn;
        bAutoRecoverWrite := TRUE;
    END_IF;
    stateTimer(PT:=T#10S);
    IF (stateTimer.Q) THEN
        bWasOn := (IG.eState >=Valid );
        stateTimer.IN := FALSE;
        fbWritePersistentData(NETID:='', PORT:=851, START:=TRUE, TMOUT:=T#1s );
    END_IF;
    END_ACTION

    ACTION ACT_Recover:
    fbGetCurTaskIdx();
    IF (TwinCAT_SystemInfoVarList._TaskInfo[fbGetCurTaskIdx.index].FirstCycle) THEN
        tRecover.IN := TRUE;
    END_IF
    tRecover(IN:= , PT:=tRecoverDelay);
    IF NOT(bAutoRecoverWrite) OR (tRecover.Q AND bAutoRecover ) THEN
        This^.M_Recover();
        tRecover.IN := FALSE;
    END_IF
    END_ACTION

    ACTION IO:
    (*soft link inputs*)
    IG.i_iPRESS_R:=	i_iPRESS_R;
    IG.i_xHV_ON:= i_xHV_ON;
    //IG.i_xDisc_Active:=i_xDisc_Active;
    (*soft link outputs*)
    q_xHV_DIS := IG.q_xHV_DIS;

    IG.sPath := sPath;
    IG.iAutoOnTimer:= TIME_TO_INT(tRecover.PT);
    END_ACTION

    METHOD M_HVE : BOOL
    VAR_INPUT
            enable:bool; // set to true to enable, false to disable;
    END_VAR
    this^.IG.xHV_SW:= enable;
    END_METHOD

    METHOD M_Recover : BOOL
    VAR_INPUT
    END_VAR
    This^.M_HVE(This^.bWasOn);
    M_Recover := bWasOn;
    IF (bWasOn) THEN fbLogger(sMsg:='Auto Recovery Initiated.', eSevr:=TcEventSeverity.Info); END_IF;
    END_METHOD

    METHOD M_SetBits : BOOL
    VAR_INPUT
        TermBits : UINT; // The terminal's maximum value in bits
    END_VAR
    This^.iTermBits := TermBits;
    END_METHOD


Related:
    * `FB_GaugeBase`_
    * `ST_VG`_


FB_ITR90
^^^^^^^^

::

    (* This function block implements the Oerlikon Leybold IONVAC Hot Cathode ITR 90*)
    FUNCTION_BLOCK FB_ITR90
    VAR_INPUT
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        PG : ST_VG;
    END_VAR
    VAR
        rV : REAL;	// input voltage
        rC: REAL := -0.125; // a constant in the manual (pressure unit dependent)
        rK: REAL := 1.0;// Calibration factor C (gas type dependent)
        iTermBits: UINT := 32767 ; // The terminal's maximum value in bits
        (*IO*)
        i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
    END_VAR
    (* This function block implements the Oerlikon Leybold IONVAC Hot Cathode ITR 90*)

    (* Real-value calculation *)

    rV := 10*INT_TO_REAL(PG.i_iPRESS_R)/iTermBits;
    PG.rPRESS := (LREAL_TO_REAL(EXPT(10,(rV-7.75)/0.75+rC))) * rK;


    (* Pressure gauge State checks *)

    //IF (rV <=9.7 ) AND (rV>=1) THEN
        //PG.eState := Valid; // normal
    IF rV >= 0.5 AND rV <= 4.5 THEN
        PG.eState := ValidLo; //LO
    ELSIF rV > 4.5 AND rV<= 9.9 THEN
        PG.eState := ValidHi; //HIGH
    ELSIF rV < 0.5 THEN
        PG.eState := GaugeDisconnected; //not on
    ELSE
        PG.eState := PressInvalid; //other fault - could be no gauge, controller powering up etc
    END_IF



    (* Pressure gauge OK checks *)
    PG.xPRESS_OK := (rV <=9.9 ) AND (rV>=0.5);


    (* Setpoint evaluation *)
    PG.xAT_VAC := PG.xPRESS_OK AND PG.rPRESS < PG.rVAC_SP;


    (*Soft IO Linking*)
    ACT_IO();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    PG.i_iPRESS_R :=i_iPRESS_R;
    END_ACTION

    METHOD M_SetBits : BOOL
    VAR_INPUT
        TermBits : UINT; // The terminal's maximum value in bits
    END_VAR
    If (iTermBits=0) THEN iTermBits := 32767;END_IF
    This^.iTermBits := TermBits;
    END_METHOD


Related:
    * `ST_VG`_


FB_Kashiyama_VRC
^^^^^^^^^^^^^^^^

::

    (* Main Kashiyama gate valve permit to be open when:
            1. pump is NORMAL operating status, and
            2. chamber pressure is below HighSP or pump is at LowSpeed state.
        it will close if chamber pressure is below than lowSP for 180s.
    *)
    FUNCTION_BLOCK FB_Kashiyama_VRC
    VAR_IN_OUT

    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := ' pv:'}
        q_stValve : ST_VRC;
    END_VAR
    VAR_INPUT
        Pump : ST_KashiyamaDryPump;//Kashyiama pump
        i_xExtILK_OK : BOOL; //Connect to Interlock logic condition(e.g F_TURBO_VRC_ILK Function), otherwise, Set to True if the valve is not interlocked
        Gauge : ST_VG;// Pressure Gauge
        i_xOverrideMode : BOOL;
    END_VAR
    VAR
        At_HiVac : BOOL;
        tmrTP : TP;
        tmrPT: TIME := T#180S;
        v1: BOOL;
        tonOvrd	:	TON;
        tonDelOK : TON;
        rtOK	:	R_TRIG;

        (*IO*)
        i_xOpnLS	AT%I*: BOOL;
        i_xClsLS	AT%I*: BOOL;
        q_xOPN_DO	AT%Q*: BOOL;

    END_VAR
    (* Main Kashiyama gate valve permit to be open when:
            1. pump is NORMAL operating status, and
            2. chamber pressure is below HighSP or pump is at LowSpeed state.
        it will close if chamber pressure is below than lowSP for 60s.
    *)
    (*
          For main Kayshiyama pump's gate valve:
            Pump LowSP is MU100 base pressure (20 mTorr)
            Pump HighSP is 600 Torr;
          Second Kayshiyama pump allow Gas Attenuator operating at higher pressure,
          it's gate valve is to be open when Gas Attenuator chamber pressure is above lowSP.
    *)


    ///Check valve postion
    IF NOT q_stValve.i_xClsLS AND q_stValve.i_xOpnLS THEN
        q_stValve.eState:=OPEN;
    ELSIF q_stValve.i_xClsLS AND NOT q_stValve.i_xOpnLS THEN
        q_stValve.eState:=CLOSED;
    ELSIF NOT q_stValve.i_xClsLS AND NOT q_stValve.i_xOpnLS THEN
        q_stValve.eState:=MOVING;
    ELSE
        q_stValve.eState:=INVALID;
    END_IF

    //valve open interlock
    q_stValve.xOPN_OK := Pump.i_xIsRun AND Pump.RdyTmr <= 0.0 AND (Gauge.rPRESS < Pump.HighSP OR Pump.q_xLspdDo) AND i_xExtILK_OK;


    (* Override logic *)
    (* Goal: give ability to override, but do so in a way that people won't forget it.
    Solution: Override only after ten seconds of override, protect against blips,
    when the valve permission goes true for more than ten seconds consistently, remove override
    *)

    tonDelOK(IN:=q_stValve.xOPN_OK, PT:=T#10S);
    rtOK(CLK:=tonDelOK.Q);
    IF rtOK.Q THEN q_stValve.pv_xOvrdOpn :=FALSE; END_IF

    //Override timer
    tonOvrd(IN:=q_stValve.pv_xOvrdOpn, PT:=T#10S);


    (* Here's where the valve closes *)
    IF NOT q_stValve.xOPN_OK AND NOT tonOvrd.Q THEN
    q_stValve.pv_xOPN_SW := FALSE;
    END_IF

    At_HiVac := Gauge.xPRESS_OK AND Gauge.rPRESS < Pump.LowSP;
    tmrTP (IN := At_HiVac AND q_stValve.q_xOPN_DO , PT := tmrPT);

    IF At_HiVac AND q_stValve.q_xOPN_DO AND NOT tmrTP.Q THEN
        q_stValve.pv_xOPN_SW := FALSE ;
    END_IF

    (* Here's where the valve opens *)
    q_stValve.q_xOPN_DO := (q_stValve.pv_xOPN_SW AND q_stValve.xOPN_OK) OR (tonOvrd.Q AND i_xOverrideMode);

    (*Soft IO Mapping*)
    ACT_IO();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    (*inputs*)
    q_stValve.i_xOpnLS := 	i_xOpnLS;
    q_stValve.i_xClsLS:=	i_xClsLS;
    (*outputs*)
    q_xOPN_DO:= q_stValve.q_xOPN_DO;
    END_ACTION


Related:
    * `F_TURBO_VRC_ILK`_
    * `ST_KashiyamaDryPump`_
    * `ST_VG`_
    * `ST_VRC`_


FB_KashiyamaPump
^^^^^^^^^^^^^^^^

::

    (* This function block does basic controls FOR the Kashiyama pump. Turns off pump
    in the event of errors/ warnings. Provides interlocking interface.*)
    FUNCTION_BLOCK FB_KashiyamaPump
    VAR_IN_OUT

    END_VAR
    VAR_INPUT

    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := 'pv:'}
        q_stPump : ST_KashiyamaDryPump;
    END_VAR
    VAR
        TONtmr : TON;
        resetTmr : TON;

        (* Output *)
        q_xRunDO 	AT%Q*:	BOOL;
        q_xResetDo	AT%Q*: 	BOOL;
        q_xLspdDo	AT%Q*: 	BOOL;

    (* Input *)
        i_xRemote	AT%I*:	BOOL;
        i_xAlarm	AT%I*:	BOOL;
        i_xWarning	AT%I*:	BOOL;
        i_xIsRun	AT%I*:	BOOL;
    END_VAR
    //Kashiyama Dry pump outputs at high level indicate no warning, no alarm and remotely
    q_stPump.xIlkOK := q_stPump.i_xRemote AND q_stPump.i_xWarningOK AND q_stPump.i_xAlarmOK;

    IF q_stPump.xIlkOK THEN
        q_stPump.q_xRunDO := q_stPump.pv_xRunSW;
        ELSE
            q_stPump.PV_xRunSW := FALSE;
            q_stPump.q_xRunDO := FALSE;
    END_IF

    q_stPump.xLspd_IlkENA := q_stPump.q_xRunDO;

    IF q_stPump.xLspd_IlkENA THEN
        q_stPump.q_xLspdDo := q_stPump.xLspdSW;
        ELSE
            q_stPump.xLspdSW := FALSE;
            q_stPump.q_xLspdDo := FALSE;
    END_IF

    //resetTmr (In := iq_stPump.xResetSW, PT := T#2S);
    //IF resetTmr.Q THEN
    //	iq_stPump.xResetSW := FALSE;
    //END_IF

    q_stPump.q_xResetDo := NOT q_stPump.i_xIsRun AND q_stPump.xResetSW;

    //countdown Timer
    TONtmr (IN := q_stPump.i_xIsRun, PT := T#20S);
    q_stPump.RdyTmr := TO_REAL(TONtmr.PT) - TO_REAL(TONtmr.ET);

    (*State evaluation*)
    IF NOT q_stPump.i_xAlarmOK THEN
        q_stPump.eState := pumpFAULT;
    ELSIF NOT q_stPump.q_xRunDo AND q_stPump.i_xAlarmOK THEN
            q_stPump.eState := pumpSTOPPED;
    ELSIF q_stPump.q_xRunDo AND NOT q_stPump.i_xIsRun THEN
            q_stPump.eState := pumpSTARTING;
    ELSIF q_stPump.i_xIsRun THEN
            q_stPump.eState := pumpRUNNING;
    ELSE
        q_stPump.eState := pumpFAULT;
    END_IF

    //Mapping
    ACT_IO();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    (* Output *)
        q_xRunDO 	:= q_stPump.q_xRunDO;
        q_xResetDo := q_stPump.q_xResetDo;;
        q_xLspdDo := q_stPump.q_xLspdDo;;

    (* Input *)
        q_stPump.i_xRemote := i_xRemote;
        q_stPump.i_xAlarmOK :=	i_xAlarm;
        q_stPump.i_xWarningOK :=	i_xWarning;
        q_stPump.i_xIsRun :=	i_xIsRun;
    END_ACTION

    METHOD PUBLIC M_Run : BOOL
    VAR_INPUT
        run:bool; // set to true to run, false to stop;
    END_VAR
    this^.q_stPump.pv_xRunSW := run;
    END_METHOD


Related:
    * `ST_KashiyamaDryPump`_


FB_KashiyamaPump_G
^^^^^^^^^^^^^^^^^^

::

    (* This function block does basic controls FOR the Kashiyama pump. Turns off pump
    in the event of errors/ warnings. Provides interlocking interface.*)
    FUNCTION_BLOCK FB_KashiyamaPump_G
    VAR_IN_OUT

    END_VAR
    VAR_INPUT

    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := 'pv:'}
        q_stPump : ST_KashiyamaDryPump;
    END_VAR
    VAR
        TONtmr : TON;
        resetTmr : TON;

        (* Output *)
        q_xRunDO 	AT%Q*:	BOOL;
        q_xResetDo	AT%Q*: 	BOOL;
        q_xLspdDo	AT%Q*: 	BOOL;
        q_xRemote 	AT%Q*:  BOOL;

    (* Input *)
        i_xAlarm	AT%I*:	BOOL;
        i_xIsRun	AT%I*:	BOOL;
    END_VAR
    //Only run when commanded to be in remote and there is no alarm (this is a normally open alarm 0 = OK)
    q_stPump.xIlkOK := q_stPump.q_xRemoteDO AND NOT q_stPump.i_xAlarmOK;

    IF q_stPump.xIlkOK THEN
        q_stPump.q_xRunDO := q_stPump.pv_xRunSW;
        ELSE
            q_stPump.PV_xRunSW := FALSE;
            q_stPump.q_xRunDO := FALSE;
    END_IF

    q_stPump.xLspd_IlkENA := q_stPump.xIlkOK;

    IF q_stPump.xLspd_IlkENA THEN
        q_stPump.q_xLspdDo := q_stPump.xLspdSW;
        ELSE
            q_stPump.xLspdSW := FALSE;
            q_stPump.q_xLspdDo := FALSE;
    END_IF

    //resetTmr (In := iq_stPump.xResetSW, PT := T#2S);
    //IF resetTmr.Q THEN
    //	iq_stPump.xResetSW := FALSE;
    //END_IF

    q_stPump.q_xResetDo := NOT q_stPump.i_xIsRun AND q_stPump.xResetSW;

    //countdown Timer
    TONtmr (IN := q_stPump.i_xIsRun, PT := T#20S);
    q_stPump.RdyTmr := TO_REAL(TONtmr.PT) - TO_REAL(TONtmr.ET);

    (*State evaluation*)
    IF q_stPump.i_xAlarmOK THEN  // reminder this is normally closed (0 = no alarm | 1 = alarm)
        q_stPump.eState := pumpFAULT;
    ELSIF NOT q_stPump.q_xRunDo AND NOT q_stPump.i_xAlarmOK THEN
            q_stPump.eState := pumpSTOPPED;
    ELSIF q_stPump.q_xRunDo AND NOT q_stPump.i_xIsRun THEN
            q_stPump.eState := pumpSTARTING;
    ELSIF q_stPump.i_xIsRun THEN
            q_stPump.eState := pumpRUNNING;
    ELSE
        q_stPump.eState := pumpFAULT;
    END_IF

    //Mapping
    M_IO();

    END_FUNCTION_BLOCK

    METHOD M_Alarm : BOOL
    VAR_INPUT
    END_VAR
    M_alarm := THIS^.q_stPump.i_xAlarmOK;   // 0 = no alarm | 1 = alarm
    END_METHOD

    METHOD M_IO : BOOL
    VAR_INPUT
    END_VAR
    (* Output *)
        q_xRunDO 	:= THIS^.q_stPump.q_xRunDO;
        q_xResetDo := THIS^.q_stPump.q_xResetDo;
        q_xLspdDo := THIS^.q_stPump.q_xLspdDo;
        q_xRemote := THIS^.q_stPump.q_xRemoteDo;
    (* Input *)
        THIS^.q_stPump.i_xAlarmOK :=	THIS^.i_xAlarm;
        THIS^.q_stPump.i_xIsRun :=	THIS^.i_xIsRun;
    END_METHOD

    METHOD M_IsRun : BOOL
    VAR_INPUT
    END_VAR
    M_IsRun := THIS^.q_stPump.i_xIsRun;
    END_METHOD

    METHOD M_Lspd : BOOL
    VAR_INPUT
        lowspeed : BOOL;  // Set low speed setting
    END_VAR
    THIS^.q_stPump.xLspdSW := lowspeed;
    END_METHOD

    METHOD M_Remote : BOOL
    VAR_INPUT
        remote : BOOL; // Remote command
    END_VAR
    this^.q_stPump.xRemoteSW := remote;
    END_METHOD

    METHOD M_Reset : BOOL
    VAR_INPUT
        reset : BOOL; // Set true to clear faults
    END_VAR
    this^.q_stPump.xResetSW := reset;
    END_METHOD

    METHOD PUBLIC M_Run : BOOL
    VAR_INPUT
        run:bool; // set to true to run, false to stop;
    END_VAR
    this^.q_stPump.pv_xRunSW := run;
    END_METHOD


Related:
    * `ST_KashiyamaDryPump`_


FB_LVC4000Com
^^^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_LVC4000Com
    (*
    A. Wallace 2016-7-20

    This FB is used for communicating with the LVC-4000 LVDT signal conditioners on
    RS-485. It is set up for multiple conditioners on one interface.

    Usage:
    Pass the array of your LVC4000 structures to the FB, along with your serial RX and TX buffers.
    Also pass the number of LVC-4000 connected to the bus. This must be less than gcMaxLVC4000.

    *)
    VAR_IN_OUT
        iq_astLVC4000: ARRAY[1..gcMaxLVC4000] OF ST_SerLVC4000;
        afbLVC4000SerialDriver: ARRAY[1..gcMaxLVC4000] OF FB_LVC4000SerialDriver;
        SerialRXBuffer: ComBuffer;
        SerialTXBuffer: ComBuffer;
    END_VAR
    VAR_INPUT
        i_iQty	:	INT := 0;
    END_VAR
    VAR
        iUnit: INT := 1;
        tTimeOut: TIME := TIME#1s0ms;
    END_VAR
    (* This program is called from Serial PTM IO *)

    i_iQty := MIN(i_iQty, gcMaxLVC4000);

    (* scan the units one at a time *)
    afbLVC4000SerialDriver[iUnit](
        i_xExecute:= TRUE,
        i_tTimeOut:= tTimeOut,
        iq_stLVC4000:=iq_astLVC4000[iUnit] ,
        iq_stSerialRXBuffer:= SerialRXBuffer,
        iq_stSerialTXBuffer:=  SerialTXBuffer,
        );

    IF afbLVC4000SerialDriver[iUnit].q_xDone
    OR afbLVC4000SerialDriver[iUnit].q_xError
    THEN
            (* reset for next time *)
            afbLVC4000SerialDriver[iUnit]( i_xExecute:= FALSE, iq_stLVC4000:=iq_astLVC4000[iUnit], iq_stSerialRXBuffer:= SerialRXBuffer, iq_stSerialTXBuffer:=  SerialTXBuffer);
            (* select next pump *)
            iUnit := iUnit + 1;
            IF iUnit > i_iQty THEN
                iUnit:= 1;
            END_IF
    END_IF

    END_FUNCTION_BLOCK


Related:
    * `FB_LVC4000SerialDriver`_
    * `ST_SerLVC4000`_


FB_LVC4000SerialDriver
^^^^^^^^^^^^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_LVC4000SerialDriver
    VAR_INPUT
        /// rising edge execute
        i_xExecute: BOOL;
        /// Maximum wait time for reply
        i_tTimeOut: TIME := TIME#1s0ms;
    END_VAR
    VAR_OUTPUT
        q_xDone: BOOL;
        q_xError: BOOL;
        q_xTimeout: BOOL;
        q_sResult: STRING(255);
        /// Last String Sent to Serial Device - for debugging
        q_sLastSentString: STRING;
        /// Last String Received from Serial Device - for debugging
        q_sLastReceivedString: STRING;
    END_VAR
    VAR_IN_OUT
        iq_stLVC4000	:	ST_SerLVC4000;
        iq_stSerialRXBuffer: ComBuffer;
        iq_stSerialTXBuffer: ComBuffer;
    END_VAR
    VAR
        rtExecute: R_TRIG;
        iStep: INT;
        sCmd	:	STRING;
        sSendData : STRING;
        fbTrans: FB_LVC4000Transaction;
        fbFormatString: FB_FormatString;
        sErrMesg : STRING := 'In step %d fbtrans failed with message: %s';
    END_VAR
    (* This function block performs serial transactions with an LVC 4000 LVDT Signal Conditioner *)

    (* rising edge trigger *)
    rtExecute(CLK:= i_xExecute);
    IF rtExecute.Q  THEN
        q_xDone	:= FALSE;
        q_xError := FALSE;
        q_sResult:= '';
        a_ClearTrans();  (* to provide rising edge for execute *)
        iStep := 10;
    END_IF


    CASE iStep OF
        0: (* idle *)
            ;

        (* Get output *)
        10:
            sCmd := 'getOut';
            fbtrans.i_xExecute := TRUE;
            IF fbtrans.q_xDone THEN
                iq_stLVC4000.i_iOut := STRING_TO_INT(fbtrans.q_sResponseData);
                iStep := 8000;
                a_ClearTrans();
            ELSIF fbtrans.q_xError THEN
                a_ErrorMesg();
                iStep := 9000;
                a_ClearTrans();
            END_IF

        8000: (* done *)
            q_xDone := TRUE;
            IF  i_xExecute = FALSE THEN
                q_xDone:= FALSE;
                iStep := 0;
            END_IF

        9000:
            q_xError := TRUE;

    END_CASE

    //call transaction
    fbTrans(
        i_iAddress:= iq_stLVC4000.iAddr,
        i_tTimeOut:= i_tTimeOut,
        i_sCmd:=sCmd,
        i_sParam:=sSendData,
        iq_stSerialRXBuffer:= iq_stSerialRXBuffer,
        iq_stSerialTXBuffer:= iq_stSerialTXBuffer );

    iq_stLVC4000.xTimeout := fbtrans.q_xTimeout;
    q_sLastSentString := fbtrans.q_sLastSentString;
    q_sLastReceivedString := fbtrans.q_sLastReceivedString;

    END_FUNCTION_BLOCK

    ACTION a_ClearTrans:
    (* Refactor this action to match your transaction *)
    fbtrans.i_xExecute := TRUE;
    fbtrans.i_sCmd:= '';
    fbtrans.i_sParam := '';
    fbTrans(
        i_iAddress:= iq_stLVC4000.iAddr,
        i_tTimeOut:= i_tTimeOut,
        iq_stSerialRXBuffer:= iq_stSerialRXBuffer,
        iq_stSerialTXBuffer:= iq_stSerialTXBuffer );
    fbtrans.i_xExecute := FALSE;
    fbTrans(
        i_iAddress:= iq_stLVC4000.iAddr,
        i_tTimeOut:= i_tTimeOut,
        iq_stSerialRXBuffer:= iq_stSerialRXBuffer,
        iq_stSerialTXBuffer:= iq_stSerialTXBuffer );
    END_ACTION

    ACTION a_ErrorMesg:
    fbFormatString( sformat:=sErrMesg,
        arg1:=F_INT(iStep),
        arg2:=F_STRING(fbtrans.q_sResult),
        sOut => q_sResult);
    END_ACTION


Related:
    * `FB_LVC4000Transaction`_
    * `ST_SerLVC4000`_


FB_LVC4000Transaction
^^^^^^^^^^^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_LVC4000Transaction
    VAR_INPUT
        /// rising edge execute
        i_xExecute: BOOL;
        /// RS-485 Address of LVC 4000
        i_iAddress: INT;
        /// Maximum wait time for reply
        i_tTimeOut: TIME := TIME#1s0ms;
        // Command field
        i_sCmd: T_MAXSTRING;
        // Parameter field
        i_sParam: T_MAXSTRING;
    END_VAR
    VAR_OUTPUT
        q_xDone: BOOL;
        q_sResponseData: STRING;
        q_xError: BOOL;
        q_xTimeout: BOOL;
        q_sResult: T_MAXSTRING;
        /// Last String Sent to Serial Device - for debugging
        q_sLastSentString: STRING;
        /// Last String Received from Serial Device - for debugging
        q_sLastReceivedString: STRING;
    END_VAR
    VAR_IN_OUT
        iq_stSerialRXBuffer: ComBuffer;
        iq_stSerialTXBuffer: ComBuffer;
    END_VAR
    VAR
        rtExecute: R_TRIG;
        iStep: INT;
        fbClearComBuffer: ClearComBuffer;
        sSendString: STRING;
        fbFormatString: FB_FormatString;
        iChecksum: INT;
        fbSendString: SendString;
        fbReceiveString: ReceiveString;
        sReceivedString: STRING;
        tonTimeout: TON;
        sRXStringForChecksum: STRING;
        sReceiveStringWOChecksum: STRING;
        sRXCheckSum: STRING;
        sRXAddress: STRING;
        sRXParmNum: STRING;
        CarRtn : BYTE :=16#0D;
        rAddress: REAL;
    END_VAR
    (* This function block performs serial transactions with an LVC 4000 LVDT Signal Conditioner *)

    (* rising edge trigger *)
    rtExecute(CLK:= i_xExecute);
    IF rtExecute.Q THEN
        q_xDone	:= FALSE;
        q_sResponseData := '';
        q_xError := FALSE;
        //q_xTimeout := FALSE;
        q_sResult:= '';
        q_sLastSentString := '';
        q_sLastReceivedString:= '';
        iStep := 10;
    END_IF

    CASE iStep OF
        0:
            ; (* idle *)

        10: (* clear com buffers *)
            fbClearComBuffer(Buffer:= iq_stSerialRXBuffer);
            fbClearComBuffer(Buffer:= iq_stSerialTXBuffer);
            rAddress := INT_TO_REAL(i_iAddress);
            (* build the send string *)
            IF i_sParam = '' THEN
                fbFormatString( sFormat:= ':%02.0f %s $R',
                    arg1:= F_REAL(rAddress),
                    arg2:= F_STRING(i_sCmd),
                    sOut=> sSendString);
            ELSE
                fbFormatString( sFormat:= ':%02.0f %s %s $R',
                arg1:= F_REAL(rAddress),
                arg2:= F_STRING(i_sCmd),
                arg3:= F_STRING(i_sParam),
                sOut=> sSendString);
            END_IF
            (* send it *)
            fbSendString( SendString:= sSendString, TXbuffer:= iq_stSerialTXBuffer );
            q_sLastSentString := sSendString;
            iStep := iStep + 10;

        20: (* Finish sending the String *)
            IF fbSendString.Busy THEN
                fbSendString( SendString:= sSendString, TXbuffer:= iq_stSerialTXBuffer );
            ELSIF fbSendString.Error <> 0 THEN
                q_sResult := CONCAT('In step 20 fbSendString resulted in error: ', INT_TO_STRING(fbSendString.Error));
                iStep := 9000;
            ELSIF NOT fbSendString.Busy THEN
                IF i_sCmd = 'getOut' THEN
                iStep := iStep + 10;
                ELSE
                iStep := 100; //no response?
                END_IF
            END_IF
            (* Reset receive *)
            fbReceiveString(
                Reset:= TRUE,
                ReceivedString:= sReceivedString,
                RXbuffer:= iq_stSerialRXBuffer );
            tonTimeout(IN:= FALSE);

        30: (* Get reply *)
            fbReceiveString(
                Prefix:= ,
                Suffix:= '$R',
                Timeout:= i_tTimeOut,
                Reset:= FALSE,
                ReceivedString:= sReceivedString,
                RXbuffer:= iq_stSerialRXBuffer );
            tonTimeout(IN:= TRUE, PT:= i_tTimeOut);
            IF fbReceiveString.Error <> 0 AND fbReceiveString.Error <> 16#1008 THEN //16#1008 is timeout error
                q_sResult := CONCAT('In step 30 fbReceiveString resulted in error: ', INT_TO_STRING(fbReceiveString.Error));
                iStep := 9000;
            ELSIF fbReceiveString.RxTimeout OR tonTimeout.Q THEN
                q_sResult := 'Device failed to reply within timeout period';
                q_xTimeout := TRUE;
                iStep := 9000;
            ELSIF fbReceiveString.StringReceived THEN
                q_xTimeout := FALSE; //no timeout
                q_sLastReceivedString := sReceivedString;
                q_sResponseData := sReceivedString;
                q_sResult := 'Success.';
                q_xDone:= TRUE;
                iStep := 100;
            END_IF

        100: (* done *)
            IF  i_xExecute = FALSE THEN
                q_xDone:= FALSE;
                iStep := 0;
            END_IF

        9000:
            q_xError := TRUE;




    END_CASE

    END_FUNCTION_BLOCK




FB_MKS248
^^^^^^^^^

::

    (* MKS248 valve using MKS1249 Drive Module *)
    FUNCTION_BLOCK FB_MKS248
    VAR_INPUT
        i_xExtIlkOK	:	BOOL; //External Interlock, SET to TRUE if not used
        i_rReqPos	:	REAL; //Requested position
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := 'pv:'}
        iq_stVFN	:	ST_VCN; //Needle valve structure
    END_VAR
    VAR CONSTANT
        rOpenVoltage	:	REAL := 9.8;
        rCloseVoltage	:	REAL := 0;
    END_VAR
    VAR
        // Requested voltage
        rReqVoltage: REAL := 0;
        (*IO*)
        q_iRawPosition AT%Q* :INT;
    END_VAR
    (* MKS248 valve using MKS1249 Drive Module *)


    // Interlocking
    iq_stVFN.xIlkOK := i_xExtIlkOK;
    (*Checking which Control mode is selected*)
    IF iq_stVFN.xIlkOK THEN
        IF iq_stVFN.eValveControl = OpenValve THEN
            iq_stVFN.rReqPosition := iq_stVFN.rUpperLimit;(*Percentage*)// iq_stVCN.rUpperLimit;
        ELSIF iq_stVFN.eValveControl = CloseValve THEN
            iq_stVFN.rReqPosition := 0; (*Percentage*)
        ELSIF iq_stVFN.eValveControl = ManualControl THEN
            iq_stVFN.rReqPosition := LIMIT(0, iq_stVFN.rReqPosition, iq_stVFN.rUpperLimit);
        ELSIF iq_stVFN.eValveControl = PressureControl THEN
            iq_stVFN.rReqPosition := LIMIT(0, i_rReqPos, iq_stVFN.rUpperLimit);
        END_IF
    ELSE
        iq_stVFN.rReqPosition := 0;
        iq_stVFN.eValveControl := CloseValve;
    END_IF

    // Requested Voltage calculation
    rReqVoltage := iq_stVFN.rReqPosition * (rOpenVoltage-rCloseVoltage)/100 + rCloseVoltage;
    rReqVoltage := LIMIT(rCloseVoltage, rReqVoltage, rOpenVoltage); //The requested voltage should remain within this range
    //Raw position calc
    iq_stVFN.q_iRawPosition := REAL_TO_INT( 32767/10 * rReqVoltage);
    (*IO Mapping*)
    ACT_IO();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    (*outputs*)
    q_iRawPosition := iq_stVFN.q_iRawPosition;
    END_ACTION

    METHOD PUBLIC M_SetControlMode
    VAR_INPUT
        i_eValveControlMode	:	E_VCN;
    END_VAR
    iq_stVFN.eValveControl := i_eValveControlMode;
    END_METHOD

    METHOD PUBLIC M_SetReqPosition
    VAR_INPUT
        i_fReqPosition : REAL;
    END_VAR
    iq_stVFN.rReqPosition := i_fReqPosition;
    END_METHOD


Related:
    * `E_VCN`_
    * `ST_VCN`_


FB_MKS275
^^^^^^^^^

::

    (* This function block is used to provide protection and automatic turn on of ion gauges,
     it also manages the turn on of the AT_VAC boolean, and checks to make sure the pressure is good *)
    (* For MKS 275 mini-convectron *)
    {attribute 'no_check'}
    FUNCTION_BLOCK FB_MKS275 EXTENDS FB_GaugeBase
    VAR_IN_OUT

    END_VAR
    VAR_INPUT
    END_VAR

    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        PG : ST_VG;
    END_VAR
    VAR
        V : REAL;
        iTermBits: UINT := 32767 ; // The terminal's maximum value in bits
        Vlowest: REAL := 10;
        (*IO*)
        i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
    END_VAR

    VAR CONSTANT
        MinPressure: REAL := 1E-4;
        rDeadband : REAL :=0.05;
        rValidLoBoundary	:	REAL := 0.375; //  0.375V as per manual page 27
        rValidHiBoundary	:	REAL := 5.659;// 5.534; // manual page 27
        rDisconnectedBoundary	:	REAL := 0.3;
        (*Default set point 50 mT*)
        rDefaultVAC_SP: REAL := 5E-2;
    END_VAR
    (* This function block is used to provide protection and automatic turn on of ion gauges,
     it also manages the turn on of the AT_VAC boolean, and checks to make sure the pressure is good *)
    (* For MKS 275 mini-convectron *)

    //Default setpoint 50 mT
    IF PG.rVAC_SP = 0 THEN
        PG.rVAC_SP := rDefaultVAC_SP;
    END_IF

    (* Real-value calculation *)
    If (iTermBits=0) THEN iTermBits := 32767;END_IF
    V := 10*INT_TO_REAL(PG.i_iPRESS_R)/iTermBits;

    Vlowest := MIN(V, Vlowest);

    IF V > rDisconnectedBoundary AND V < rValidLoBoundary  THEN
        PG.rPRESS := MinPressure;
        PG.eState := ValidLo;

    ELSIF V >= rValidLoBoundary AND V < rValidLoBoundary +rDeadband  THEN
        PG.rPRESS := MAX( MinPressure, LREAL_TO_REAL( -0.02585 + 0.03767*V + 0.04563*EXPT(V,2)+ 0.1151*EXPT(V,3) - 0.04158*EXPT(V,4)+ 0.008737*EXPT(V,5)) );
        PG.eState := ValidLo;

    ELSIF V >= rValidLoBoundary AND V < 2.842 THEN
        PG.rPRESS := MAX( MinPressure, LREAL_TO_REAL( -0.02585 + 0.03767*V + 0.04563*EXPT(V,2)+ 0.1151*EXPT(V,3) - 0.04158*EXPT(V,4)+ 0.008737*EXPT(V,5)) );
        PG.eState := Valid;

    ELSIF V >= 2.842 AND V < 4.945 THEN
        PG.rPRESS := LREAL_TO_REAL((0.1031-0.02322*V+0.07229*EXPT(V,2))/(1-0.3986*V+0.07438*EXPT(V,2)-0.006866*EXPT(V,3)));
        PG.eState := Valid;

    ELSIF V >= 4.945 AND V < rValidHiBoundary THEN
        PG.rPRESS := LREAL_TO_REAL((100.624-20.5623*V)/(1-0.37679*V+0.0348656*EXPT(V,2)));
        PG.eState := ValidHi;

    ELSIF V <= rDisconnectedBoundary THEN
        PG.eState := GaugeDisconnected; //Most likely not connected
        PG.rPRESS := -1;

    ELSE
        PG.eState := OoR; //Larger voltage, probably out of range?
        PG.rPRESS := -1;
    END_IF

    (* Protection Functions *)
    (* If the PG pressure is greater than the IG.PRO_SP then the gauge is disabled *)
    (* If the PG pressure is less than the IG.PRO_SP then the gauge is enabled *)
    (* This FB also implements some hysteresis so the gauge doesn't have rapid power cycling while near the turn on boundary *)

    (* Pressure OK check *)
    PG.xPRESS_OK := (PG.rPRESS >= MinPressure);

    (* Setpoint evaluation *)
    PG.xAT_VAC := PG.xPRESS_OK AND (PG.rPRESS<=PG.rVAC_SP);

    (*Logger*)
    ACT_Logger();

    (*Soft IO Mapping *)
    IO();

    (*Load or save the persistent variables*)
    ACT_Persistent();

    END_FUNCTION_BLOCK

    ACTION ACT_Logger:
    //STATE Logger
    if (PG.xLog) THEN
        IF ePrevState <> PG.eState THEN
          CASE PG.eState OF
            ValidHi:
                fbLogger(sMsg:='Gauge pressure valid high.', eSevr:=TcEventSeverity.Info);
            ValidLo:
                fbLogger(sMsg:='Gauge pressure valid low.', eSevr:=TcEventSeverity.Info);
            Valid:
                fbLogger(sMsg:='Gauge pressure valid.', eSevr:=TcEventSeverity.Info);
              GaugeDisconnected:
                fbLogger(sMsg:='Gauge Disconnected.', eSevr:=TcEventSeverity.Critical);
            PressInvalid:
                fbLogger(sMsg:='Gauge pressure invalid.', eSevr:=TcEventSeverity.Warning);
            OoR:
                fbLogger(sMsg:='Gauge pressure out of range.', eSevr:=TcEventSeverity.Warning);
            Starting:
                fbLogger(sMsg:='Gauge starting.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := PG.eState;
      END_IF
    END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData	:= FALSE;
        IF (rPRO_SP <> 0) THEN
            PG.rPRO_SP := rPRO_SP;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (PG.rVAC_SP = rVAC_SP) THEN
        rVAC_SP:= PG.rVAC_SP;
    END_IF;
    END_ACTION

    ACTION IO:
    PG.i_iPRESS_R :=i_iPRESS_R;
    PG.sPath := sPath;
    END_ACTION

    METHOD M_SetBits : BOOL
    VAR_INPUT
        TermBits : UINT; // The terminal's maximum value in bits
    END_VAR
    This^.iTermBits := TermBits;
    END_METHOD


Related:
    * `FB_GaugeBase`_
    * `ST_VG`_


FB_MKS317
^^^^^^^^^

::

    (* This function is for the Pirani MKS 317 connected to a 937A/B *)
    (* This function block is used to provide protection and automatic turn on of ion gauges,
     it also manages the turn on of the AT_VAC boolean, and checks to make sure the pressure is good *)

    FUNCTION_BLOCK FB_MKS317 Extends FB_GaugeBase
    VAR_IN_OUT
    END_VAR
    VAR_INPUT
        b937A :BOOL := FALSE; // True if this gauge is connected to MKS937A controller, False if connected to MKS937B controller
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        PG : ST_VG;
    END_VAR
    VAR
        rV	:	REAL;

        (*IO*)
        i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
    END_VAR

    VAR CONSTANT
        rMinPressure: REAL := 1E-4;
        rDefaultVAC_SP: REAL :=5E-2; // Default 50 mT
        rDisconnectedBoundary	:	REAL := 0.10;
        rValidLoBoundary	:	REAL := 0.22;
        rValidBoundaryMin	:	REAL := 0.6;
        rValidHiBoundary	:	REAL := 9.7;
        rValidHiBoundaryMax	:	REAL := 9.9;
        rNoSensorBoundary	:	REAL := 10;
    END_VAR
    (* 937B Logarithmic Output Conversion *)
    (* 5-20-2016, Alex Wallace and Scott Stubbs *)
    (* 09-28-2018, Margaret Ghaly *)
    (* This function will read the pressure from any gauge on a 937B. *)

    rV := 10*INT_TO_REAL(PG.i_iPRESS_R)/32767;
    if (b937A) THEN
        PG.rPRESS := LREAL_TO_REAL(EXPT(10,((rV)/0.6)-12)); //manual page 61 MKS937A
        ELSE
        PG.rPRESS := LREAL_TO_REAL(EXPT(10,(rV-7.2)/0.6));	//manual page 73 MKS937B
    END_IF


    //Default setpoint
    IF PG.rVAC_SP = 0 THEN
        PG.rVAC_SP := rDefaultVAC_SP;
    END_IF

    IF (rV <=rValidHiBoundary ) AND (rV>=rValidBoundaryMin) THEN
        PG.eState := Valid; // normal
    ELSIF rV >= rDisconnectedBoundary AND rV <= rValidLoBoundary THEN
        PG.eState := ValidLo; //LO
        PG.rPRESS := rMinPressure;
    ELSIF rV > rValidHiBoundary AND rV<= rValidHiBoundaryMax THEN
        PG.eState := ValidHi; //HIGH
    ELSIF rV < rDisconnectedBoundary THEN
        PG.eState := GaugeDisconnected; //not on
        PG.rPRESS := -1;
    ELSE
        PG.eState := PressInvalid; //other fault - could be no gauge, controller powering up etc
        PG.rPRESS := -1;
    END_IF

    (* Pressure OK check *)
    (* Pressure gauge OK checks *)
    PG.xPRESS_OK := (rV <=rValidHiBoundary ) AND (rV>=rDisconnectedBoundary);
    //PG.xPRESS_OK := (PG.rPRESS >= rMinPressure);

    (* Setpoint evaluation *)
    PG.xAT_VAC := (*(PG.eState =Valid)*) PG.xPRESS_OK AND PG.rPRESS <= PG.rVAC_SP;

    (*Logger*)
    ACT_Logger();

    (*soft io*)
    IO();

    (*Load or save the persistent variables*)
    ACT_Persistent();

    END_FUNCTION_BLOCK

    ACTION ACT_Logger:
    //STATE Logger
    IF (PG.xLog) THEN
        IF ePrevState <> PG.eState THEN
              CASE PG.eState OF
                ValidHi:
                    fbLogger(sMsg:='Gauge pressure valid high.', eSevr:=TcEventSeverity.Info);
                ValidLo:
                    fbLogger(sMsg:='Gauge pressure valid low.', eSevr:=TcEventSeverity.Info);
                Valid:
                    fbLogger(sMsg:='Gauge pressure valid.', eSevr:=TcEventSeverity.Info);
                GaugeDisconnected:
                    fbLogger(sMsg:='Gauge Disconnected.', eSevr:=TcEventSeverity.Critical);
                PressInvalid:
                    fbLogger(sMsg:='Gauge pressure invalid.', eSevr:=TcEventSeverity.Warning);
                OoR:
                    fbLogger(sMsg:='Gauge pressure out of range.', eSevr:=TcEventSeverity.Warning);
                Starting:
                    fbLogger(sMsg:='Gauge starting.', eSevr:=TcEventSeverity.Info);
              END_CASE
              ePrevState := PG.eState;
          END_IF
     END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData	:= FALSE;
        IF (rPRO_SP <> 0) THEN
            PG.rPRO_SP := rPRO_SP;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (PG.rVAC_SP = rVAC_SP) THEN
        rVAC_SP:= PG.rVAC_SP;
    END_IF;
    END_ACTION

    ACTION IO:
    PG.i_iPRESS_R :=i_iPRESS_R;

    PG.sPath := sPath;
    END_ACTION


Related:
    * `FB_GaugeBase`_
    * `ST_VG`_


FB_MKS317A
^^^^^^^^^^

::

    (*Deprecated*)
    (* This function is for the Pirani MKS 317 connected to a 937A*)
    (* This function block is used to provide protection and automatic turn on of ion gauges,
     it also manages the turn on of the AT_VAC boolean, and checks to make sure the pressure is good *)
    {attribute 'obsolete' := 'FB_MKS317A has been deprecated and is not valid!'}
    FUNCTION_BLOCK FB_MKS317A  Extends FB_GaugeBase
    VAR_IN_OUT

    END_VAR
    VAR_INPUT

    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        PG : ST_VG;
    END_VAR
    VAR
        rV	:	REAL;
        rMinPressure: REAL := 1E-3;
        rDefaultVAC_SP: REAL :=5E-2; // Default 50 mT
        rValidLoBoundary	:	REAL := 0.2;//Manual page 61
        rValidHiBoundary	:	REAL := 9.7; //manual oage 61
        rDisconnectedBoundary	:	REAL := 0.17;
        rNoSensorBoundary	:	REAL := 10;
        (*IO*)
        i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
    END_VAR
    (* 937B Logarithmic Output Conversion *)
    (* 5-20-2016, Alex Wallace and Scott Stubbs *)
    (* 09-28-2018, Margaret Ghaly *)
    (* This function will read the pressure from any gauge on a 937A. *)

    rV := 10*INT_TO_REAL(PG.i_iPRESS_R)/32767;
    PG.rPRESS := LREAL_TO_REAL(EXPT(10,((rV)/0.6)-12)); //manual page 61 937A


    //Default setpoint
    IF PG.rVAC_SP = 0 THEN
        PG.rVAC_SP := rDefaultVAC_SP;
    END_IF

    IF (rV <=9.7 ) AND (rV>=0.6) THEN
        PG.eState := Valid; // normal
    ELSIF rV >= 0.18 AND rV <= 0.22 THEN
        PG.eState := ValidLo; //LO
        PG.rPRESS := rMinPressure;
    ELSIF rV > 9.7 AND rV<= 9.9 THEN
        PG.eState := ValidHi; //HIGH
    ELSIF rV < 0.18 THEN
        PG.eState := GaugeDisconnected; //not on
        PG.rPRESS := -1;
    ELSE
        PG.eState := PressInvalid; //other fault - could be no gauge, controller powering up etc
        PG.rPRESS := -1;
    END_IF

    (* Pressure OK check *)
    (* Pressure gauge OK checks *)
    PG.xPRESS_OK := (rV <=rValidHiBoundary ) AND (rV>=rDisconnectedBoundary);
    //PG.xPRESS_OK := (PG.rPRESS >= rMinPressure);

    (* Setpoint evaluation *)
    PG.xAT_VAC := (*(PG.eState =Valid)*) PG.xPRESS_OK AND PG.rPRESS <= PG.rVAC_SP;

    (*Logger*)
    ACT_Logger();
    (*soft io*)
    IO();

    END_FUNCTION_BLOCK

    ACTION ACT_Logger:
    IF (PG.xLog) THEN
    //STATE Logger
    IF ePrevState <> PG.eState THEN
          CASE PG.eState OF
            ValidHi:
                fbLogger(sMsg:='Gauge pressure valid high.', eSevr:=TcEventSeverity.Info);
            ValidLo:
                fbLogger(sMsg:='Gauge pressure valid low.', eSevr:=TcEventSeverity.Info);
            Valid:
                fbLogger(sMsg:='Gauge pressure valid.', eSevr:=TcEventSeverity.Info);
              GaugeDisconnected:
                fbLogger(sMsg:='Gauge Disconnected.', eSevr:=TcEventSeverity.Critical);
            PressInvalid:
                fbLogger(sMsg:='Gauge pressure invalid.', eSevr:=TcEventSeverity.Warning);
            OoR:
                fbLogger(sMsg:='Gauge pressure out of range.', eSevr:=TcEventSeverity.Warning);
            Starting:
                fbLogger(sMsg:='Gauge starting.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := PG.eState;
      END_IF
     END_IF
    END_ACTION

    ACTION IO:
    PG.i_iPRESS_R :=i_iPRESS_R;
    PG.sPath := sPath;
    END_ACTION


Related:
    * `FB_GaugeBase`_
    * `ST_VG`_


FB_MKS355
^^^^^^^^^

::

    (* This function is for the Hot Cathode MKS 355.

    This function provides ILK and Set Point Protection for the hot Cathode.
    *)

    FUNCTION_BLOCK FB_MKS355 EXTENDS FB_GaugeBase
    VAR_IN_OUT

    END_VAR
    VAR_INPUT
        PG	:	ST_VG;
        tRecoverDelay:TIME:=T#600S; (*Delay Time after the first cycle to start the device. Default is 600S*)
    END_VAR
    VAR_OUTPUT
    {attribute 'pytmc' := '
        pv:
        '}
        IG : ST_VG;
    END_VAR
    VAR
        rV : REAL;
        GaugeTurnOnTmr : TON;
        tStartupTimer:TON;
        iTermBits: UINT := 30518 ; // The terminal's maximum value in bits
        (*IOs to be linked*)
        /// Controls and I/Os
        i_iPRESS_R AT %I* :INT; // input Pressure // Link to analog Input
        q_xHV_DIS AT %Q* : BOOL; // Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output
        // only for EL and ES terminal
        i_xHV_ON AT %I*	: BOOL; //  True when High Voltage is on  // 'TcLinkTo' (EL1084) ^Input

        binit:BOOL:=TRUE;
    END_VAR

    VAR CONSTANT
        vBase : REAL := 1.0;
        vDisconnected : REAL:= 0.001; //shift from 0 to eliminate single noise effect
        vTorr : REAL := 10;
        vGaugeOff: REAL := 10;
        rMinPressure: REAL := 1E-10;
        cDefaultPressure : REAL := 0;
        rDeadband : REAL :=1.0;
    END_VAR

    VAR PERSISTENT
        bWasOn : BOOL;
        bAutoRecover:BOOL;
        bAutoRecoverWrite:BOOL;
    END_VAR
    (*Startup time*)
    IF (bInit) THEN
        tStartupTimer.IN:=TRUE;
        bInit :=FALSE;
    END_IF
    tStartupTimer(PT:=T#3S);

    (* 355 Logarithmic Output Conversion, factory default configuration
       EL3174, EL3174-xxxx iTermbits 30518, 10V
    *)
    If (iTermBits=0) THEN iTermBits := 30518;END_IF
    rV := 10*INT_TO_REAL(IG.i_iPRESS_R)/iTermBits;

    (* Set Guage State based on the Analog voltage*)

    IF rV <= vDisconnected AND IG.i_xHV_ON and IG.q_xHV_DIS THEN
        IG.eState := ValidLo;
        IG.rPRESS := rMinPressure;
    ELSIF rV <= vDisconnected AND NOT IG.i_xHV_ON AND IG.q_xHV_DIS THEN
        IG.eState := GaugeDisconnected;
        IG.rPRESS := cDefaultPressure;
    ELSIF rV > vDisconnected AND rV < (vGaugeOff -rDeadband) AND IG.i_xHV_ON AND IG.q_xHV_DIS THEN
        IG.eState := Valid;
        IG.rPRESS := LREAL_TO_REAL(EXPT(10,((rV*vBase)- vTorr)));
    ELSIF rV >= (vGaugeOff -rDeadband) THEN
        IG.eState := Off;
        IG.rPRESS := cDefaultPressure;
    ELSE
        IG.eState := OoR;
        IG.rPRESS := cDefaultPressure;
    END_IF



    (* Ion Gauge Protection Functions *)
    (* If the PG pressure is greater than the VG.PRO_SP then the gauge is disabled *)
    (* If the PG pressure is less than the VG.PRO_SP then the gauge is enabled *)
    (* This FB also implements some hysteresis so the gauge doesn't have rapid power cycling while near the turn on boundary *)


    IF PG.rPRESS <= IG.rPRO_SP AND PG.xPRESS_OK THEN
        IG.q_xHV_DIS := IG.xHV_SW;
        IG.xILKOk := TRUE;
    ELSIF IG.q_xHV_DIS THEN
        IF IG.rPRESS > (IG.rPRO_SP + IG.rHYS_PR)  OR PG.rPRESS > (IG.rPRO_SP + IG.rHYS_PR) THEN
            IG.q_xHV_DIS := FALSE;
            IG.xHV_SW := FALSE;
        END_IF
    ELSE
        IG.q_xHV_DIS := FALSE;
        IG.xHV_SW := FALSE;
        IG.xILKOk := FALSE;
    END_IF

    (* Pressure gauge OK checks *)

    GaugeTurnOnTmr(IN:=IG.q_xHV_DIS, PT:=T#10S, Q=>IG.xTurnOnTime);

    //Backwards compatibility
    IG.xPRESS_OK := (IG.eState = Valid) OR (IG.eState = ValidLo) OR IG.xBAKEOUT;

    (* Setpoint evaluation *)
    IG.xAT_VAC := (IG.xPRESS_OK AND (IG.rPRESS < IG.rVAC_SP)) OR IG.xBAKEOUT AND (IG.eState = Valid) ;

    ACT_Logger();
    (*Soft IO Linking*)
    // check ethercat Diagnostics
    IO();
    (*Load or save the persistent variables*)
    ACT_Persistent();
    (*Run Auto Recovery*)
    ACT_Recover();

    END_FUNCTION_BLOCK

    ACTION ACT_Logger:
    // ILK logger
    IF (IG.xLog) THEN
        IF NOT IG.xILKOk AND IG.q_xHV_DIS THEN
                fbLogger(sMsg:='Lost external interlock while gauge was on.', eSevr:=TcEventSeverity.Critical);
        END_IF


        // Log Action
        tAction(CLK:=   IG.xHV_SW);
        IF tAction.Q THEN fbLogger(sMsg:='Ion gauge commanded to switch on', eSevr:=TcEventSeverity.Info); END_IF



        //STATE Logger
        tState(CLK:=  ePrevState <> IG.eState);
        IF ePrevState <> IG.eState THEN
              CASE IG.eState OF
                ValidHi:
                    fbLogger(sMsg:='Gauge pressure valid high.', eSevr:=TcEventSeverity.Info);
                ValidLo:
                    fbLogger(sMsg:='Gauge pressure valid low.', eSevr:=TcEventSeverity.Info);
                Valid:
                    fbLogger(sMsg:='Gauge pressure valid.', eSevr:=TcEventSeverity.Info);
                GaugeDisconnected:
                    fbLogger(sMsg:='Gauge Disconnected.', eSevr:=TcEventSeverity.Critical);
                PressInvalid:
                    fbLogger(sMsg:='Gauge pressure invalid.', eSevr:=TcEventSeverity.Warning);
                OoR:
                    fbLogger(sMsg:='Gauge pressure out of range.', eSevr:=TcEventSeverity.Warning);
                Starting:
                    fbLogger(sMsg:='Gauge starting.', eSevr:=TcEventSeverity.Info);
              END_CASE
              ePrevState := IG.eState;
              stateTimer.IN := TRUE;
          END_IF
    END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData	:= FALSE;
        IF ( rVAC_SP <> 0) THEN
            IG.rVAC_SP := rVAC_SP;
        END_IF;
        IF ( rPRO_SP <> 0) THEN
            IG.rPRO_SP := rPRO_SP;
        END_IF;
        IF ( rHYS_PR <> 0) THEN
            IG.rHYS_PR := rHYS_PR;
        END_IF;
        IF ( bAutoRecoverWrite) THEN
            IG.xAutoOn := bAutoRecover;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (IG.rVAC_SP = rVAC_SP)  THEN
        rVAC_SP := IG.rVAC_SP;
    END_IF;

    IF NOT (IG.rPRO_SP = rPRO_SP) THEN
        rPRO_SP:= IG.rPRO_SP;
    END_IF;

    IF NOT (IG.rHYS_PR = rHYS_PR) THEN
        rHYS_PR:= IG.rHYS_PR;
    END_IF;

    IF NOT(bAutoRecoverWrite) OR NOT (bAutoRecover = IG.xAutoOn) THEN
        bAutoRecover := IG.xAutoOn;
        bAutoRecoverWrite := TRUE;
    END_IF;
    stateTimer(PT:=T#10S);
    IF (stateTimer.Q) THEN
        bWasOn := (IG.eState >=Valid );
        stateTimer.IN := FALSE;
        fbWritePersistentData(NETID:='', PORT:=851, START:=TRUE, TMOUT:=T#1s );
    END_IF;
    END_ACTION

    ACTION ACT_Recover:
    fbGetCurTaskIdx();
    IF (TwinCAT_SystemInfoVarList._TaskInfo[fbGetCurTaskIdx.index].FirstCycle) THEN
        tRecover.IN := TRUE;
    END_IF
    tRecover(IN:= , PT:=tRecoverDelay);
    IF NOT(bAutoRecoverWrite) OR (tRecover.Q AND bAutoRecover ) THEN
        This^.M_Recover();
        tRecover.IN := FALSE;
    END_IF
    END_ACTION

    ACTION IO:
    (*soft link inputs*)
    IG.i_iPRESS_R:=	i_iPRESS_R;
    IG.i_xHV_ON:= i_xHV_ON;
    //IG.i_xDisc_Active:=i_xDisc_Active;
    (*soft link outputs*)
    q_xHV_DIS := IG.q_xHV_DIS;

    IG.sPath := sPath;
    IG.iAutoOnTimer:= TIME_TO_INT(tRecover.PT);
    END_ACTION

    METHOD M_HVE : BOOL
    VAR_INPUT
            enable:bool; // set to true to enable, false to disable;
    END_VAR
    this^.IG.xHV_SW:= enable;
    END_METHOD

    METHOD M_Recover : BOOL
    VAR_INPUT
    END_VAR
    This^.M_HVE(This^.bWasOn);
    M_Recover := bWasOn;
    IF (bWasOn) THEN fbLogger(sMsg:='Auto Recovery Initiated.', eSevr:=TcEventSeverity.Info); END_IF;
    END_METHOD

    METHOD M_SetBits : BOOL
    VAR_INPUT
        TermBits : UINT; // The terminal's maximum value in bits
    END_VAR
    This^.iTermBits := TermBits;
    END_METHOD


Related:
    * `FB_GaugeBase`_
    * `ST_VG`_


FB_MKS392
^^^^^^^^^

::

    (* This function block implements the MKS392 gauge*)
    FUNCTION_BLOCK FB_MKS392
    VAR_INPUT
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        PG : ST_VG;
    END_VAR
    VAR
        rV : REAL;	// input voltage
        iTermBits: UINT := 32767 ; // The terminal's maximum value in bits
        (*IO*)
        i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
    END_VAR
    (* Real-value calculation *)
    rV := 10*INT_TO_REAL(PG.i_iPRESS_R)/iTermBits;
    PG.rPRESS := (LREAL_TO_REAL(EXPT(10,(2*rV)-11)));


    (* Pressure gauge State checks *)

    IF rV >= 0.5 AND rV <= 3.5 THEN
        PG.eState := ValidLo; //LO
    ELSIF rV > 3.5 AND rV<= 6.5 THEN
        PG.eState := ValidHi; //HIGH
    ELSIF rV < 0.5 THEN
        PG.eState := GaugeDisconnected; //not on
    ELSE
        PG.eState := PressInvalid; //other fault - could be no gauge, controller powering up etc
    END_IF



    (* Pressure gauge OK checks *)
    PG.xPRESS_OK := (rV <=6.5 ) AND (rV>=0.5);


    (* Setpoint evaluation *)
    PG.xAT_VAC := PG.xPRESS_OK AND PG.rPRESS < PG.rVAC_SP;


    (*Soft IO Linking*)
    ACT_IO();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    PG.i_iPRESS_R :=i_iPRESS_R;
    END_ACTION

    METHOD M_SetBits : BOOL
    VAR_INPUT
        TermBits : UINT; // The terminal's maximum value in bits
    END_VAR
    This^.iTermBits := TermBits;
    END_METHOD


Related:
    * `ST_VG`_


FB_MKS422
^^^^^^^^^

::

    (* This function is for the Cold Cathode MKS 422 connected to a 937A/B *)
    (*This function provides ILK and Set Point Protection for the Cold Cathode*)
    FUNCTION_BLOCK FB_MKS422 EXTENDS FB_GaugeBase
    VAR_IN_OUT

    END_VAR
    VAR_INPUT
            PG	:	ST_VG; // Pirani Gauge Structure used to Interlock the Cold Cathode
            b937A :BOOL:=FALSE; // True if this gauge is connected to MKS937A controller, False if connected to MKS937B controller
            tRecoverDelay:TIME:=T#600S; (*Delay Time after the first cycle to start the device. Default is 600S*)
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        IG : ST_VG; // The Cold Cathode Data Structure
    END_VAR
    VAR
        rV	:	REAL;
        timer:TON;
        (*IOs to be linked*)
        /// Controls and I/Os
        i_iPRESS_R AT %I* :INT; // input Pressure // Link to analog Input
        q_xHV_DIS AT %Q* : BOOL := True; // Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output
    END_VAR
    VAR CONSTANT
        MinPressure: REAL := 1E-11;
        vDisconnected : REAL:= 0.18;
        vMaxValid : REAL:=9.6;
        vMax : REAL:=9.9;
        vValidLo:REAL :=0.22;
        vMin : REAL:=0.6;
        cDefaultPressure : REAL := 0;
    END_VAR
    VAR PERSISTENT
        bWasOn : BOOL;
        bAutoRecover:BOOL;
        bAutoRecoverWrite:BOOL;
    END_VAR
    (* 937B Logarithmic Output Conversion *)
    (* 5-20-2016, Alex Wallace and Scott Stubbs *)
    (* 09-28-2018, Margaret Ghaly *)
    (* This function will read the pressure from any gauge on a 937B. *)

    (*Soft IO Linking*)
    IO();

    (*Pressure readbacks*)
    rV := 10*INT_TO_REAL(IG.i_iPRESS_R)/32767;
    if (b937A) THEN
        IG.rPRESS := LREAL_TO_REAL(EXPT(10,((rV)/0.6)-12)); //manual page 61 MKS937A
        ELSE
        IG.rPRESS := LREAL_TO_REAL(EXPT(10,(rV-7.2)/0.6));	//manual page 73 MKS937B
    END_IF



    (* Pressure gauge State checks *)
    IF (rV <= vMaxValid ) AND (rV>=vMin) AND (IG.xHV_SW) THEN
        IG.eState := Valid; // normal
    ELSIF rV >= vDisconnected AND rV <= vValidLo AND (IG.xHV_SW) THEN
        IG.eState := ValidLo; //LO
    ELSIF rV > vMaxValid AND rV<= vMax AND (IG.xHV_SW) THEN
        IG.eState := ValidHi; //HIGH
    ELSIF rV < vDisconnected THEN //
        IG.eState := GaugeDisconnected; //other fault - gauge disconnected, controller powering up etc
        IG.rPRESS :=cDefaultPressure;
    ELSIF NOT (IG.xHV_SW) THEN
        IG.eState := Off; //not on
        IG.rPRESS :=cDefaultPressure;
    ELSIF IG.rPRESS < MinPressure THEN
        IG.eState := PressInvalid; //
        IG.rPRESS :=cDefaultPressure;
    END_IF


    (* Ion Gauge Protection Functions *)
    (* If the PG pressure is greater than the VG.PRO_SP then the gauge is disabled *)
    (* If the PG pressure is less than the VG.PRO_SP then the gauge is enabled *)
    (* This FB also implements some hysteresis so the gauge doesn't have rapid power cycling while near the turn on boundary *)

        IF (PG.rPRESS <= IG.rPRO_SP) THEN
             IG.q_xHV_DIS := NOT IG.xHV_SW;
             IG.xILKOk := TRUE;
        ELSIF NOT IG.q_xHV_DIS AND timer.Q THEN
            IF IG.rPRESS > (IG.rPRO_SP + IG.rHYS_PR) OR PG.rPRESS > (IG.rPRO_SP + IG.rHYS_PR) THEN
            IG.q_xHV_DIS := TRUE;
            IG.xHV_SW := FALSE;
            END_IF
        ELSE
            IG.q_xHV_DIS := TRUE;
            IG.xHV_SW := FALSE;
            IG.xILKOk := FALSE;
         END_IF




    (* Pressure gauge OK checks *)
    IG.xPRESS_OK := (rV <=vMax ) AND (rV>=vMin);


    (* Setpoint evaluation *)
    IG.xAT_VAC := IG.xPRESS_OK AND IG.rPRESS < IG.rVAC_SP;


    (*Logger*)
    ACT_Logger();
    (*Soft IO Linking*)
    // check ethercat Diagnostics
    IO();
    (*Load or save the persistent variables*)
    ACT_Persistent();
    timer(IN:= NOT IG.q_xHV_DIS, PT:= T#2s);
    (*Run Auto Recovery*)
    ACT_Recover();

    END_FUNCTION_BLOCK

    ACTION ACT_Logger:
    // ILK logger
    IF (IG.xLog) THEN
        IF NOT IG.xILKOk AND NOT IG.q_xHV_DIS THEN
                fbLogger(sMsg:='Lost external interlock while gauge was on.', eSevr:=TcEventSeverity.Critical);
        END_IF


        // Log Action
        tAction(CLK:=  IG.xHV_SW);
        IF tAction.Q THEN fbLogger(sMsg:='Ion gauge commanded to switch on', eSevr:=TcEventSeverity.Info); END_IF



        //STATE Logger
        IF ePrevState <> IG.eState THEN
              CASE IG.eState OF
                ValidHi:
                    fbLogger(sMsg:='Gauge pressure valid high.', eSevr:=TcEventSeverity.Info);
                ValidLo:
                    fbLogger(sMsg:='Gauge pressure valid low.', eSevr:=TcEventSeverity.Info);
                Valid:
                    fbLogger(sMsg:='Gauge pressure valid.', eSevr:=TcEventSeverity.Info);
                GaugeDisconnected:
                    fbLogger(sMsg:='Gauge Disconnected.', eSevr:=TcEventSeverity.Critical);
                PressInvalid:
                    fbLogger(sMsg:='Gauge pressure invalid.', eSevr:=TcEventSeverity.Warning);
                OoR:
                    fbLogger(sMsg:='Gauge pressure out of range.', eSevr:=TcEventSeverity.Warning);
                Starting:
                    fbLogger(sMsg:='Gauge starting.', eSevr:=TcEventSeverity.Info);
              END_CASE
              ePrevState := IG.eState;
               stateTimer.IN := TRUE;
          END_IF
    END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData	:= FALSE;
        IF ( rVAC_SP <> 0) THEN
            IG.rVAC_SP := rVAC_SP;
        END_IF;
        IF ( rPRO_SP <> 0) THEN
            IG.rPRO_SP := rPRO_SP;
        END_IF;
        IF ( rHYS_PR <> 0) THEN
            IG.rHYS_PR := rHYS_PR;
        END_IF;
        IF ( bAutoRecoverWrite) THEN
            IG.xAutoOn := bAutoRecover;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (IG.rVAC_SP = rVAC_SP)  THEN
        rVAC_SP := IG.rVAC_SP;
    END_IF;

    IF NOT (IG.rPRO_SP = rPRO_SP) THEN
        rPRO_SP:= IG.rPRO_SP;
    END_IF;

    IF NOT (IG.rHYS_PR = rHYS_PR) THEN
        rHYS_PR:= IG.rHYS_PR;
    END_IF;

    IF NOT(bAutoRecoverWrite) OR NOT (IG.xAutoOn = bAutoRecover) THEN
        bAutoRecover := IG.xAutoOn;
        bAutoRecoverWrite := TRUE;
    END_IF;
    stateTimer(PT:=T#10S);
    IF (stateTimer.Q) THEN
        bWasOn := (IG.eState >=Valid );
        stateTimer.IN := FALSE;
        fbWritePersistentData(NETID:='', PORT:=851, START:=TRUE, TMOUT:=T#1s );
    END_IF;
    END_ACTION

    ACTION ACT_Recover:
    fbGetCurTaskIdx();
    IF (TwinCAT_SystemInfoVarList._TaskInfo[fbGetCurTaskIdx.index].FirstCycle) THEN
        tRecover.IN := TRUE;
    END_IF
    tRecover(IN:= , PT:=tRecoverDelay);
    IF NOT(bAutoRecoverWrite) OR (tRecover.Q AND bAutoRecover ) THEN
        This^.M_Recover();
        tRecover.IN := FALSE;
    END_IF
    END_ACTION

    ACTION IO:
    (*soft link inputs*)
    IG.i_iPRESS_R:=	i_iPRESS_R;

    (*soft link outputs*)
    q_xHV_DIS := IG.q_xHV_DIS;

    IG.sPath := sPath;
    IG.iAutoOnTimer:= TIME_TO_INT(tRecover.PT);
    END_ACTION

    METHOD M_AutoOn : BOOL
    VAR_INPUT
    END_VAR
    this^.IG.q_xHV_DIS:= FALSE;
    END_METHOD

    METHOD M_HVE : BOOL
    VAR_INPUT
            enable:bool; // set to true to enable, false to disable;
    END_VAR
    this^.IG.xHV_SW:= (enable);
    END_METHOD

    METHOD M_Recover : BOOL
    VAR_INPUT
    END_VAR
    This^.M_HVE(This^.bWasOn);
    M_Recover := bWasOn;
    IF (bWasOn) THEN fbLogger(sMsg:='Auto Recovery Initiated.', eSevr:=TcEventSeverity.Info); END_IF;
    END_METHOD


Related:
    * `FB_GaugeBase`_
    * `ST_VG`_


FB_MKS500
^^^^^^^^^

::

    (* This function is for the Cold Cathode MKS 500.

    If connected to Beckhoff EP boxes. Set the EP bit to TRUE, this is necessary for the
    MKS500-to-EP box interface because the EP boxes do not natively support the 5v IO
    signals on the MKS500 gauge.

    A setup process is required for the MKS500 to be usable.
    See here: https://confluence.slac.stanford.edu/display/PCDS/MKS+500+-+Cold+Cathode

    This function provides ILK and Set Point Protection for the Cold Cathode.
    *)

    FUNCTION_BLOCK FB_MKS500 EXTENDS FB_GaugeBase
    VAR_IN_OUT

    END_VAR
    VAR_INPUT
        PG	:	ST_VG;
        bEP : BOOL :=FALSE; // Set to True if This Gauge is connected to EP BOX and not EL Terminals
        tRecoverDelay:TIME:=T#600S; (*Delay Time after the first cycle to start the device. Default is 600S*)
    END_VAR
    VAR_OUTPUT
    {attribute 'pytmc' := '
        pv:
        '}
        IG : ST_VG;
    END_VAR
    VAR
        rV : REAL;
        GaugeTurnOnTmr : TON;
        tStartupTimer:TON;
        iTermBits: UINT := 32767 ; // The terminal's maximum value in bits
        (*IOs to be linked*)
        /// Controls and I/Os
        i_iPRESS_R AT %I* :INT; // input Pressure // Link to analog Input
        q_xHV_DIS AT %Q* : BOOL; // Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output
        // only for EL and ES terminal
        i_xHV_ON AT %I*	: BOOL; //  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input
        i_xDisc_Active AT %I* : BOOL;// Discharge Current Active // 'TcLinkTo' (EL1124) ^Input
        binit:BOOL:=TRUE;
    END_VAR

    VAR CONSTANT
        // Ranges has to match the configurator software
        pBase : REAL :=1.0E-10;//default curve base pressure is 1E-10. Confusing since can't actually read that low using analog out.
        vBase : REAL := 1;
        vDisconnected : REAL:= 0.5;
        vSlope : REAL := 1.0;
        vGaugeOff: REAL := 9.8;
        vNoDischarge: REAL := 9.3;
        MinPressure: REAL := 1E-10;
        cDefaultPressure : REAL := 0;
        rDeadband : REAL :=0.3;
    END_VAR
    VAR PERSISTENT
        bWasOn : BOOL;
        bAutoRecover:BOOL;
        bAutoRecoverWrite:BOOL;
    END_VAR
    (*Startup time*)
    IF (bInit) THEN
        tStartupTimer.IN:=TRUE;
        bInit :=FALSE;
    END_IF
    tStartupTimer(PT:=T#3S);

    (* 500 Logarithmic Output Conversion, factory default configuration *)
    If (iTermBits=0) THEN iTermBits := 32767;END_IF
    rV := 10*INT_TO_REAL(IG.i_iPRESS_R)/iTermBits;

    (* Set Guage State based on the Analog voltage*)
    IF  NOT (tStartupTimer.Q) THEN // Give time for the gauge controller to start
        IG.eState := Off;
        IG.rPRESS := cDefaultPressure;
    ELSIF rV < vDisconnected THEN
        IG.eState := GaugeDisconnected;
        IG.rPRESS := cDefaultPressure;
    ELSIF rV >= vDisconnected AND rV < (vNoDischarge -rDeadband)  AND (IG.xHV_SW) THEN
        IG.eState := Valid;
        IG.rPRESS := LREAL_TO_REAL(EXPT(10,((rV-vBase)/vSlope+LOG(pBase))));
    ELSIF rV >= (vNoDischarge -rDeadband) AND rV <(vGaugeOff -rDeadband) AND (IG.xHV_SW)  THEN
        IG.eState := Starting;
        IG.rPRESS := LREAL_TO_REAL(EXPT(10,((rV-vBase)/vSlope+LOG(pBase))));
    ELSIF rV >= (vGaugeOff -rDeadband) THEN
        IG.eState := Off;
        //IG.rPRESS := LREAL_TO_REAL(EXPT(10,((rV-vBase)/vSlope+LOG(pBase))));
        IG.rPRESS := cDefaultPressure;
    ELSIF IG.rPRESS < MinPressure THEN
        IG.eState := PressInvalid;
        //IG.rPRESS := LREAL_TO_REAL(EXPT(10,((rV-vBase)/vSlope+LOG(pBase))));
        IG.rPRESS := cDefaultPressure;
    END_IF

    (* Set Guage State based on the inputs HV ON and Discharge current*)
    If (NOT bEP) THEN
        IF IG.i_xHV_ON AND NOT IG.i_xDisc_Active THEN
            IG.eState := Starting;
            IG.rPRESS := LREAL_TO_REAL(EXPT(10,((rV-vBase)/vSlope+LOG(pBase))));
        ELSIF IG.i_xHV_ON AND IG.i_xDisc_Active THEN
            IG.eState := Valid;
            IG.rPRESS := LREAL_TO_REAL(EXPT(10,((rV-vBase)/vSlope+LOG(pBase))));
        ELSIF NOT IG.i_xHV_ON AND NOT IG.i_xDisc_Active THEN
            IG.eState := Off;
            IG.rPRESS := cDefaultPressure;
        END_IF
    END_IF

    (* Ion Gauge Protection Functions *)
    (* If the PG pressure is greater than the VG.PRO_SP then the gauge is disabled *)
    (* If the PG pressure is less than the VG.PRO_SP then the gauge is enabled *)
    (* This FB also implements some hysteresis so the gauge doesn't have rapid power cycling while near the turn on boundary *)


    IF PG.rPRESS <= IG.rPRO_SP AND PG.xPRESS_OK THEN
        IG.q_xHV_DIS := IG.xHV_SW;
        IG.xILKOk := TRUE;
    ELSIF IG.q_xHV_DIS THEN
        IF IG.rPRESS > (IG.rPRO_SP + IG.rHYS_PR)  OR PG.rPRESS > (IG.rPRO_SP + IG.rHYS_PR) THEN
            IG.q_xHV_DIS := FALSE;
            IG.xHV_SW := FALSE;
        END_IF
    ELSE
        IG.q_xHV_DIS := FALSE;
        IG.xHV_SW := FALSE;
        IG.xILKOk := FALSE;
    END_IF

    (* Pressure gauge OK checks *)

    GaugeTurnOnTmr(IN:=IG.q_xHV_DIS, PT:=T#10S, Q=>IG.xTurnOnTime);


    //Backwards compatibility
    IG.xPRESS_OK := (IG.eState = Valid) OR IG.xBAKEOUT;

    (* Setpoint evaluation *)
    IG.xAT_VAC := (IG.xPRESS_OK AND (IG.rPRESS < IG.rVAC_SP)) OR IG.xBAKEOUT AND (IG.eState = Valid) ;

    ACT_Logger();
    (*Soft IO Linking*)
    // check ethercat Diagnostics
    IO();
    (*Load or save the persistent variables*)
    ACT_Persistent();
    (*Run Auto Recovery*)
    ACT_Recover();

    END_FUNCTION_BLOCK

    ACTION ACT_Logger:
    // ILK logger
    IF (IG.xLog) THEN
        IF NOT IG.xILKOk AND IG.q_xHV_DIS THEN
                fbLogger(sMsg:='Lost external interlock while gauge was on.', eSevr:=TcEventSeverity.Critical);
        END_IF


        // Log Action
        tAction(CLK:=   IG.xHV_SW);
        IF tAction.Q THEN fbLogger(sMsg:='Ion gauge commanded to switch on', eSevr:=TcEventSeverity.Info); END_IF



        //STATE Logger
        tState(CLK:=  ePrevState <> IG.eState);
        IF ePrevState <> IG.eState THEN
              CASE IG.eState OF
                ValidHi:
                    fbLogger(sMsg:='Gauge pressure valid high.', eSevr:=TcEventSeverity.Info);
                ValidLo:
                    fbLogger(sMsg:='Gauge pressure valid low.', eSevr:=TcEventSeverity.Info);
                Valid:
                    fbLogger(sMsg:='Gauge pressure valid.', eSevr:=TcEventSeverity.Info);
                GaugeDisconnected:
                    fbLogger(sMsg:='Gauge Disconnected.', eSevr:=TcEventSeverity.Critical);
                PressInvalid:
                    fbLogger(sMsg:='Gauge pressure invalid.', eSevr:=TcEventSeverity.Warning);
                OoR:
                    fbLogger(sMsg:='Gauge pressure out of range.', eSevr:=TcEventSeverity.Warning);
                Starting:
                    fbLogger(sMsg:='Gauge starting.', eSevr:=TcEventSeverity.Info);
              END_CASE
              ePrevState := IG.eState;
              stateTimer.IN := TRUE;
          END_IF
    END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData	:= FALSE;
        IF ( rVAC_SP <> 0) THEN
            IG.rVAC_SP := rVAC_SP;
        END_IF;
        IF ( rPRO_SP <> 0) THEN
            IG.rPRO_SP := rPRO_SP;
        END_IF;
        IF ( rHYS_PR <> 0) THEN
            IG.rHYS_PR := rHYS_PR;
        END_IF;
        IF ( bAutoRecoverWrite) THEN
            IG.xAutoOn := bAutoRecover;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (IG.rVAC_SP = rVAC_SP)  THEN
        rVAC_SP := IG.rVAC_SP;
    END_IF;

    IF NOT (IG.rPRO_SP = rPRO_SP) THEN
        rPRO_SP:= IG.rPRO_SP;
    END_IF;

    IF NOT (IG.rHYS_PR = rHYS_PR) THEN
        rHYS_PR:= IG.rHYS_PR;
    END_IF;

    IF NOT(bAutoRecoverWrite) OR NOT (bAutoRecover = IG.xAutoOn) THEN
        bAutoRecover := IG.xAutoOn;
        bAutoRecoverWrite := TRUE;
    END_IF;
    stateTimer(PT:=T#10S);
    IF (stateTimer.Q) THEN
        bWasOn := (IG.eState >=Valid );
        stateTimer.IN := FALSE;
        fbWritePersistentData(NETID:='', PORT:=851, START:=TRUE, TMOUT:=T#1s );
    END_IF;
    END_ACTION

    ACTION ACT_Recover:
    fbGetCurTaskIdx();
    IF (TwinCAT_SystemInfoVarList._TaskInfo[fbGetCurTaskIdx.index].FirstCycle) THEN
        tRecover.IN := TRUE;
    END_IF
    tRecover(IN:= , PT:=tRecoverDelay);
    IF NOT(bAutoRecoverWrite) OR (tRecover.Q AND bAutoRecover ) THEN
        This^.M_Recover();
        tRecover.IN := FALSE;
    END_IF
    END_ACTION

    ACTION IO:
    (*soft link inputs*)
    IG.i_iPRESS_R:=	i_iPRESS_R;
    IG.i_xHV_ON:= i_xHV_ON;
    IG.i_xDisc_Active:=i_xDisc_Active;
    (*soft link outputs*)
    q_xHV_DIS := IG.q_xHV_DIS;

    IG.sPath := sPath;
    IG.iAutoOnTimer:= TIME_TO_INT(tRecover.PT);
    END_ACTION

    METHOD M_HVE : BOOL
    VAR_INPUT
            enable:bool; // set to true to enable, false to disable;
    END_VAR
    this^.IG.xHV_SW:= enable;
    END_METHOD

    METHOD M_Recover : BOOL
    VAR_INPUT
    END_VAR
    This^.M_HVE(This^.bWasOn);
    M_Recover := bWasOn;
    IF (bWasOn) THEN fbLogger(sMsg:='Auto Recovery Initiated.', eSevr:=TcEventSeverity.Info); END_IF;
    END_METHOD

    METHOD M_SetBits : BOOL
    VAR_INPUT
        TermBits : UINT; // The terminal's maximum value in bits
    END_VAR
    This^.iTermBits := TermBits;
    END_METHOD


Related:
    * `FB_GaugeBase`_
    * `ST_VG`_


FB_MKS500_EP
^^^^^^^^^^^^

::

    (*Deprecated*)
    (* This function is for the Cold Cathode MKS 500 connected to Beckhoff EP boxes.
    A separate function block is necessary for the MKS500-to-EP box interface beacuse the EP
    boxes do not natively support the 5v IO signals on the MKS500 gauge.*)
    (*This function provides ILK and Set Point Protection for the Cold Cathode*)
    (* 500 Logarithmic Output Conversion, factory default configuration *)
    {attribute 'obsolete' := 'FB_MKS500_EP has been deprecated and is not valid!'}
    FUNCTION_BLOCK FB_MKS500_EP EXTENDS FB_GaugeBase
    VAR_IN_OUT

    END_VAR
    VAR_INPUT

        PG	:	ST_VG;
    END_VAR
    VAR_OUTPUT
    {attribute 'pytmc' := '
        pv:
        '}
        IG : ST_VG;
    END_VAR
    VAR
        rV : REAL;
        GaugeTurnOnTmr : TON;

        (*IOs to be linked*)
        /// Controls and I/Os
        i_iPRESS_R AT %I* :INT; // input Pressure // Link to analog Input
        q_xHV_DIS AT %Q* : BOOL; // Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output
        //
    END_VAR

    VAR CONSTANT
        // Ranges has to match the configurator software
        pBase : REAL :=1.0E-10;//default curve base pressure is 1E-10. Confusing since can't actually read that low using analog out.
        vBase : REAL := 1;
        vDisconnected : REAL:= 0.5;
        vSlope : REAL := 1.0;
        vGaugeOff: REAL := 9.8;
        vNoDischarge: REAL := 9.3;
        MinPressure: REAL := 1E-10;
        cDefaultPressure : REAL := 0;
    END_VAR
    (* 500 Logarithmic Output Conversion, factory default configuration *)
    {attribute 'obsolete' := 'FB_VCC_NO has been deprecated and is not valid!'}
    rV := 10*INT_TO_REAL(IG.i_iPRESS_R)/32767;

    (* Set Guage State based on the Analog voltage*)
    IF rV < vDisconnected THEN
        IG.eState := GaugeDisconnected;
        IG.rPRESS := cDefaultPressure;
    ELSIF rV >= vDisconnected AND rV < (vNoDischarge -0.3)  THEN
        IG.eState := Valid;
        IG.rPRESS := LREAL_TO_REAL(EXPT(10,((rV-vBase)/vSlope+LOG(pBase))));
    ELSIF rV >= (vNoDischarge -0.3) AND rV <(vGaugeOff -0.3)   THEN
        IG.eState := Starting;
        IG.rPRESS := LREAL_TO_REAL(EXPT(10,((rV-vBase)/vSlope+LOG(pBase))));
    ELSIF rV >= (vGaugeOff -0.3) THEN
        IG.eState := Off;
        IG.rPRESS := LREAL_TO_REAL(EXPT(10,((rV-vBase)/vSlope+LOG(pBase))));
    ELSE
        IG.eState := OoR;
        IG.rPRESS := LREAL_TO_REAL(EXPT(10,((rV-vBase)/vSlope+LOG(pBase))));
    END_IF


    (* Ion Gauge Protection Functions *)
    (* If the PG pressure is greater than the VG.PRO_SP then the gauge is disabled *)
    (* If the PG pressure is less than the VG.PRO_SP then the gauge is enabled *)
    (* This FB also implements some hysteresis so the gauge doesn't have rapid power cycling while near the turn on boundary *)


    IF PG.rPRESS <= IG.rPRO_SP AND PG.xPRESS_OK THEN

        IG.q_xHV_DIS := IG.xHV_SW;
        IG.xILKOk := TRUE;
    ELSIF IG.q_xHV_DIS THEN
        IF IG.rPRESS > (IG.rPRO_SP + IG.rHYS_PR)  OR PG.rPRESS > (IG.rPRO_SP + IG.rHYS_PR) THEN
            IG.q_xHV_DIS := FALSE;
            IG.xHV_SW := FALSE;
        END_IF
    ELSE
        IG.q_xHV_DIS := FALSE;
        IG.xHV_SW := FALSE;
        IG.xILKOk := FALSE;
    END_IF

    (* Pressure gauge OK checks *)

    GaugeTurnOnTmr(IN:=IG.q_xHV_DIS, PT:=T#10S, Q=>IG.xTurnOnTime);


    //Backwards compatibility
    IG.xPRESS_OK := (IG.eState = Valid) OR IG.xBAKEOUT;

    (* Setpoint evaluation *)
    IG.xAT_VAC := (IG.xPRESS_OK AND (IG.rPRESS < IG.rVAC_SP)) OR IG.xBAKEOUT AND (IG.eState = Valid) ;

    ACT_Logger();
    (*Soft IO Linking*)
    // check ethercat Diagnostics
    IO();

    END_FUNCTION_BLOCK

    ACTION ACT_Logger:
    IF (IG.xLog) THEN
    // ILK logger
    IF NOT IG.xILKOk AND NOT IG.q_xHV_DIS THEN
             fbLogger(sMsg:='Lost external interlock while gauge was on.', eSevr:=TcEventSeverity.Critical);
    END_IF


    // Log Action
    tAction(CLK:=  IG.q_xHV_DIS);
    IF tAction.Q THEN fbLogger(sMsg:='Ion gauge commanded to switch on', eSevr:=TcEventSeverity.Info); END_IF



    //STATE Logger
    IF ePrevState <> IG.eState THEN
          CASE IG.eState OF
            ValidHi:
                fbLogger(sMsg:='Gauge pressure valid high.', eSevr:=TcEventSeverity.Info);
            ValidLo:
                fbLogger(sMsg:='Gauge pressure valid low.', eSevr:=TcEventSeverity.Info);
            Valid:
                fbLogger(sMsg:='Gauge pressure valid.', eSevr:=TcEventSeverity.Info);
              GaugeDisconnected:
                fbLogger(sMsg:='Gauge Disconnected.', eSevr:=TcEventSeverity.Critical);
            PressInvalid:
                fbLogger(sMsg:='Gauge pressure invalid.', eSevr:=TcEventSeverity.Warning);
            OoR:
                fbLogger(sMsg:='Gauge pressure out of range.', eSevr:=TcEventSeverity.Warning);
            Starting:
                fbLogger(sMsg:='Gauge starting.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := IG.eState;
      END_IF
    END_IF
    END_ACTION

    ACTION IO:
    (*soft link inputs*)
    IG.i_iPRESS_R:=	i_iPRESS_R;
    (*soft link outputs*)
    q_xHV_DIS := IG.q_xHV_DIS;

    IG.sPath := sPath;
    END_ACTION

    METHOD M_HVE : BOOL
    VAR_INPUT
            enable:bool; // set to true to enable, false to disable;
    END_VAR
    this^.IG.xHV_SW:= NOT(enable);
    END_METHOD


Related:
    * `FB_GaugeBase`_
    * `FB_VCC_NO`_
    * `ST_VG`_


FB_MKS722
^^^^^^^^^

::

    (* This function is for the MKS 722*)

    FUNCTION_BLOCK FB_MKS722
    VAR_IN_OUT

    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        VG	:	ST_VG;
    END_VAR
    VAR_INPUT
        i_rMinPressure	:	REAL;
        i_rMaxPressure	:	REAL;
    END_VAR
    VAR
        iTermBits: UINT := 32767 ; // The terminal's maximum value in bits
        rMinPressure: REAL;
        rVMin	:	REAL := 0.01; // Anything less than this voltage is considered disconnected
        rVMax :	REAL := 10.5; // Anything more than this is considered invalid
        rV	:REAL;

        (*IO*)
        i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
    END_VAR
    (* Real-value calculation *)
    If (iTermBits=0) THEN iTermBits := 32767;END_IF
    rV := 10*INT_TO_REAL(VG.i_iPRESS_R)/iTermBits;


    // Is the gauge plugged in, and within a reasonable range?
    IF rV < rVMin THEN
        VG.eState := GaugeDisconnected;
    ELSIF rV > rVMax THEN
        VG.eState := PressInvalid;
    ELSIF VG.rPRESS >= rMinPressure AND VG.rPRESS <= i_rMaxPressure THEN
                    VG.eState := Valid;
    ELSIF VG.rPRESS < i_rMinPressure THEN
                    VG.eState := ValidLo;
    ELSE
                    VG.eState := ValidHi;
    END_IF

    // Legacy Press OK boolean eval
    VG.xPRESS_OK := VG.eState >= gc_GaugeValidState;

    (*IO Soft Mapping*)
    ACT_IO();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    VG.i_iPRESS_R :=i_iPRESS_R;
    END_ACTION


Related:
    * `ST_VG`_


FB_MKS909
^^^^^^^^^

::

    (* Standard MKS 909 hot cathode *)
    (* works for 972 and 925 *)

    FUNCTION_BLOCK FB_MKS909 EXTENDS FB_GaugeBase

    VAR_INPUT
        PG	: ST_VG;
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        IG	: ST_VG;
    END_VAR
    VAR_IN_OUT

    END_VAR
    VAR
        rV : REAL;
        rMaxPressure	:	REAL := 5E-2; //Torr
        rMinPressure	:	REAL := 1E-10; //Torr
        timer:TON;
        (*Default set point 50 mT*)
        rDefaultVAC_SP: REAL := 9E-3; // as per manual
        iTermBits: UINT := 30518 ; // The terminal's maximum value in bits default el3174 as per vacuum architecture
        (*IO*)
        i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
        q_xHV_DIS AT %Q* : BOOL := TRUE; // Active Low

    END_VAR
    (* Standard MKS 9XX series conversion *)
    (* works for 972 and 925 *)

    //Default setpoint 50 mT
    IF PG.rVAC_SP = 0 THEN
        PG.rVAC_SP := rDefaultVAC_SP;
    END_IF
    // check no div by zero
    If (iTermBits=0) THEN iTermBits := 30518;END_IF
    rV := 10*INT_TO_REAL(IG.i_iPRESS_R)/iTermBits;

    (* Pressure OK check *)
    // Gauge state
    // Is the gauge plugged in, and within a reasonable range?
    IF  (rV >= 0.1 AND rV <=8.7) THEN // as per manual
        IG.rPRESS := LREAL_TO_REAL(EXPT(10, rV-10));
        IG.eState := Valid;
        IG.xPRESS_OK := TRUE; //Backwards compatibility
    ELSIF rV > 8.7 AND rV < 10 THEN
        IG.rPRESS :=rMaxPressure;
        IG.xPRESS_OK := FALSE;
        IG.eState := Off;
    ELSE
        IG.xPRESS_OK := FALSE;
        IG.eState := GaugeDisconnected;
    END_IF


    IF (PG.rPRESS <= IG.rPRO_SP)  AND (PG.xPRESS_OK) THEN
             IG.q_xHV_DIS := IG.xHV_SW;
             IG.xILKOk := TRUE;
        ELSIF NOT IG.q_xHV_DIS AND timer.Q THEN
            IF IG.rPRESS > (IG.rPRO_SP + IG.rHYS_PR) OR PG.rPRESS > (IG.rPRO_SP + IG.rHYS_PR) THEN
            IG.q_xHV_DIS := FALSE;
            IG.xHV_SW := FALSE;
            END_IF
        ELSE
            IG.q_xHV_DIS := FALSE;
            IG.xHV_SW := FALSE;
            IG.xILKOk := FALSE;
         END_IF


    timer(IN:= NOT IG.q_xHV_DIS, PT:= T#2s);

    (* Setpoint evaluation *)
    IG.xAT_VAC := IG.xPRESS_OK AND (IG.rPRESS < IG.rVAC_SP);

    (*Soft IO Mapping*)
    ACT_IO();
    (*Load or save the persistent variables*)
    ACT_Persistent();

    (*Logger*)
    THIS^.ACT_Logger();

    (*Load or save the persistent variables*)
    ACT_Persistent();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    (*soft link inputs*)
    IG.i_iPRESS_R:=	i_iPRESS_R;

    (*soft link outputs*)
    q_xHV_DIS := IG.q_xHV_DIS;
    END_ACTION

    ACTION ACT_Logger:
    // ILK logger
    IF NOT IG.xILKOk AND NOT IG.q_xHV_DIS THEN
             fbLogger(sMsg:='Lost external interlock while gauge was on.', eSevr:=TcEventSeverity.Critical);
    END_IF


    // Log Action
    tAction(CLK:=  IG.q_xHV_DIS);
    IF tAction.Q THEN fbLogger(sMsg:='Ion gauge commanded to switch on', eSevr:=TcEventSeverity.Info); END_IF



    //STATE Logger
    IF ePrevState <> IG.eState THEN
          CASE IG.eState OF
            ValidHi:
            ValidLo:
            Valid:
                fbLogger(sMsg:='Gauge pressure valid.', eSevr:=TcEventSeverity.Info);
              GaugeDisconnected:
                fbLogger(sMsg:='Gauge Disconnected.', eSevr:=TcEventSeverity.Critical);
            PressInvalid:
                fbLogger(sMsg:='Gauge pressure invalid.', eSevr:=TcEventSeverity.Warning);
            OoR:
                fbLogger(sMsg:='Gauge pressure out of range.', eSevr:=TcEventSeverity.Warning);
            Starting:
                fbLogger(sMsg:='Gauge starting.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := IG.eState;
    END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData	:= FALSE;
        IF ( rVAC_SP <> 0) THEN
            IG.rVAC_SP := rVAC_SP;
        END_IF;
        IF ( rPRO_SP <> 0) THEN
            IG.rPRO_SP := rPRO_SP;
        END_IF;
        IF ( rHYS_PR <> 0) THEN
            IG.rHYS_PR := rHYS_PR;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (IG.rVAC_SP = rVAC_SP)  THEN
        rVAC_SP := IG.rVAC_SP;
    END_IF;

    IF NOT (IG.rPRO_SP = rPRO_SP) THEN
        rPRO_SP:= IG.rPRO_SP;
    END_IF;

    IF NOT (IG.rHYS_PR = rHYS_PR) THEN
        rHYS_PR:= IG.rHYS_PR;
    END_IF;
    END_ACTION

    METHOD M_AutoOn : BOOL
    VAR_INPUT
    END_VAR
    this^.IG.q_xHV_DIS:= FALSE;
    END_METHOD

    METHOD M_SetBits : BOOL
    VAR_INPUT
        TermBits : UINT; // The terminal's maximum value in bits
    END_VAR
    This^.iTermBits := TermBits;
    END_METHOD


Related:
    * `FB_GaugeBase`_
    * `ST_VG`_


FB_MKS909_RBK
^^^^^^^^^^^^^

::

    (* Standard MKS 909 hot cathode with gauge on reedback*)
    (* works for 972 and 925 *)

    FUNCTION_BLOCK FB_MKS909_RBK EXTENDS FB_GaugeBase

    VAR_INPUT
        PG	: ST_VG;
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        IG	: ST_VG;
    END_VAR
    VAR_IN_OUT

    END_VAR
    VAR
        rV : REAL;
        rMaxPressure	:	REAL := 5E-2; //Torr
        rMinPressure	:	REAL := 1E-10; //Torr
        rOffPressure	:	REAL := 0.0;
        timer:TON;
        (*Default set point 50 mT*)
        rDefaultVAC_SP: REAL := 9E-3; // as per manual
        iTermBits: UINT := 30518 ; // The terminal's maximum value in bits default el3174 as per vacuum architecture
        (*IO*)
        i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
        q_xHV_DIS AT %Q* : BOOL := TRUE; // Active Low
        i_xGauge_ON AT %I*	: BOOL; //  True when gauge has power  // 'TcLinkTo' (EL1084) ^Input

    END_VAR
    (* Standard MKS 9XX series conversion *)
    (* works for 972 and 925 *)

    //Default setpoint 50 mT
    IF PG.rVAC_SP = 0 THEN
        PG.rVAC_SP := rDefaultVAC_SP;
    END_IF
    // check no div by zero
    If (iTermBits=0) THEN iTermBits := 30518;END_IF
    rV := 10*INT_TO_REAL(IG.i_iPRESS_R)/iTermBits;

    (* Pressure OK check *)
    // Gauge state
    // Is the gauge plugged in, and within a reasonable range?
    IF i_xGauge_ON THEN
        IF  (rV >= 0.1 AND rV <=8.7) THEN // as per manual
            IG.rPRESS := LREAL_TO_REAL(EXPT(10, rV-10));
            IG.eState := Valid;
            IG.xPRESS_OK := TRUE; //Backwards compatibility
        ELSIF rV > 8.7 AND rV < 10 THEN
            IG.rPRESS :=rOffPressure;
            IG.xPRESS_OK := FALSE;
            IG.eState := Off;
        ELSE
            IG.rPRESS := rOffPressure;
            IG.xPRESS_OK := FALSE;
            IG.eState := OoR;
        END_IF
    ELSE
        IG.rPRESS := rOffPressure;
        IG.xPRESS_OK := FALSE;
        IG.eState := GaugeDisconnected;
    END_IF


    IF (PG.rPRESS <= IG.rPRO_SP)  AND (PG.xPRESS_OK) THEN
             IG.q_xHV_DIS := IG.xHV_SW;
             IG.xILKOk := TRUE;
        ELSIF NOT IG.q_xHV_DIS AND timer.Q THEN
            IF IG.rPRESS > (IG.rPRO_SP + IG.rHYS_PR) OR PG.rPRESS > (IG.rPRO_SP + IG.rHYS_PR) THEN
            IG.q_xHV_DIS := FALSE;
            IG.xHV_SW := FALSE;
            END_IF
        ELSE
            IG.q_xHV_DIS := FALSE;
            IG.xHV_SW := FALSE;
            IG.xILKOk := FALSE;
         END_IF


    timer(IN:= NOT IG.q_xHV_DIS, PT:= T#2s);

    (* Setpoint evaluation *)
    IG.xAT_VAC := IG.xPRESS_OK AND (IG.rPRESS < IG.rVAC_SP);

    (*Soft IO Mapping*)
    ACT_IO();
    (*Load or save the persistent variables*)
    ACT_Persistent();

    (*Logger*)
    THIS^.ACT_Logger();

    (*Load or save the persistent variables*)
    ACT_Persistent();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    (*soft link inputs*)
    IG.i_iPRESS_R:=	i_iPRESS_R;

    (*soft link outputs*)
    q_xHV_DIS := IG.q_xHV_DIS;
    END_ACTION

    ACTION ACT_Logger:
    // ILK logger
    IF NOT IG.xILKOk AND NOT IG.q_xHV_DIS THEN
             fbLogger(sMsg:='Lost external interlock while gauge was on.', eSevr:=TcEventSeverity.Critical);
    END_IF


    // Log Action
    tAction(CLK:=  IG.q_xHV_DIS);
    IF tAction.Q THEN fbLogger(sMsg:='Ion gauge commanded to switch on', eSevr:=TcEventSeverity.Info); END_IF



    //STATE Logger
    IF ePrevState <> IG.eState THEN
          CASE IG.eState OF
            ValidHi:
            ValidLo:
            Valid:
                fbLogger(sMsg:='Gauge pressure valid.', eSevr:=TcEventSeverity.Info);
              GaugeDisconnected:
                fbLogger(sMsg:='Gauge Disconnected.', eSevr:=TcEventSeverity.Critical);
            PressInvalid:
                fbLogger(sMsg:='Gauge pressure invalid.', eSevr:=TcEventSeverity.Warning);
            OoR:
                fbLogger(sMsg:='Gauge pressure out of range.', eSevr:=TcEventSeverity.Warning);
            Starting:
                fbLogger(sMsg:='Gauge starting.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := IG.eState;
    END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData	:= FALSE;
        IF ( rVAC_SP <> 0) THEN
            IG.rVAC_SP := rVAC_SP;
        END_IF;
        IF ( rPRO_SP <> 0) THEN
            IG.rPRO_SP := rPRO_SP;
        END_IF;
        IF ( rHYS_PR <> 0) THEN
            IG.rHYS_PR := rHYS_PR;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (IG.rVAC_SP = rVAC_SP)  THEN
        rVAC_SP := IG.rVAC_SP;
    END_IF;

    IF NOT (IG.rPRO_SP = rPRO_SP) THEN
        rPRO_SP:= IG.rPRO_SP;
    END_IF;

    IF NOT (IG.rHYS_PR = rHYS_PR) THEN
        rHYS_PR:= IG.rHYS_PR;
    END_IF;
    END_ACTION

    METHOD M_AutoOn : BOOL
    VAR_INPUT
    END_VAR
    this^.IG.q_xHV_DIS:= FALSE;
    END_METHOD

    METHOD M_SetBits : BOOL
    VAR_INPUT
        TermBits : UINT; // The terminal's maximum value in bits
    END_VAR
    This^.iTermBits := TermBits;
    END_METHOD


Related:
    * `FB_GaugeBase`_
    * `ST_VG`_


FB_MKS_937A
^^^^^^^^^^^

::

    (* 937A Logarithmic Output Conversion *)
    (* 7-15-2015 *)
    (* This function will read the pressure from any gauge on a 937A. *)
    (* To be used when the specific device function block is not available *)
    FUNCTION_BLOCK FB_MKS_937A
    VAR_IN_OUT

    END_VAR
    VAR_INPUT
        PG	:	ST_VG := g_DummyVG; // Gauge Structure used to Interlock the ion gauges
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := 'pv: '}
        VG : ST_VG; // Vacuum Gauge Data Structure
    END_VAR
    VAR
        rV	:	REAL;
            (*IOs to be linked*)
        /// Controls and I/Os
        i_iPRESS_R AT %I* :INT; // input Pressure // Link to analog Input
        q_xHV_DIS AT %Q* : BOOL; // Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output

    END_VAR
    (* 937A Logarithmic Output Conversion *)
    (* 7-15-2015 *)
    (* This function will read the pressure from any gauge on a 937A. *)

    rV := 10*INT_TO_REAL(VG.i_iPRESS_R)/32767;
    VG.rPRESS := LREAL_TO_REAL(EXPT(10,rV/0.6-12));


    (* Ion Gauge Protection Functions *)
    (* If the PG pressure is greater than the VG.PRO_SP then the gauge is disabled *)
    (* If the PG pressure is less than the VG.PRO_SP then the gauge is enabled *)
    (* This FB also implements some hysteresis so the gauge doesn't have rapid power cycling while near the turn on boundary *)

    IF PG.rPRESS < VG.rPRO_SP THEN

    VG.q_xHV_DIS :=  NOT VG.xHV_SW;

    ELSIF NOT VG.q_xHV_DIS THEN
        IF VG.rPRESS > VG.rPRO_SP + VG.rHYS_PR OR PG.rPRESS > VG.rPRO_SP + VG.rHYS_PR THEN
            VG.q_xHV_DIS := TRUE;
        END_IF
    ELSE
        VG.q_xHV_DIS := TRUE;
    END_IF


    (* Pressure gauge OK checks *)
    VG.xPRESS_OK := (rV <=9.6 ) AND (rV>=0.6); //legacy

    IF (rV <=9.6 ) AND (rV>=0.6) THEN
        VG.eState := Valid; // normal
    ELSIF rV >= 0.18 AND rV <= 0.22 THEN
        VG.eState := ValidLo; //LO
    ELSIF rV >= 9.7 AND rV<= 9.9 THEN
        VG.eState := ValidHi; //HIGH
    ELSIF rV < 0.18 THEN
        VG.eState := GaugeDisconnected; //not on
    ELSE
        VG.eState := PressInvalid; //other fault - could be no gauge, controller powering up etc
    END_IF

    (* Setpoint evaluation *)
    VG.xAT_VAC := (VG.eState =Valid) AND VG.rPRESS < VG.rVAC_SP;

    (*Soft IO Linking*)
    ACT_IO();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    (*soft link inputs*)
    VG.i_iPRESS_R:=	i_iPRESS_R;

    (*soft link outputs*)
    q_xHV_DIS := VG.q_xHV_DIS;
    END_ACTION


Related:
    * `ST_VG`_


FB_MKS_937B
^^^^^^^^^^^

::

    (* 937B Logarithmic Output Conversion *)
    (* 5-20-2016, Alex Wallace and Scott Stubbs *)
    (* This function will read the pressure from any gauge on a 937B. *)
    (* To be used when the specific device function block is not available *)
    FUNCTION_BLOCK FB_MKS_937B
    VAR_IN_OUT

    END_VAR
    VAR_INPUT
        PG	:	ST_VG := g_DummyVG; // Gauge Structure used to Interlock the ion gauges
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := 'pv: '}
        VG : ST_VG; // Vacuum Gauge Data Structure



    END_VAR
    VAR
        rV	:	REAL;


            (*IOs to be linked*)
        /// Controls and I/Os
        i_iPRESS_R AT %I* :INT; // input Pressure // Link to analog Input
        q_xHV_DIS AT %Q* : BOOL; // Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output

    END_VAR
    (* 937B Logarithmic Output Conversion *)
    (* 5-20-2016, Alex Wallace and Scott Stubbs *)
    (* This function will read the pressure from any gauge on a 937B. *)

    rV := 10*INT_TO_REAL(VG.i_iPRESS_R)/32767;
    VG.rPRESS := LREAL_TO_REAL(EXPT(10,(rV-7.2)/0.6));


    (* Gauge Protection Functions *)
    (* If the PG pressure is greater than the VG.PRO_SP then the gauge is disabled *)
    (* If the PG pressure is less than the VG.PRO_SP then the gauge is enabled *)
    (* This FB also implements some hysteresis so the gauge doesn't have rapid power cycling while near the turn on boundary *)

    IF PG.rPRESS < VG.rPRO_SP THEN // might enable the gauge automatically, do we want that?

    VG.q_xHV_DIS := NOT VG.xHV_SW;

    ELSIF NOT VG.q_xHV_DIS THEN
        IF VG.rPRESS > VG.rPRO_SP + VG.rHYS_PR OR PG.rPRESS > VG.rPRO_SP + VG.rHYS_PR THEN
            VG.q_xHV_DIS := TRUE;
        END_IF
    ELSE
        VG.q_xHV_DIS := TRUE;
    END_IF


    (* Pressure gauge OK checks *)
    VG.xPRESS_OK := (rV <=9.6 ) AND (rV>=0.6);
    (* Pressure gauge State checks *)
    IF (rV <=9.7 ) AND (rV>=0.6) THEN
        VG.eState := Valid; // normal
    ELSIF rV >= 0.18 AND rV <= 0.22 THEN
        VG.eState := ValidLo; //LO
    ELSIF rV > 9.7 AND rV<= 9.9 THEN
        VG.eState := ValidHi; //HIGH
    ELSIF rV < 0.18 THEN
        VG.eState := GaugeDisconnected; //not on
    ELSE
        VG.eState := PressInvalid; //other fault - could be no gauge, controller powering up etc
    END_IF

    (* Setpoint evaluation *)
    VG.xAT_VAC := (VG.eState =Valid) AND VG.rPRESS < VG.rVAC_SP;


    (*Soft IO Linking*)
    // check ethercat Diagnostics
    ACT_IO();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    (*soft link inputs*)
    VG.i_iPRESS_R:=	i_iPRESS_R;

    (*soft link outputs*)
    q_xHV_DIS := VG.q_xHV_DIS;
    END_ACTION


Related:
    * `ST_VG`_


FB_MX7M
^^^^^^^

::

    (* This function is for the Cold Cathode MX7M from Televac. *)
    (*This function provides ILK and Set Point Protection for the Cold Cathode*)
    FUNCTION_BLOCK FB_MX7M EXTENDS FB_GaugeBase
    VAR_IN_OUT

    END_VAR
    VAR_INPUT
        PG : ST_VG;
        tRecoverDelay : TIME := T#600S; (*Delay Time after the first cycle to start the device. Default is 600S*)
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        IG : ST_VG;
    END_VAR
    VAR
        rV : REAL; //Calculated raw voltage from ADC on analog input
        rPress : REAL; //Calculated pressure
        tGaugeTurnOnTmr : TON;
        iTermBits : UINT := 30518 ; //The terminal's maximum value in bits

        (*IOs to be linked*)
        //Controls and I/Os
        i_iPRESS_R AT %I* : INT; //Pressure reading // 'TcLinkTo' (EL3174-0002 or EP3174-0002)^Input
        q_xHV_DIS AT %Q* : BOOL; //Enable High Voltage when True // 'TcLinkTo' (EL2624 or EP2624-0002)^Output
    END_VAR
    VAR CONSTANT
        //Ranges 1.0 to 10.0 Vdc (1E-11 to 1E-2) 1.0V to ~1.7V indicates that the pressure is lower than 5E-11(lowest value)
        //Must set the analog output scaling to logaritmic 2!!
        cSlope : REAL := 1.0;
        cBaseV : REAL := 1.0;
        cBaseP : REAL := 1E-11;
        cMinP : REAL := 5E-11;
        cGaugeMinV : REAL := 1.0;
        cGaugeLowV : REAL := 1.69;
        cGaugeMaxV : REAL := 10.0;
        cGaugeStartingV : REAL := 10.5;
        cDefaultP : REAL := 0.0;
        cDeadbandV : REAL := 0.1;
    END_VAR
    VAR PERSISTENT
        bWasOn : BOOL;
        bAutoRecover : BOOL;
        bAutoRecoverWrite : BOOL;
    END_VAR
    (*Calculate raw voltage*)
    IF (iTermBits = 0) THEN iTermBits := 30518; END_IF
    rV := 10*INT_TO_REAL(i_iPRESS_R)/iTermBits;

    (*Calculate pressure*)
    rPRESS := LREAL_TO_REAL(EXPT(10,((rV-cBaseV)/cSlope+LOG(cBaseP))));

    (*Set Guage State based on the Analog voltage*)
    IF IG.q_xHV_DIS THEN
        IF rV >= cGaugeLowV AND rV < cGaugeMaxV THEN
            IG.eState := Valid;
            IG.rPRESS := rPRESS;
        ELSIF rV < cGaugeLowV AND rV >= cGaugeMinV - cDeadbandV THEN
            IG.eState := Valid;
            IG.rPRESS := cMinP;
        ELSIF rV > cGaugeStartingV - cDeadbandV THEN
            IG.eState := Starting;
            IG.rPRESS := cDefaultP;
        ELSIF rV < cGaugeMinV - cDeadbandV THEN
            IG.eState := GaugeDisconnected;
            IG.rPRESS := cDefaultP;
        ELSIF rV > cGaugeMaxV AND rV < cGaugeStartingV - cDeadbandV THEN
            IG.eState := OoR;
            IG.rPRESS := cDefaultP;
        ELSIF rV = cGaugeMaxV THEN
            IG.eState := Off;
            IG.rPRESS := cDefaultP;
        ELSE
            IG.eState := PressInvalid;
            IG.rPRESS := cDefaultP;
        END_IF
    ELSE
        IG.eState := Off;
        IG.rPRESS := cDefaultP;
    END_IF


    (* Ion Gauge Protection Functions *)
    (* If the PG pressure is greater than the VG.PRO_SP then the gauge is disabled *)
    (* If the PG pressure is less than the VG.PRO_SP then the gauge is enabled *)
    (* This FB also implements some hysteresis so the gauge doesn't have rapid power cycling while near the turn on boundary *)
    IF PG.rPRESS <= IG.rPRO_SP AND PG.xPRESS_OK THEN
        IG.q_xHV_DIS := IG.xHV_SW;
        IG.xILKOk := TRUE;
    ELSIF IG.q_xHV_DIS THEN
        IF IG.rPRESS > (IG.rPRO_SP + IG.rHYS_PR)  OR PG.rPRESS > (IG.rPRO_SP + IG.rHYS_PR) THEN
            IG.q_xHV_DIS := FALSE;
            IG.xHV_SW := FALSE;
        END_IF
    ELSE
        IG.q_xHV_DIS := FALSE;
        IG.xHV_SW := FALSE;
        IG.xILKOk := FALSE;
    END_IF


    (*Pressure gauge OK checks*)
    tGaugeTurnOnTmr(IN:=IG.q_xHV_DIS, PT:=T#10S, Q=>IG.xTurnOnTime);

    //Backwards compatibility
    IG.xPRESS_OK := (IG.eState = Valid) OR IG.xBAKEOUT;

    (*Setpoint evaluation*)
    IG.xAT_VAC := (IG.xPRESS_OK AND (IG.rPRESS < IG.rVAC_SP)) OR IG.xBAKEOUT AND (IG.eState = Valid);

    (*Logging*)
    ACT_Logger();

    (*Soft IO Linking*)
    IO();

    (*Load or save the persistent variables*)
    ACT_Persistent();

    (*Run Auto Recovery*)
    ACT_Recover();

    END_FUNCTION_BLOCK

    ACTION ACT_Logger:
    // ILK logger
    IF (IG.xLog) THEN
        IF NOT IG.xILKOk AND IG.q_xHV_DIS THEN
                fbLogger(sMsg:='Lost external interlock while gauge was on.', eSevr:=TcEventSeverity.Critical);
        END_IF


        // Log Action
        tAction(CLK := IG.xHV_SW);
        IF tAction.Q THEN fbLogger(sMsg:='Ion gauge commanded to switch on', eSevr:=TcEventSeverity.Info); END_IF



        //STATE Logger
        IF ePrevState <> IG.eState THEN
              CASE IG.eState OF
                ValidHi:
                    fbLogger(sMsg:='Gauge pressure valid high.', eSevr:=TcEventSeverity.Info);
                ValidLo:
                    fbLogger(sMsg:='Gauge pressure valid low.', eSevr:=TcEventSeverity.Info);
                Valid:
                    fbLogger(sMsg:='Gauge pressure valid.', eSevr:=TcEventSeverity.Info);
                GaugeDisconnected:
                    fbLogger(sMsg:='Gauge Disconnected.', eSevr:=TcEventSeverity.Critical);
                PressInvalid:
                    fbLogger(sMsg:='Gauge pressure invalid.', eSevr:=TcEventSeverity.Warning);
                OoR:
                    fbLogger(sMsg:='Gauge pressure out of range.', eSevr:=TcEventSeverity.Warning);
                Starting:
                    fbLogger(sMsg:='Gauge starting.', eSevr:=TcEventSeverity.Info);
              END_CASE
          ePrevState := IG.eState;
          END_IF
    END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData := FALSE;
        IF (rVAC_SP <> 0) THEN
            IG.rVAC_SP := rVAC_SP;
        END_IF;
        IF (rPRO_SP <> 0) THEN
            IG.rPRO_SP := rPRO_SP;
        END_IF;
        IF (rHYS_PR <> 0) THEN
            IG.rHYS_PR := rHYS_PR;
        END_IF;
        IF (bAutoRecoverWrite) THEN
            IG.xAutoOn := bAutoRecover;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (IG.rVAC_SP = rVAC_SP)  THEN
        rVAC_SP := IG.rVAC_SP;
    END_IF;

    IF NOT (IG.rPRO_SP = rPRO_SP) THEN
        rPRO_SP := IG.rPRO_SP;
    END_IF;

    IF NOT (IG.rHYS_PR = rHYS_PR) THEN
        rHYS_PR := IG.rHYS_PR;
    END_IF;

    IF NOT(bAutoRecoverWrite) OR NOT (bAutoRecover = IG.xAutoOn) THEN
        bAutoRecover := IG.xAutoOn;
        bAutoRecoverWrite := TRUE;
    END_IF;

    stateTimer(PT := T#10S);
    IF (stateTimer.Q) THEN
        bWasOn := (IG.eState >= Valid);
        stateTimer.IN := FALSE;
        fbWritePersistentData(NETID:='', PORT:=851, START:=TRUE, TMOUT:=T#1s);
    END_IF;
    END_ACTION

    ACTION ACT_Recover:
    fbGetCurTaskIdx();
    IF (TwinCAT_SystemInfoVarList._TaskInfo[fbGetCurTaskIdx.index].FirstCycle) THEN
        tRecover.IN := TRUE;
    END_IF
    tRecover(PT := tRecoverDelay);
    IF NOT(bAutoRecoverWrite) OR (tRecover.Q AND bAutoRecover) THEN
        This^.M_Recover();
        tRecover.IN := FALSE;
    END_IF
    END_ACTION

    ACTION IO:
    (*soft link inputs*)
    IG.i_iPRESS_R := i_iPRESS_R;
    IG.i_xHV_ON := IG.q_xHV_DIS;  //not a real readback, assuming turning on HV output, HV status is ON and vice versa

    (*soft link outputs*)
    q_xHV_DIS := IG.q_xHV_DIS;

    (*Gauge name link*)
    IG.sPath := sPath;
    END_ACTION

    METHOD M_HVE : BOOL
    VAR_INPUT
            bEnable : BOOL; // set to true to enable, false to disable;
    END_VAR
    this^.IG.xHV_SW := bEnable;
    END_METHOD

    METHOD M_Recover : BOOL
    VAR_INPUT
    END_VAR
    This^.M_HVE(This^.bWasOn);
    M_Recover := bWasOn;
    IF (bWasOn) THEN fbLogger(sMsg:='Auto Recovery Initiated.', eSevr:=TcEventSeverity.Info); END_IF;
    END_METHOD

    METHOD M_SetBits : BOOL
    VAR_INPUT
        TermBits : UINT; // The terminal's maximum value in bits
    END_VAR
    This^.iTermBits := TermBits;
    END_METHOD


Related:
    * `FB_GaugeBase`_
    * `ST_VG`_


FB_OERLIKON_TD20_COM
^^^^^^^^^^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_OERLIKON_TD20_COM
    VAR
        tTimeOut: TIME := TIME#1S0MS;
        fbTD20SerialDriver: FB_TD20SerialDriver;

    END_VAR
    VAR_IN_OUT
        SerialRXBuffer : ComBuffer;
        SerialTXBuffer : ComBuffer;
    END_VAR
    VAR_OUTPUT
        astTD20Status: ST_TD20Status;
    END_VAR
    (* This program is called from Serial PTM IO *)

    (* scan the pumps one at a time *)//MG???
    fbTD20SerialDriver(
        i_xExecute:= TRUE,
        i_tTimeOut:= tTimeOut,
        i_wControlWord:= 16#0000,
        iq_stSerialRXBuffer:= SerialRXBuffer,
        iq_stSerialTXBuffer:= SerialTXBuffer,
        q_xDone=> ,
        q_xError=> ,
        q_xTimeout=> ,
        q_sResult=> ,
        q_stStatus=> astTD20Status);

    IF fbTD20SerialDriver.q_xDone
        OR fbTD20SerialDriver.q_xError
        OR fbTD20SerialDriver.q_xTimeout THEN
            (* reset for next time *)
            fbTD20SerialDriver(i_xExecute:= FALSE, iq_stSerialRXBuffer:= SerialRXBuffer, iq_stSerialTXBuffer:= SerialTXBuffer);
    END_IF

    END_FUNCTION_BLOCK


Related:
    * `FB_TD20SerialDriver`_
    * `ST_TD20Status`_


FB_OERLIKON_TD400_COM
^^^^^^^^^^^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_OERLIKON_TD400_COM
    VAR_INPUT
    END_VAR
    VAR
        tTimeOut : TIME := TIME#1S0MS;
        fbTD400SerialDriver : FB_TD400SerialDriver;
    END_VAR
    VAR_IN_OUT
        SerialRXBuffer : ComBuffer;
        SerialTXBuffer : ComBuffer;
        stTD400Control : ST_TD400Control;
    END_VAR
    VAR_OUTPUT
        stTD400Status : ST_TD400Status;
    END_VAR
    (* This program is called from Serial PTM IO *)

    (* scan the pumps one at a time *)//MG???
    fbTD400SerialDriver(
        i_xExecute:= TRUE,
        i_tTimeOut:= tTimeOut,
        i_wControlWord:= 16#0000,
        iq_stControl:= stTD400Control,
        iq_stSerialRXBuffer:= SerialRXBuffer,
        iq_stSerialTXBuffer:= SerialTXBuffer,
        q_xDone=> ,
        q_xError=> ,
        q_xTimeout=> ,
        q_sResult=> ,
        q_stStatus=> stTD400Status);

    IF fbTD400SerialDriver.q_xDone
        OR fbTD400SerialDriver.q_xError
        OR fbTD400SerialDriver.q_xTimeout THEN
            (* reset for next time *)
            fbTD400SerialDriver(i_xExecute:= FALSE, iq_stSerialRXBuffer:= SerialRXBuffer, iq_stSerialTXBuffer:= SerialTXBuffer, iq_stControl:= stTD400Control);
    END_IF

    END_FUNCTION_BLOCK


Related:
    * `FB_TD400SerialDriver`_
    * `ST_TD400Control`_
    * `ST_TD400Status`_


FB_OERLIKON_TD400_TO_PTM
^^^^^^^^^^^^^^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_OERLIKON_TD400_TO_PTM
    VAR_IN_OUT
        iq_stPTM : ST_LeyboldPTM;
        iq_stTD400Status : ST_TD400Status;
        iq_stTD400Control : ST_TD400Control;
    END_VAR
    VAR
    END_VAR
    (* This function block is used to map the IO points from the Oerlikon TD400 structures
    to the generic turbo structures *)
    //Use this function to map IO as a temporary solution if we don't change method FB_PTM_TurboDrive.M_Serial_IO and ST_LeyboldPTM structure

    (* Readbacks *)
    iq_stPTM.i_xAccel := iq_stTD400Status.wStatusWord.4;
    iq_stPTM.i_xDecel := iq_stTD400Status.wStatusWord.5;
    //iq_stPTM.i_xAtSpd := iq_stTD400Status.wStatusWord.10;
    iq_stPTM.q_xRemote := iq_stTD400Status.wStatusWord.15; (* Remote control enabled *)
    iq_stPTM.i_diCurSpd := WORD_TO_DINT(iq_stTD400Status.wFrequency_P3);
    iq_stPTM.i_rCurrentMon := WORD_TO_INT(iq_stTD400Status.wMotorCurrent_P5)*0.1; (*Current in units 0.1 A, TD400 Interface manual page 6*)
    iq_stPTM.i_diPwr := LREAL_TO_DINT(WORD_TO_DINT(iq_stTD400Status.wMotorCurrent_P5 * iq_stTD400Status.wVoltage_P4)*0.1); (*Current in units 0.1 A, TD400 Interface manual page 6*)
    iq_stPTM.i_diElecTemp := WORD_TO_DINT(iq_stTD400Status.wConverterTemp_P11);
    iq_stPTM.i_rTempMon := WORD_TO_INT(iq_stTD400Status.wPumpTemp_P127);

    (* Faults and warnings *)
    //iq_stPTM.xFault := iq_stTD400Status.wStatusWord.3;
    iq_stPTM.i_xTempFault := iq_stTD400Status.wStatusWord.7; (* specified as a temperature warning but it could be a fault *)
    iq_stPTM.i_xWarn := iq_stTD400Status.wStatusWord.14; (* warning summary bit *)

    (* Controls *)
    iq_stTD400Control.wSetSetpointFreq_P24 := LIMIT (iq_stTD400Status.wMinSetpointFreq_P19, iq_stTD400Control.wSetSetpointFreq_P24, iq_stTD400Status.wMaxSetpointFreq_P18);

    END_FUNCTION_BLOCK


Related:
    * `FB_PTM_TurboDrive`_
    * `ST_LeyboldPTM`_
    * `ST_TD400Control`_
    * `ST_TD400Status`_


FB_OERLIKON_TO_PTM
^^^^^^^^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_OERLIKON_TO_PTM
    VAR_IN_OUT
        iq_stPTM: ST_LeyboldPTM;
        iq_stOerlikon_stat: ST_TD20Status;
    END_VAR
    (* This function block is used to map the IO points from the Oerlikon structures
    to the generic turbo structures *)

    (* Readbacks *)
    iq_stPTM.i_xAccel := iq_stOerlikon_stat.wStatusWord.4;
    iq_stPTM.i_xDecel := iq_stOerlikon_stat.wStatusWord.5;
    iq_stPTM.i_xAtSpd := iq_stOerlikon_stat.wStatusWord.10;
    iq_stPTM.q_xRemote := iq_stOerlikon_stat.wStatusWord.15; (* Remote control enabled *)
    iq_stPTM.i_diCurSpd := WORD_TO_DINT(iq_stOerlikon_stat.wFrequency_P3);
    iq_stPTM.i_diPwr := LREAL_TO_DINT(WORD_TO_DINT(iq_stOerlikon_stat.wMotorCurrent_P5 * iq_stOerlikon_stat.wVoltage_P4)*0.01); (*Current in units 0.1 A and voltage in units 0.1V, TD20 manual page 23*)
    iq_stPTM.i_diElecTemp := WORD_TO_DINT(iq_stOerlikon_stat.wConverterTemp_P11);
    //iq_stPTM.i_diPumpTemp := WORD_TO_DINT(iq_stOerlikon_stat.wPumpTemp_P127);

    (* Faults and warnings *)
    //iq_stPTM.xFault := iq_stOerlikon_stat.wStatusWord.3;
    iq_stPTM.i_xTempFault := iq_stOerlikon_stat.wStatusWord.7; (* specified as a temperature warning but it could be a fault *)
    //iq_stPTM.xWarn := iq_stOerlikon_stat.wStatusWord.14; (* warning summary bit *)

    END_FUNCTION_BLOCK


Related:
    * `ST_LeyboldPTM`_
    * `ST_TD20Status`_


FB_PFEIFFER_COM
^^^^^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_PFEIFFER_COM
    VAR_IN_OUT
        astPfeifferControl: ARRAY[1..gcMaxPfeifferPumps] OF ST_PfeifferControl;
        astPfeifferStatus: ARRAY[1..gcMaxPfeifferPumps] OF ST_PfeifferStatus;
        SerialRXBuffer: ComBuffer;
        SerialTXBuffer: ComBuffer;
    END_VAR
    VAR
        afbPfeifferSerialDriver: ARRAY[1..gcMaxPfeifferPumps] OF FB_PfeifferSerialDriver;
        iPump: INT := 1;
        tTimeOut: TIME := TIME#1s0ms;
    END_VAR
    (* This program is called from Serial PTM IO *)

    (* scan the pumps one at a time *)
    afbPfeifferSerialDriver[iPump](
        i_xExecute:= TRUE,
        i_tTimeOut:= tTimeOut,
        i_stControl:=astPfeifferControl[iPump] ,
        iq_stSerialRXBuffer:= SerialRXBuffer,
        iq_stSerialTXBuffer:=  SerialTXBuffer,
        q_stStatus=> astPfeifferStatus[iPump] );

    IF afbPfeifferSerialDriver[iPump].q_xDone
    OR afbPfeifferSerialDriver[iPump].q_xError
    THEN
            (* reset for next time *)
            afbPfeifferSerialDriver[iPump]( i_xExecute:= FALSE, iq_stSerialRXBuffer:= SerialRXBuffer, iq_stSerialTXBuffer:=  SerialTXBuffer);
            (* select next pump *)
            iPump := iPump + 1;
            IF iPump > gcMaxPfeifferPumps THEN
                iPump:= 1;
            END_IF
    END_IF

    END_FUNCTION_BLOCK


Related:
    * `FB_PfeifferSerialDriver`_
    * `ST_PfeifferControl`_
    * `ST_PfeifferStatus`_


FB_PFEIFFER_TO_PTM
^^^^^^^^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_PFEIFFER_TO_PTM
    VAR_IN_OUT
        {attribute 'pytmc' :=' pv:'}
        iq_stPTM: ST_PfeifferPTM;
        iq_stPfeiffer_ctrl: ST_PfeifferControl;
        iq_stPfeiffer_stat: ST_PfeifferStatus;
    END_VAR
    (* This function block is used to map the IO points from the pfeiffer structures
    to the generic turbo structures *)

    (* Controls *)
    iq_stPfeiffer_ctrl.xPumpingStation_010 := iq_stPTM.q_RunDO;
    iq_stPfeiffer_ctrl.xMotorPump_023 := 1; //Setting always true because parameter 10 alone can enable/disable the pump
    iq_stPfeiffer_ctrl.uiPowerPct_708 := iq_stPTM.q_uiPowerPct;
    iq_stPfeiffer_ctrl.xErrorAck_009 := iq_stPTM.xResetSW;

    (* Readbacks *)
    iq_stPTM.i_xAccel := iq_stPfeiffer_stat.xPumpAccelerating_307;
    iq_stPTM.i_xAtSpd := iq_stPfeiffer_stat.xRotationSpeedAttn_306;
    iq_stPTM.i_diCurSpd := iq_stPfeiffer_stat.diActiveRotationSpeed_309;
    iq_stPTM.i_diPwr := iq_stPfeiffer_stat.diDrivePower_316;
    iq_stPTM.i_diElecTemp := iq_stPfeiffer_stat.diTempElec_326;
    iq_stPTM.i_diBtmTemp := iq_stPfeiffer_stat.diTempPmpBot_330;
    iq_stPTM.i_diBrngTemp := iq_stPfeiffer_stat.diTempBearng_342;
    iq_stPTM.i_diMtrTemp := iq_stPfeiffer_stat.diTempMotor_346;
    iq_stPTM.i_uiPowerPctRbk := iq_stPfeiffer_stat.uiPowerPct_708;

    iq_stPTM.xCommTimeout	:=	iq_stPfeiffer_stat.xTimeout;
    iq_stPTM.i_iErrorCode := iq_stPfeiffer_stat.iErrorCode_303;
    iq_stPTM.i_iWarningCode := iq_stPfeiffer_stat.iWarningCode_303;

    (* Check that error acknowledgment is processed*)
    IF iq_stPfeiffer_stat.xErrorAcknowledged THEN
        iq_stPfeiffer_stat.xErrorAcknowledged := FALSE;
        iq_stPfeiffer_ctrl.xErrorAck_009 := FALSE;
        iq_stPTM.xResetSW := FALSE;
    END_IF

    IF iq_stPfeiffer_stat.sErrorCode_303 = '' THEN
        ;
    ELSIF iq_stPfeiffer_stat.sErrorCode_303 <> '000000' THEN
    iq_stPTM.i_xFault := TRUE;
    ELSE
    iq_stPTM.i_xFault := FALSE;
    END_IF

    END_FUNCTION_BLOCK


Related:
    * `ST_PfeifferControl`_
    * `ST_PfeifferPTM`_
    * `ST_PfeifferStatus`_


FB_PfeifferSerialDriver
^^^^^^^^^^^^^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_PfeifferSerialDriver
    VAR_INPUT
        /// rising edge execute
        i_xExecute: BOOL;
        /// Maximum wait time for reply
        i_tTimeOut: TIME := TIME#1s0ms;
        i_stControl: ST_PfeifferControl;
    END_VAR
    VAR_OUTPUT
        q_xDone: BOOL;
        q_xError: BOOL;
        q_xTimeout: BOOL;
        q_sResult: STRING(255);
        /// Last String Sent to Serial Device - for debugging
        q_sLastSentString: STRING;
        /// Last String Received from Serial Device - for debugging
        q_sLastReceivedString: STRING;
        q_stStatus: ST_PfeifferStatus;
    END_VAR
    VAR_IN_OUT
        iq_stSerialRXBuffer: ComBuffer;
        iq_stSerialTXBuffer: ComBuffer;
    END_VAR
    VAR
        rtExecute: R_TRIG;
        iStep: INT;
        sSendData: STRING;
        fbPfeifferTransaction: FB_PfeifferTransaction;
        fbFormatString: FB_FormatString;
        diOldSetRotationSpeed_707 :DINT;
    END_VAR
    (* This function block performs serial transactions with a Pfeiffer RC400 Pump controller *)

    IF NOT i_stControl.xEnableComm THEN
        _A_ClearStatus();
    END_IF

    (* rising edge trigger *)
    rtExecute(CLK:= i_xExecute);
    IF rtExecute.Q  THEN
        q_xDone	:= FALSE;
        q_xError := FALSE;
        q_sResult:= '';
        IF  i_stControl.xEnableComm THEN
            a_ClearTrans();  (* to provide rising edge for execute *)
            iStep := 10;
        ELSE
            q_sResult := 'Communication not enabled';
            iStep := 8000;
        END_IF
    END_IF


    CASE iStep OF
        0: (* idle *)
            ;

        (* Get all statuses *)
        10: (* Pumping Station *)
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= FALSE;
                fbPfeifferTransaction.i_iParameterNum:= 10;
                fbPfeifferTransaction.i_iDataLength:= 2;
                fbPfeifferTransaction.i_sSendData:= '=?';
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 10 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                IF fbPfeifferTransaction.q_sResponseData = '000000' OR fbPfeifferTransaction.q_sResponseData = '111111' THEN
                    q_stStatus.xPumpingStation_010 := (fbPfeifferTransaction.q_sResponseData = '111111');
                    a_ClearTrans();  (* to provide rising edge for execute *)
                    iStep := iStep + 10;
                ELSE
                    q_sResult := CONCAT('In step 10 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                    iStep := 9000;
                END_IF
            END_IF

        20: (* Gas Mode *)
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= FALSE;
                fbPfeifferTransaction.i_iParameterNum:= 27;
                fbPfeifferTransaction.i_iDataLength:= 2;
                fbPfeifferTransaction.i_sSendData:= '=?';
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 20 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                q_stStatus.iGasMode_027 := STRING_TO_INT( fbPfeifferTransaction.q_sResponseData);
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := iStep + 10;
            END_IF

        30: (* Error Code *)
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= FALSE;
                fbPfeifferTransaction.i_iParameterNum:= 303;
                fbPfeifferTransaction.i_iDataLength:= 2;
                fbPfeifferTransaction.i_sSendData:= '=?';
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 30 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                q_stStatus.sErrorCode_303 := fbPfeifferTransaction.q_sResponseData;
                IF LEFT(q_stStatus.sErrorCode_303, 3) = 'Err' THEN
                    q_stStatus.iErrorCode_303 := STRING_TO_INT(	RIGHT(q_stStatus.sErrorCode_303, 3) );
                    q_stStatus.iWarningCode_303 := 0;
                ELSIF LEFT(q_stStatus.sErrorCode_303, 3) = 'Wrn' THEN
                    q_stStatus.iWarningCode_303 := STRING_TO_INT(	RIGHT(q_stStatus.sErrorCode_303, 3) );
                    q_stStatus.iErrorCode_303 := 0;
                ELSIF q_stStatus.sErrorCode_303 = '000000' THEN
                    q_stStatus.iErrorCode_303 := q_stStatus.iWarningCode_303 := 0;
                END_IF

                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := iStep + 10;
            END_IF

        40: (* Excess Temperature Pump *)
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= FALSE;
                fbPfeifferTransaction.i_iParameterNum:= 305;
                fbPfeifferTransaction.i_iDataLength:= 2;
                fbPfeifferTransaction.i_sSendData:= '=?';
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 40 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                IF fbPfeifferTransaction.q_sResponseData = '000000' OR fbPfeifferTransaction.q_sResponseData = '111111' THEN
                    q_stStatus.xExcessTempPump_305 := (fbPfeifferTransaction.q_sResponseData = '111111');
                    a_ClearTrans();  (* to provide rising edge for execute *)
                    iStep := iStep + 10;
                ELSE
                    q_sResult := CONCAT('In step 40 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                    iStep := 9000;
                END_IF
            END_IF

        50: (* Rotation Speed Attained *)
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= FALSE;
                fbPfeifferTransaction.i_iParameterNum:= 306;
                fbPfeifferTransaction.i_iDataLength:= 2;
                fbPfeifferTransaction.i_sSendData:= '=?';
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 50 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                IF fbPfeifferTransaction.q_sResponseData = '000000' OR fbPfeifferTransaction.q_sResponseData = '111111' THEN
                    q_stStatus.xRotationSpeedAttn_306 := (fbPfeifferTransaction.q_sResponseData = '111111');
                    a_ClearTrans();  (* to provide rising edge for execute *)
                    iStep := iStep + 10;
                ELSE
                    q_sResult := CONCAT('In step 50 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                    iStep := 9000;
                END_IF
            END_IF

        60: (* Pump Accelerating *)
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= FALSE;
                fbPfeifferTransaction.i_iParameterNum:= 307;
                fbPfeifferTransaction.i_iDataLength:= 2;
                fbPfeifferTransaction.i_sSendData:= '=?';
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 60 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                IF fbPfeifferTransaction.q_sResponseData = '000000' OR fbPfeifferTransaction.q_sResponseData = '111111' THEN
                    q_stStatus.xPumpAccelerating_307 := (fbPfeifferTransaction.q_sResponseData = '111111');
                    a_ClearTrans();  (* to provide rising edge for execute *)
                    iStep := iStep + 10;
                ELSE
                    q_sResult := CONCAT('In step 60 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                    iStep := 9000;
                END_IF
            END_IF

        70: (* Acitve Rotation Speed *)
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= FALSE;
                fbPfeifferTransaction.i_iParameterNum:= 309;
                fbPfeifferTransaction.i_iDataLength:= 2;
                fbPfeifferTransaction.i_sSendData:= '=?';
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 70 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                q_stStatus.diActiveRotationSpeed_309 := STRING_TO_DINT( fbPfeifferTransaction.q_sResponseData);
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := iStep + 1;
            END_IF

        71: (* Electronics Temp *)
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= FALSE;
                fbPfeifferTransaction.i_iParameterNum:= 326;
                fbPfeifferTransaction.i_iDataLength:= 2;
                fbPfeifferTransaction.i_sSendData:= '=?';
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 71 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                q_stStatus.diTempElec_326 := STRING_TO_DINT( fbPfeifferTransaction.q_sResponseData);
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := iStep + 1;
            END_IF

        72: (* Bottom of Pump Temp *)
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= FALSE;
                fbPfeifferTransaction.i_iParameterNum:= 330;
                fbPfeifferTransaction.i_iDataLength:= 2;
                fbPfeifferTransaction.i_sSendData:= '=?';
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 72 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                q_stStatus.diTempPmpBot_330 := STRING_TO_DINT( fbPfeifferTransaction.q_sResponseData);
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := iStep + 1;
            END_IF

        73: (* Temp bearing *)
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= FALSE;
                fbPfeifferTransaction.i_iParameterNum:= 342;
                fbPfeifferTransaction.i_iDataLength:= 2;
                fbPfeifferTransaction.i_sSendData:= '=?';
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 73 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                q_stStatus.diTempBearng_342 := STRING_TO_DINT( fbPfeifferTransaction.q_sResponseData);
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := iStep + 1;
            END_IF


        74: (* Temp motor *)
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= FALSE;
                fbPfeifferTransaction.i_iParameterNum:= 346;
                fbPfeifferTransaction.i_iDataLength:= 2;
                fbPfeifferTransaction.i_sSendData:= '=?';
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 74 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                q_stStatus.diTempMotor_346 := STRING_TO_DINT( fbPfeifferTransaction.q_sResponseData);
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := 80;
            END_IF

        80: (* Drive Current *)
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= FALSE;
                fbPfeifferTransaction.i_iParameterNum:= 310;
                fbPfeifferTransaction.i_iDataLength:= 2;
                fbPfeifferTransaction.i_sSendData:= '=?';
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 80 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                q_stStatus.lrDriveCurrent_310 := STRING_TO_LREAL( fbPfeifferTransaction.q_sResponseData)/100.0;
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := iStep + 10;
            END_IF

        90: (* Drive Power *)
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= FALSE;
                fbPfeifferTransaction.i_iParameterNum:= 316;
                fbPfeifferTransaction.i_iDataLength:= 2;
                fbPfeifferTransaction.i_sSendData:= '=?';
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 90 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                q_stStatus.diDrivePower_316 := STRING_TO_DINT( fbPfeifferTransaction.q_sResponseData);
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := 91;
            END_IF

        91: (* Check Power Consumption Limit *)
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= FALSE;
                fbPfeifferTransaction.i_iParameterNum:= 708;
                fbPfeifferTransaction.i_iDataLength:= 2;
                fbPfeifferTransaction.i_sSendData:= '=?';
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 91 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                q_stStatus.uiPowerPct_708 := STRING_TO_UINT( fbPfeifferTransaction.q_sResponseData);
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := 8000;// this step not tested 110; // was 5000, but we don't want to control via serial but via PLC IO, just write the pump speed
            END_IF

        100:
            (*IF (i_stControl.iSetRotationSpeed_707 <> diOldSetRotationSpeed_707) AND ( i_stControl.iSetRotationSpeed_707 <> 0)  THEN
                diOldSetRotationSpeed_707 := i_stControl.iSetRotationSpeed_707;
                iStep := 110;
            ELSE
                q_sResult := 'Success';
                iStep := 8000;// maybe should be 5000
            END_IF*)

        110: (* Set  SpdSetMode: Rotation speed setting mode*)
            IF i_stControl.xSetSpdMode_026 THEN
                sSendData := '001';
            ELSE
                sSendData := '000';
            END_IF
                //i_stControl.iSetSpdMode_026:=1;
                //fbFormatString( sFormat:= '%.3u', arg1:= F_INT(i_stControl.iSetSpdMode_026), sOut => sSendData);
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= TRUE;
                fbPfeifferTransaction.i_iParameterNum:= 26;
                fbPfeifferTransaction.i_iDataLength:= 3;
                fbPfeifferTransaction.i_sSendData:= sSendData;
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 110 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                IF fbPfeifferTransaction.q_sResponseData = sSendData THEN
                    q_stStatus.iSetSpdMode_026 := STRING_TO_INT(fbPfeifferTransaction.q_sResponseData);
                    a_ClearTrans();  (* to provide rising edge for execute *)
                    iStep := 120;
                ELSE
                    q_sResult := CONCAT('In step 110 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                    iStep := 9000;
                END_IF
            END_IF

        120:(* Update Pump Speed *) (* SpdSVal % Set value in rot. speed setting mode *)
                i_stControl.iSetRotationSpeed_707 := i_stControl.iSetRotationSpeed_707 *100; //Datatype 2
                fbFormatString( sFormat:= '%.6u', arg1:= F_INT(i_stControl.iSetRotationSpeed_707), sOut => sSendData);
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= TRUE;
                fbPfeifferTransaction.i_iParameterNum:= 707;
                fbPfeifferTransaction.i_iDataLength:= 6;
                fbPfeifferTransaction.i_sSendData:= sSendData;
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 120 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                IF fbPfeifferTransaction.q_sResponseData = sSendData THEN
                q_stStatus.iSetRotationSpeed_707 := STRING_TO_INT( fbPfeifferTransaction.q_sResponseData);
                    a_ClearTrans();  (* to provide rising edge for execute *)
                    iStep := 8000;
                ELSE
                    q_sResult := CONCAT('In step 120 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                    iStep := 9000;
                END_IF
            END_IF


        130: (* Set  SpdSetMode: Rotation speed setting mode Off*)
            (*	i_stControl.iSetSpdMode_026:=0;
                fbFormatString( sFormat:= '%.3u', arg1:= F_INT(i_stControl.iSetSpdMode_026), sOut => sSendData);
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= TRUE;
                fbPfeifferTransaction.i_iParameterNum:= 26;
                fbPfeifferTransaction.i_iDataLength:= 3;
                fbPfeifferTransaction.i_sSendData:= sSendData;
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 110 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                IF fbPfeifferTransaction.q_sResponseData = sSendData THEN
                    q_stStatus.iSetSpdMode_026 := STRING_TO_INT(fbPfeifferTransaction.q_sResponseData);
                    a_ClearTrans();  (* to provide rising edge for execute *)
                    iStep := 100;
                ELSE
                    q_sResult := CONCAT('In step 110 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                    iStep := 9000;
                END_IF
            END_IF*)

        5000:(* Check Status vs. requested parameters, set iff necessary *)
            IF i_stControl.xErrorAck_009 THEN
                iStep := 5030;
            ELSIF i_stControl.xPumpingStation_010 <> q_stStatus.xPumpingStation_010 THEN
                //iStep := 5010; Done through the PLC DIO
            ELSIF  i_stControl.iGasMode_027 <> q_stStatus.iGasMode_027 THEN
                iStep := 5020;
            ELSIF i_stControl.xMotorPump_023 <> q_stStatus.xMotorPump_023 THEN
                //iStep := 5011;  Done through the PLC DIO
            ELSIF i_stControl.uiPowerPct_708 <> q_stStatus.uiPowerPct_708 THEN
                iStep := 5012;
            ELSE
                q_sResult := 'Success';
                iStep := 8000;
            END_IF

        5010: (* Update Pumping Station *)
            IF i_stControl.xPumpingStation_010 THEN
                sSendData := '111111';
            ELSE
                sSendData := '000000';
            END_IF
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= TRUE;
                fbPfeifferTransaction.i_iParameterNum:= 10;
                fbPfeifferTransaction.i_iDataLength:= 6;
                fbPfeifferTransaction.i_sSendData:= sSendData;
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 5010 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                IF fbPfeifferTransaction.q_sResponseData = sSendData THEN
                    q_stStatus.xPumpingStation_010 := (fbPfeifferTransaction.q_sResponseData = '111111');
                    a_ClearTrans();  (* to provide rising edge for execute *)
                    iStep := 5000;
                ELSE
                    q_sResult := CONCAT('In step 5010 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                    iStep := 9000;
                END_IF
            END_IF

        5011: (* Update Pump Motor *)
            IF i_stControl.xMotorPump_023 THEN
                sSendData := '111111';
            ELSE
                sSendData := '000000';
            END_IF
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= TRUE;
                fbPfeifferTransaction.i_iParameterNum:= 23;
                fbPfeifferTransaction.i_iDataLength:= 6;
                fbPfeifferTransaction.i_sSendData:= sSendData;
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 5011 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                IF fbPfeifferTransaction.q_sResponseData = sSendData THEN
                    q_stStatus.xMotorPump_023 := (fbPfeifferTransaction.q_sResponseData = '111111');
                    a_ClearTrans();  (* to provide rising edge for execute *)
                    iStep := 5000;
                ELSE
                    q_sResult := CONCAT('In step 5011 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                    iStep := 9000;
                END_IF
            END_IF

        5012: (* Update Power Consumption Percent *)
            fbFormatString( sFormat:= '%.6u', arg1:= F_UINT(i_stControl.uiPowerPct_708), sOut => sSendData);
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= TRUE;
                fbPfeifferTransaction.i_iParameterNum:= 708;
                fbPfeifferTransaction.i_iDataLength:= 3;
                fbPfeifferTransaction.i_sSendData:= sSendData;
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 5012 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                IF fbPfeifferTransaction.q_sResponseData = sSendData THEN
                    q_stStatus.uiPowerPct_708 := STRING_TO_UINT(fbPfeifferTransaction.q_sResponseData);
                    a_ClearTrans();  (* to provide rising edge for execute *)
                    iStep := 5000;
                ELSE
                    q_sResult := CONCAT('In step 5012 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                    iStep := 9000;
                END_IF
            END_IF

        5020: (* Update Gas Mode *)
            fbFormatString( sFormat:= '%.3u', arg1:= F_INT(i_stControl.iGasMode_027), sOut => sSendData);
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= TRUE;
                fbPfeifferTransaction.i_iParameterNum:= 27;
                fbPfeifferTransaction.i_iDataLength:= 3;
                fbPfeifferTransaction.i_sSendData:= sSendData;
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 5020 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN
                IF fbPfeifferTransaction.q_sResponseData = sSendData THEN
                    q_stStatus.iGasMode_027 := STRING_TO_INT(fbPfeifferTransaction.q_sResponseData);
                    a_ClearTrans();  (* to provide rising edge for execute *)
                    iStep := 5000;
                ELSE
                    q_sResult := CONCAT('In step 5020 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                    iStep := 9000;
                END_IF
            END_IF

        5030: (* Update Error Acknowledgement *)
            IF i_stControl.xErrorAck_009 THEN
                q_stStatus.xErrorAcknowledged := TRUE;
                sSendData := '111111';
            ELSE
                sSendData := '000000';
            END_IF
                fbPfeifferTransaction.i_xExecute:= TRUE;
                fbPfeifferTransaction.i_xActionCommand:= TRUE;
                fbPfeifferTransaction.i_iParameterNum:= 9;
                fbPfeifferTransaction.i_iDataLength:= 6;
                fbPfeifferTransaction.i_sSendData:= sSendData;
            IF fbPfeifferTransaction.q_xError THEN
                q_sResult := CONCAT('in Step 5030 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
                iStep := 9000;
            ELSIF fbPfeifferTransaction.q_xDone THEN (* Error Acknowledged *)
                    a_ClearTrans();  (* to provide rising edge for execute *)
                    iStep := 5000;
            END_IF


        8000: (* done *)
            q_xDone := TRUE;
            a_ClearTrans();  (* to provide rising edge for execute *)
            IF  i_xExecute = FALSE THEN
                q_xDone:= FALSE;
                iStep := 0;
            END_IF

        9000:
            _A_ClearStatus();
            a_ClearTrans();  (* to provide rising edge for execute *)
            q_xError := TRUE;

    END_CASE

    //call transaction
    fbPfeifferTransaction(
        i_iAddress:= i_stControl.iSerialAddress,
        i_tTimeOut:= i_tTimeOut,
        iq_stSerialRXBuffer:= iq_stSerialRXBuffer,
        iq_stSerialTXBuffer:= iq_stSerialTXBuffer );

    q_stStatus.xTimeout := fbPfeifferTransaction.q_xTimeout;
    q_sLastSentString := fbPfeifferTransaction.q_sLastSentString;
    q_sLastReceivedString := fbPfeifferTransaction.q_sLastReceivedString;

    END_FUNCTION_BLOCK

    ACTION _A_ClearStatus:
    q_stStatus.xPumpingStation_010 := FALSE;
    q_stStatus.iGasMode_027 := 0;
    q_stStatus.sErrorCode_303 := '';
    q_stStatus.xExcessTempPump_305 := FALSE;
    q_stStatus.xRotationSpeedAttn_306 := FALSE;
    q_stStatus.xPumpAccelerating_307 := FALSE;
    q_stStatus.diActiveRotationSpeed_309 := 0;
    q_stStatus.lrDriveCurrent_310 := 0;
    q_stStatus.diDrivePower_316 := 0;
    END_ACTION

    ACTION a_ClearTrans:
    fbPfeifferTransaction.i_xExecute := FALSE;
    fbPfeifferTransaction.i_xActionCommand:= FALSE;
    fbPfeifferTransaction.i_iParameterNum:= 0;
    fbPfeifferTransaction.i_iDataLength:= 0;
    fbPfeifferTransaction.i_sSendData:= '';
    END_ACTION


Related:
    * `FB_PfeifferTransaction`_
    * `ST_PfeifferControl`_
    * `ST_PfeifferStatus`_


FB_PfeifferTransaction
^^^^^^^^^^^^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_PfeifferTransaction
    VAR_INPUT
        /// rising edge execute
        i_xExecute: BOOL;
        /// RS-485 Address of Pump
        i_iAddress: INT;
        /// False is data request, True is control command
        i_xActionCommand: BOOL;
        /// Parameter Number 1-999
        i_iParameterNum: INT;
        /// Send Data Length
        i_iDataLength: INT;
        /// Send Data
        i_sSendData: STRING;
        /// Maximum wait time for reply
        i_tTimeOut: TIME := TIME#1s0ms;
    END_VAR
    VAR_OUTPUT
        q_xDone: BOOL;
        q_sResponseData: STRING;
        q_xError: BOOL;
        q_xTimeout: BOOL;
        q_sResult: STRING;
        /// Last String Sent to Serial Device - for debugging
        q_sLastSentString: STRING;
        /// Last String Received from Serial Device - for debugging
        q_sLastReceivedString: STRING;
    END_VAR
    VAR_IN_OUT
        iq_stSerialRXBuffer: ComBuffer;
        iq_stSerialTXBuffer: ComBuffer;
    END_VAR
    VAR
        rtExecute: R_TRIG;
        iStep: INT;
        fbClearComBuffer: ClearComBuffer;
        sSendString: STRING;
        fbFormatString: FB_FormatString;
        iChecksum: INT;
        fbSendString: SendString;
        fbReceiveString: ReceiveString;
        sReceivedString: STRING;
        tonTimeout: TON;
        sRXStringForChecksum: STRING;
        sReceiveStringWOChecksum: STRING;
        sRXCheckSum: STRING;
        sRXAddress: STRING;
        sRXParmNum: STRING;
    END_VAR
    (* This function block performs serial transactions with a Pfeiffer RC400 Pump controller *)

    (* rising edge trigger *)
    rtExecute(CLK:= i_xExecute);
    IF rtExecute.Q THEN
        q_xDone	:= FALSE;
        q_sResponseData := '';
        q_xError := FALSE;
        //q_xTimeout := FALSE;
        q_sResult:= '';
        q_sLastSentString := '';
        q_sLastReceivedString:= '';
        iStep := 10;
    END_IF

    CASE iStep OF
        0:
            ; (* idle *)

        10: (* clear com buffers *)
            fbClearComBuffer(Buffer:= iq_stSerialRXBuffer);
            fbClearComBuffer(Buffer:= iq_stSerialTXBuffer);

            (* build the send string *)
            fbFormatString( sFormat:= '%0.3d', arg1:= F_INT(i_iAddress), sOut=> sSendString); (* address *)
            IF i_xActionCommand THEN (* action *)
                sSendString := CONCAT(sSendString, '10');
            ELSE
                sSendString := CONCAT(sSendString, '00');
            END_IF
            fbFormatString( sFormat:= '%0.3u', arg1:= F_INT(i_iParameterNum)); (* parameter number *)
            sSendString := CONCAT(sSendString, fbFormatString.sOut);
            fbFormatString( sFormat:= '%0.2u', arg1:= F_INT(i_iDataLength)); (* data length *)
            sSendString := CONCAT(sSendString, fbFormatString.sOut);
            sSendString := CONCAT(sSendString, i_sSendData); (* data *)
            iChecksum := F_CalcPfeifferChecksum(sSendString); (* checksum *)
            fbFormatString( sFormat:= '%0.3u$R', arg1:= F_INT(iChecksum));
            sSendString := CONCAT(sSendString, fbFormatString.sOut);
            (* send it *)
            fbSendString( SendString:= sSendString, TXbuffer:= iq_stSerialTXBuffer );
            q_sLastSentString := sSendString;
            iStep := iStep + 10;

        20: (* Finish sending the String *)
            IF fbSendString.Busy THEN
                fbSendString( SendString:= sSendString, TXbuffer:= iq_stSerialTXBuffer );
            ELSIF fbSendString.Error <> 0 THEN
                q_sResult := CONCAT('In step 20 fbSendString resulted in error: ', INT_TO_STRING(fbSendString.Error));
                iStep := 9000;
            ELSIF NOT fbSendString.Busy THEN
                iStep := iStep + 10;
            END_IF
            (* Reset receive *)
            fbReceiveString(
                Reset:= TRUE,
                ReceivedString:= sReceivedString,
                RXbuffer:= iq_stSerialRXBuffer );
            tonTimeout(IN:= FALSE);

        30: (* Get reply *)
            fbReceiveString(
                Prefix:= ,
                Suffix:= '$R',
                Timeout:= i_tTimeOut,
                Reset:= FALSE,
                ReceivedString:= sReceivedString,
                RXbuffer:= iq_stSerialRXBuffer );
            tonTimeout(IN:= TRUE, PT:= i_tTimeOut);
            IF fbReceiveString.Error <> 0 AND fbReceiveString.Error <> 16#1008 THEN //16#1008 is timeout error
                q_sResult := CONCAT('In step 30 fbReceiveString resulted in error: ', INT_TO_STRING(fbReceiveString.Error));
                iStep := 9000;
            ELSIF fbReceiveString.RxTimeout OR tonTimeout.Q THEN
                q_sResult := 'Pfeiffer pump failed to reply within timeout period';
                q_xTimeout := TRUE;
                iStep := 9000;
            ELSIF fbReceiveString.StringReceived THEN
                q_xTimeout := FALSE; //no timeout
                q_sLastReceivedString := sReceivedString;
                (* check checksum *)
                sReceiveStringWOChecksum := LEFT(sReceivedString, LEN(sReceivedString)-4);
                iChecksum := F_CalcPfeifferChecksum(sReceiveStringWOChecksum);
                sRXCheckSum := MID(sReceivedString,3,LEN(sReceivedString)-3);
                sRXAddress := LEFT(sReceivedString,3);
                sRXParmNum := MID(sReceivedString,3,6);
                IF iChecksum <> STRING_TO_INT(sRXCheckSum) THEN
                    q_sResult := 'Invalid checksum on received string.';
                    iStep := 9000;
                ELSIF i_iAddress <> STRING_TO_INT(sRXAddress) THEN
                    q_sResult := 'Invalid unit address on received string.';
                    iStep := 9000;
                ELSIF i_iParameterNum <> STRING_TO_INT(sRXParmNum) THEN
                    q_sResult := 'Invalid parameter number on received string.';
                    iStep := 9000;
                ELSE
                    q_sResponseData := MID(sReceivedString,LEN(sReceivedString)-14 ,11);
                    q_sResult := 'Success.';
                    q_xDone:= TRUE;
                    iStep := 100;
                END_IF
            END_IF

        100: (* done *)
            IF  i_xExecute = FALSE THEN
                q_xDone:= FALSE;
                iStep := 0;
            END_IF

        9000:
            q_xError := TRUE;




    END_CASE

    END_FUNCTION_BLOCK




FB_PIP_Gamma
^^^^^^^^^^^^

::

    (* This function block does basic controls FOR the ION pump connected to a Gamma QPCe controller.
     Provides interlocking interface. Enable HV only when interlock gauge press is less than 1.0E-4 Torr *)
    {attribute 'reflection'}
    FUNCTION_BLOCK FB_PIP_Gamma Extends FB_Pump
    VAR_INPUT
        i_stGauge	:	ST_VG; //Ion or Pirani gauge for pump interlock
        i_xOverrideMode : BOOL; (*To be linked to global override bit. This Overrides Vacuum interlock logic*)
        tRecoverDelay:TIME:=T#900S; (*Delay Time after the first cycle to start the device. Default is 900S*)
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        stPump	:	ST_PIP; //Gamma Ion pump structure
        q_IG	:	ST_VG; //When ion pump is used as a measuring device for interlocking gate valves
    END_VAR
    VAR
     rPRESS : REAL;

     rV : REAL;
     timer:TON;

     (* IO Controls *)
     q_xHVEna_DO AT %Q*: BOOL;	// Enable High Voltage when TRUE
     i_iPRESS  AT %I*: INT;  //
     i_xSP_DI  AT %I* : BOOL; // NO contact //function of relay set on the QPC to HV output state

    // For logging
    tTimeOutAction : F_TRIG;
    tOverrideActivated : R_TRIG;

    tPumpStartTimeout : TON := (PT:=T#10s); // Timeout pump start if pressure < 1E-11 for more than 10s.
    MinPressure : REAL:= 1E-11; // Minimum readback pressure, pump must register pressure above this to be considered running
    stateTimer:TON;
    //Overrides
        tonOvrd	:	TON;
        tonDelOK : TON;
        rtOK	:	R_TRIG;
        tOvrd	:	TIME := T#10s;

        {attribute 'instance-path'}
        {attribute 'noinit'}
        sPath: STRING;
        fbGetCurTaskIdx  : GETCURTASKINDEX;
        fbWritePersistentData           : WritePersistentData;
        tRecover: TON;
    END_VAR
    VAR CONSTANT
         rDefaultHVEna_SP : REAL :=1E-4; // Default protection setpoint as per the gamma QPCe manual
    END_VAR
    VAR PERSISTENT
        rHVEna_SP : REAL;
        bWasOn : BOOL;
        bAutoRecover:BOOL;
        bAutoRecoverWrite:BOOL;
    END_VAR
    (* Does Gamma Ion pump HV interlock. Enable HV only when interlock gauge press is less than 1.0E-4 Torr *)

    (*Ensures the set point is not higher than 1.0E-4*)
    IF (stPump.rHVEna_SP > rDefaultHVEna_SP) THEN
        stPump.rHVEna_SP := rDefaultHVEna_SP;
    END_IF

    (* Interlock *)
    //stPump.xHV_ExtIlk  := i_stGauge.xPRESS_OK AND (i_stGauge.rPRESS <= stPump.rHVEna_SP);//AND NOT tPumpStartTimeout.Q); //ADP

    (* Enable HV *)
    IF i_stGauge.rPRESS <= stPump.rHVEna_SP AND i_stGauge.xPRESS_OK THEN
        stPump.q_xHVEna_DO := stPump.xHVEna_SW OR ((tonOvrd.Q AND i_xOverrideMode));
        stPump.xILKOk:= TRUE;
    ELSIF stPump.q_xHVEna_DO (*AND timer.Q*) THEN
        IF q_IG.rPRESS > (stPump.rHVEna_SP + stPump.rHYS_PR) THEN // Ion pumps when running switches off based on their own pressure readings
            stPump.q_xHVEna_DO := FALSE;
            stPump.xHVEna_SW := FALSE;
            stPump.xILKOk := FALSE;
        ELSE
            stPump.q_xHVEna_DO := stPump.xHVEna_SW OR ((tonOvrd.Q AND i_xOverrideMode));
        END_IF
    ELSIF (tonOvrd.Q AND i_xOverrideMode) THEN
        stPump.q_xHVEna_DO := TRUE;
    ELSE
        stPump.q_xHVEna_DO  := FALSE;
        stPump.xHVEna_SW := FALSE;
        stPump.xILKOk := FALSE;
    END_IF


    //stPump.q_xHVEna_DO := stPump.xHVEna_SW AND stPump.xHV_ExtIlk;
    //stPump.xHVEna_SW := stPump.q_xHVEna_DO;

    timer(IN:= NOT stPump.q_xHVEna_DO, PT:= T#1s);

    // TAW Experimental ion pump timeout
    tPumpStartTimeout(IN:=(NOT stPump.i_xHV_DI AND stPump.q_xHVEna_DO));
    tTimeOutAction(CLK:=tPumpStartTimeout.Q);
    IF tTimeOutAction.Q THEN  fbLogger(sMsg:='Pump time out.', eSevr:=TcEventSeverity.Critical); END_IF



    (*Pump STATE*)
    IF tPumpStartTimeout.Q THEN //Pump timeout
        stPump.eState := pumpFAULT;
    ELSIF stPump.q_xHVEna_DO AND NOT stPump.i_xHV_DI THEN
        stPump.eState := pumpSTARTING;
    ELSIF NOT stPump.q_xHVEna_DO AND NOT stPump.i_xHV_DI THEN
        stPump.eState := pumpSTOPPED;
    ELSIF stPump.q_xHVEna_DO AND stPump.i_xHV_DI THEN
        stPump.eState := pumpRUNNING;
    ELSIF NOT stPump.q_xHVEna_DO AND stPump.i_xHV_DI THEN
        stPump.eState := pumpSTOPPING;
    ELSE
        stPump.eState := pumpFAULT;
    END_IF



    (*Update output gauge values*)
    ACT_SetGauge();
    (*Soft IO Mapping*)
    IO();
    ACT_IlkOverride();
    // Log States and triggers
    ACT_Logger();
    (*Load or save the persistent variables*)
    ACT_Persistent();
    (*Run Auto Recovery*)
    ACT_Recover();

    END_FUNCTION_BLOCK

    ACTION ACT_IlkOverride:
    (* Override logic *)
    (* Goal: give ability to override, but do so in a way that people won't forget it.
    Solution: Override only after ten seconds of override, protect against blips,
    when the Pump permission goes true for more than ten seconds consistently, remove override
    *)

    tonDelOK(IN:=stPump.xILKOk, PT:=T#10S);
    rtOK(CLK:=tonDelOK.Q);
    IF rtOK.Q AND stPump.pv_xOvrdStart THEN
        stPump.pv_xOvrdStart :=FALSE;
        if (stPump.eState = pumpRUNNING) AND (i_xOverrideMode) THEN stPump.xHVEna_SW:= TRUE; END_IF
        //Log
        fbLogger(sMsg:='Override expired', eSevr:=TcEventSeverity.Warning);
    END_IF
    // Release the Force DO bit when the system override is false
    IF NOT(i_xOverrideMode) THEN stPump.pv_xOvrdStart :=FALSE; END_IF
    //Override timer
    tonOvrd(IN:= stPump.pv_xOvrdStart, PT:=tOvrd);
    END_ACTION

    ACTION ACT_Logger:
    // ILK logger

    IF NOT (stPump.xILKOk) AND ((ePrevState = pumpRUNNING) OR (ePrevState = pumpSTARTING)) AND NOT tonOvrd.Q THEN
        fbLogger(sMsg:='Pump turned off due to loss of interlock.', eSevr:=TcEventSeverity.Critical);
    END_IF

    //STATE Logger
    IF ePrevState <> stPump.eState THEN
          CASE stPump.eState OF
            pumpFAULT:
                fbLogger(sMsg:='Pump Fault.', eSevr:=TcEventSeverity.Critical);
              pumpSTOPPED:
                fbLogger(sMsg:='Pump stopped.', eSevr:=TcEventSeverity.Critical);
            pumpSTARTING:
                fbLogger(sMsg:='Pump starting.', eSevr:=TcEventSeverity.Info);
            pumpRUNNING:
                fbLogger(sMsg:='Pump running.', eSevr:=TcEventSeverity.Info);
            pumpSTOPPING:
                fbLogger(sMsg:='Pump stopping.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := stPump.eState;
          stateTimer.IN := TRUE;
      END_IF


      // Log Action
    tAction(CLK:=  stPump.q_xHVEna_DO);
    IF tAction.Q THEN fbLogger(sMsg:='Pump commanded to start', eSevr:=TcEventSeverity.Info); END_IF
    // Log override mode enabled
    tOverrideActivated(CLK:= (tonOvrd.Q AND i_xOverrideMode));
    IF tOverrideActivated.Q THEN fbLogger(sMsg:='Pump override mode activated', eSevr:=TcEventSeverity.Warning); END_IF


    // Log FAULT
    tFault(CLK:=  NOT tPumpStartTimeout.Q);
    IF tFault.Q THEN fbLogger(sMsg:='Pump Fault', eSevr:=TcEventSeverity.Critical); END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData	:= FALSE;
        IF (rHVEna_SP <> 0) THEN
            stPump.rHVEna_SP := rHVEna_SP;
        END_IF;
        IF ( bAutoRecoverWrite) THEN
            stPump.xAutoOn := bAutoRecover;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (stPump.rHVEna_SP = rHVEna_SP) THEN
        rHVEna_SP := stPump.rHVEna_SP;
    END_IF;
    IF NOT(bAutoRecoverWrite) OR NOT (stPump.xAutoOn = bAutoRecover) THEN
        bAutoRecover := stPump.xAutoOn;
        bAutoRecoverWrite := TRUE;
    END_IF;
    stateTimer(PT:=T#10S);
    IF (stateTimer.Q) THEN
        bWasOn := (stPump.eState = pumpRUNNING);
        stateTimer.IN := FALSE;
        fbWritePersistentData(NETID:='', PORT:=851, START:=TRUE, TMOUT:=T#1s );
    END_IF;
    END_ACTION

    ACTION ACT_Recover:
    fbGetCurTaskIdx();
    IF (TwinCAT_SystemInfoVarList._TaskInfo[fbGetCurTaskIdx.index].FirstCycle) THEN
        tRecover.IN := TRUE;
    END_IF
    tRecover(IN:= , PT:=tRecoverDelay);
    IF NOT(bAutoRecoverWrite) OR (tRecover.Q AND bAutoRecover ) THEN
        This^.M_Recover();
        tRecover.IN := FALSE;
    END_IF
    END_ACTION

    ACTION ACT_SetGauge:
    (*MG*)
    (* convert the analog input into readable pressure*)
    (* use logarithmic Pressure calculation, Output= Normal and Offset = 0*)
    rV := 10*INT_TO_REAL(i_iPress)/32767;
    //Manual Page 9

    if (stPump.bOutputInverted) THEN
        rPRESS := LREAL_TO_REAL(EXPT(10,(rV-stPump.iOffset)*-1));
    ELSE
        rPRESS := LREAL_TO_REAL(EXPT(10,(rV-stPump.iOffset)));
    END_IF
    IF (stPump.q_xHVEna_DO) THEN
        q_IG.rPRESS := rPRESS;
        stPump.rPRESS := rPRESS;
    END_IF


    IF (stPump.i_xHV_DI) AND (q_IG.rPRESS < q_IG.rVAC_SP) THEN //ADP// AND (q_IG.rPRESS<>0) AND stPump.q_xHVEna_DO) THEN
        q_IG.xPRESS_OK := TRUE;
        ELSE
        q_IG.xPRESS_OK := FALSE;
    END_IF

    q_IG.sPath := This^.stPump.sPath;
    END_ACTION

    ACTION IO:
    stPump.sIlkDeviceName := This^.i_stGauge.sPath;
    stPump.xError := (stPump.eState = pumpFAULT);
    stPump.xOverrideMode := i_xOverrideMode;
    (*inputs*)
    stPump.i_iPRESS:=	i_iPRESS;
    stPump.i_xHV_DI:=	i_xSP_DI;
    (*output*)
    q_xHVEna_DO:=  stPump.q_xHVEna_DO; //According to Manual pin should be grounded to activate function

     This^.stPump.sPath:= sPath;
     stPump.iAutoOnTimer:= TIME_TO_INT(tRecover.PT);
    END_ACTION

    METHOD M_AutoOn : BOOL
    VAR_INPUT
    END_VAR
    this^.stPump.xAutoOn:= TRUE; // Pump is set to auto start when the pressure is low enough
    END_METHOD

    METHOD M_Recover : BOOL
    VAR_INPUT
    END_VAR
    This^.M_Run(This^.bWasOn);
    M_Recover := bWasOn;
    IF (bWasOn) THEN fbLogger(sMsg:='Auto Recovery Initiated.', eSevr:=TcEventSeverity.Info); END_IF;
    END_METHOD

    METHOD PUBLIC M_Run : BOOL
    VAR_INPUT
        run:bool; // set to true to run, false to stop;
    END_VAR
    this^.stPump.xHVEna_SW := run;
    END_METHOD


Related:
    * `FB_Pump`_
    * `ST_PIP`_
    * `ST_VG`_


FB_PIP_Interface_In
^^^^^^^^^^^^^^^^^^^

::

    (* This function block is created for interface devices between different PLC*)
    (* Not all the Variables in the original structure is required, just few signals *)
    (* They have to be linked to the custom created variables on the EL6692/5 primary side*)
    FUNCTION_BLOCK FB_PIP_Interface_In
    VAR_INPUT
    END_VAR
    VAR_OUTPUT
        VG : ST_VG;
    END_VAR
    VAR
        i_rPRESS AT%I*: REAL;  //This is the human-readable pressure
        i_xAT_VAC AT%I*: BOOL;
        i_xPRESS_OK AT%I*: BOOL;
        i_xIs_Connected AT%I*: BOOL;
    END_VAR
    (* This function block is created for interface devices between different PLC*)
    (* Not all the Variables in the original structure is required, just few signals *)
    (* They have to be linked to the custom created variables on the EL6692/5 primary side*)

    VG.rPRESS := i_rPRESS;
    VG.xAT_VAC := i_xAT_VAC;
    VG.xPRESS_OK := i_xPRESS_OK;


    IF NOT(i_xIs_Connected) THEN
        i_xPRESS_OK := FALSE;
    END_IF

    END_FUNCTION_BLOCK


Related:
    * `ST_VG`_


FB_PIP_Interface_Out
^^^^^^^^^^^^^^^^^^^^

::

    (* This function block is created for interface devices between different PLC*)
    (* Not all the Variables in the original structure is required, just few signals *)
    (* They have to be linked to the custom created variables on the EL6692/5 primary side*)
    FUNCTION_BLOCK FB_PIP_Interface_Out
    VAR_INPUT
        VG : ST_VG;
    END_VAR
    VAR_OUTPUT
    END_VAR
    VAR
        i_rPRESS AT%Q*: REAL;
        i_xAT_VAC AT%Q*: BOOL;
        i_xPRESS_OK AT%Q*: BOOL;
    END_VAR
    (* This function block is created for interface devices between different PLC*)
    (* Not all the Variables in the original structure is required, just few signals *)
    (* They have to be linked to the custom created variables on the EL6692/5 primary side*)

    i_rPRESS:=VG.rPRESS;
    i_xAT_VAC:= VG.xAT_VAC;
    i_xPRESS_OK:=VG.xPRESS_OK;

    END_FUNCTION_BLOCK


Related:
    * `ST_VG`_


FB_PIP_SIP
^^^^^^^^^^

::

    (* This function block does basic controls FOR the ION pump connected to a SAES SIP controller.
     Provides interlocking interface. Enable HV only when interlock gauge press is less than 1.0E-4 Torr *)
    {attribute 'reflection'}
    FUNCTION_BLOCK FB_PIP_SIP Extends FB_Pump
    VAR_INPUT
        i_stGauge	:	ST_VG; //Ion or Pirani gauge for pump interlock
        i_xOverrideMode : BOOL; (*To be linked to global override bit. This Overrides Vacuum interlock logic*)
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        stPump	:	ST_PIP; //Gamma Ion pump structure
        q_IG	:	ST_VG; //When ion pump is used as a measuring device for interlocking gate valves
    END_VAR
    VAR
     rPRESS : REAL;
     iTermBits: UINT := 32767 ; // The terminal's maximum value in bits
     rV : REAL;
     timer:TON;

     (* IO Controls *)
     q_xHVEna_DO AT %Q*: BOOL;	// Enable High Voltage when TRUE
     i_iPRESS  AT %I*: INT;  //
     i_xIP_ON  AT %I* : BOOL;
     i_xError  AT %I* : BOOL;

    // For logging
    tTimeOutAction : F_TRIG;
    tOverrideActivated : R_TRIG;

    tPumpStartTimeout : TON := (PT:=T#10s); // Timeout pump start if pressure < 1E-11 for more than 10s.
    MinPressure : REAL:= 1E-11; // Minimum readback pressure, pump must register pressure above this to be considered running

    //Overrides
        tonOvrd	:	TON;
        tonDelOK : TON;
        rtOK	:	R_TRIG;
        tOvrd	:	TIME := T#10s;

        {attribute 'instance-path'}
        {attribute 'noinit'}
        sPath: STRING;
    END_VAR
    VAR CONSTANT
         rDefaultHVEna_SP : REAL :=1E-4; // Default protection setpoint as per the gamma QPCe manual
    END_VAR
    VAR PERSISTENT
        rHVEna_SP : REAL;
    END_VAR
    (* Does Gamma Ion pump HV interlock. Enable HV only when interlock gauge press is less than 1.0E-4 Torr *)

    (*Ensures the set point is not higher than 1.0E-4*)
    IF (stPump.rHVEna_SP > rDefaultHVEna_SP) THEN
        stPump.rHVEna_SP := rDefaultHVEna_SP;
    END_IF

    (* Interlock *)
    //stPump.xHV_ExtIlk  := i_stGauge.xPRESS_OK AND (i_stGauge.rPRESS <= stPump.rHVEna_SP);//AND NOT tPumpStartTimeout.Q); //ADP

    (* Enable HV *)
    IF i_stGauge.rPRESS <= stPump.rHVEna_SP AND i_stGauge.xPRESS_OK THEN
        IF (stPump.xAutoOn) AND NOT (stPump.q_xHVEna_DO) THEN  stPump.q_xHVEna_DO := TRUE;
        ELSE stPump.q_xHVEna_DO := stPump.xHVEna_SW OR ((tonOvrd.Q AND i_xOverrideMode));
        END_IF
        stPump.xILKOk:= TRUE;
    ELSIF stPump.q_xHVEna_DO (*AND timer.Q*) THEN
        IF q_IG.rPRESS > (stPump.rHVEna_SP + stPump.rHYS_PR) THEN // Ion pumps when running switches off based on their own pressure readings
            stPump.q_xHVEna_DO := FALSE;
            stPump.xHVEna_SW := FALSE;
            stPump.xILKOk := FALSE;
        ELSE
            stPump.q_xHVEna_DO := stPump.xHVEna_SW OR ((tonOvrd.Q AND i_xOverrideMode));
        END_IF
    ELSIF (tonOvrd.Q AND i_xOverrideMode) THEN
        stPump.q_xHVEna_DO := TRUE;
    ELSE
        stPump.q_xHVEna_DO  := FALSE;
        stPump.xHVEna_SW := FALSE;
        stPump.xILKOk := FALSE;
    END_IF


    //stPump.q_xHVEna_DO := stPump.xHVEna_SW AND stPump.xHV_ExtIlk;
    //stPump.xHVEna_SW := stPump.q_xHVEna_DO;

    timer(IN:= NOT stPump.q_xHVEna_DO, PT:= T#1s);

    // TAW Experimental ion pump timeout
    tPumpStartTimeout(IN:=(NOT stPump.i_xHV_DI AND stPump.q_xHVEna_DO));
    tTimeOutAction(CLK:=tPumpStartTimeout.Q);
    IF tTimeOutAction.Q THEN  fbLogger(sMsg:='Pump time out.', eSevr:=TcEventSeverity.Critical); END_IF



    (*Pump STATE*)
    IF tPumpStartTimeout.Q OR i_xError  THEN //Pump timeout
        stPump.eState := pumpFAULT;
    ELSIF stPump.q_xHVEna_DO AND NOT stPump.i_xHV_DI THEN
        stPump.eState := pumpSTARTING;
    ELSIF NOT stPump.q_xHVEna_DO AND NOT stPump.i_xHV_DI THEN
        stPump.eState := pumpSTOPPED;
    ELSIF stPump.q_xHVEna_DO AND stPump.i_xHV_DI THEN
        stPump.eState := pumpRUNNING;
    ELSIF NOT stPump.q_xHVEna_DO AND stPump.i_xHV_DI THEN
        stPump.eState := pumpSTOPPING;
    ELSE
        stPump.eState := pumpFAULT;
    END_IF



    (*Update output gauge values*)
    ACT_SetGauge();
    (*Soft IO Mapping*)
    IO();
    ACT_IlkOverride();
    // Log States and triggers
    ACT_Logger();
    (*Load or save the persistent variables*)
    ACT_Persistent();

    END_FUNCTION_BLOCK

    ACTION ACT_IlkOverride:
    (* Override logic *)
    (* Goal: give ability to override, but do so in a way that people won't forget it.
    Solution: Override only after ten seconds of override, protect against blips,
    when the Pump permission goes true for more than ten seconds consistently, remove override
    *)

    tonDelOK(IN:=stPump.xILKOk, PT:=T#10S);
    rtOK(CLK:=tonDelOK.Q);
    IF rtOK.Q AND stPump.pv_xOvrdStart THEN
        stPump.pv_xOvrdStart :=FALSE;
        if (stPump.eState = pumpRUNNING) AND (i_xOverrideMode) THEN stPump.xHVEna_SW:= TRUE; END_IF
        //Log
        fbLogger(sMsg:='Override expired', eSevr:=TcEventSeverity.Warning);
    END_IF
    // Release the Force DO bit when the system override is false
    IF NOT(i_xOverrideMode) THEN stPump.pv_xOvrdStart :=FALSE; END_IF
    //Override timer
    tonOvrd(IN:= stPump.pv_xOvrdStart, PT:=tOvrd);
    END_ACTION

    ACTION ACT_Logger:
    // ILK logger

    IF NOT (stPump.xILKOk) AND ((ePrevState = pumpRUNNING) OR (ePrevState = pumpSTARTING)) AND NOT tonOvrd.Q THEN
        fbLogger(sMsg:='Pump turned off due to loss of interlock.', eSevr:=TcEventSeverity.Critical);
    END_IF

    //STATE Logger
    IF ePrevState <> stPump.eState THEN
          CASE stPump.eState OF
            pumpFAULT:
                fbLogger(sMsg:='Pump Fault.', eSevr:=TcEventSeverity.Critical);
              pumpSTOPPED:
                fbLogger(sMsg:='Pump stopped.', eSevr:=TcEventSeverity.Critical);
            pumpSTARTING:
                fbLogger(sMsg:='Pump starting.', eSevr:=TcEventSeverity.Info);
            pumpRUNNING:
                fbLogger(sMsg:='Pump running.', eSevr:=TcEventSeverity.Info);
            pumpSTOPPING:
                fbLogger(sMsg:='Pump stopping.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := stPump.eState;
      END_IF


      // Log Action
    tAction(CLK:=  stPump.q_xHVEna_DO);
    IF tAction.Q THEN fbLogger(sMsg:='Pump commanded to start', eSevr:=TcEventSeverity.Info); END_IF
    // Log override mode enabled
    tOverrideActivated(CLK:= (tonOvrd.Q AND i_xOverrideMode));
    IF tOverrideActivated.Q THEN fbLogger(sMsg:='Pump override mode activated', eSevr:=TcEventSeverity.Warning); END_IF


    // Log FAULT
    tFault(CLK:=  NOT tPumpStartTimeout.Q);
    IF tFault.Q THEN fbLogger(sMsg:='Pump Fault', eSevr:=TcEventSeverity.Critical); END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData	:= FALSE;
        IF (rHVEna_SP <> 0) THEN
            stPump.rHVEna_SP := rHVEna_SP;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (stPump.rHVEna_SP = rHVEna_SP) THEN
        rHVEna_SP := stPump.rHVEna_SP;
    END_IF;
    END_ACTION

    ACTION ACT_SetGauge:
    (*MG*)
    (* convert the analog input into readable pressure*)
    (* use logarithmic Pressure calculation, Output= Normal and Offset = 0*)
    If (iTermBits=0) THEN iTermBits := 32767;END_IF
    rV := 10*INT_TO_REAL(i_iPress)/iTermBits;
    //Manual Page 29
    IF (rV >= 2.5) THEN
        rPRESS := LREAL_TO_REAL((0.000000001*EXP(1.8421*rV))/65);
        ELSE
        rPRESS := LREAL_TO_REAL((0.0000000008*EXP(1.9315*rV))/65);
    END_IF
    // Min. measured pressure
    IF (rPRESS < 1E-11) AND NOT (rPRESS = 0)  THEN
        rPRESS := 1E-11;
    END_IF

    IF (stPump.q_xHVEna_DO) THEN
        q_IG.rPRESS := rPRESS;
        stPump.rPRESS := rPRESS;
    END_IF


    IF (stPump.i_xHV_DI) AND (q_IG.rPRESS < q_IG.rVAC_SP) THEN //ADP// AND (q_IG.rPRESS<>0) AND stPump.q_xHVEna_DO) THEN
        q_IG.xPRESS_OK := TRUE;
        ELSE
        q_IG.xPRESS_OK := FALSE;
    END_IF

    q_IG.sPath := This^.stPump.sPath;
    END_ACTION

    ACTION IO:
    stPump.sIlkDeviceName := This^.i_stGauge.sPath;
    stPump.xError := i_xError;// (stPump.eState = pumpFAULT);
    stPump.xOverrideMode := i_xOverrideMode;
    (*inputs*)
    stPump.i_iPRESS:=	i_iPRESS;
    stPump.i_xHV_DI:=	i_xIP_ON;
    (*output*)
    q_xHVEna_DO:=  stPump.q_xHVEna_DO; //According to Manual pin should be grounded to activate function

     This^.stPump.sPath:= sPath;
    END_ACTION

    METHOD M_AutoOn : BOOL
    VAR_INPUT
    END_VAR
    this^.stPump.xAutoOn:= TRUE; // Pump is set to auto start when the pressure is low enough
    END_METHOD

    METHOD PUBLIC M_Run : BOOL
    VAR_INPUT
        run:bool; // set to true to run, false to stop;
    END_VAR
    this^.stPump.xHVEna_SW := run;
    END_METHOD


Related:
    * `FB_Pump`_
    * `ST_PIP`_
    * `ST_VG`_


FB_PIP_Test
^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_PIP_Test EXTENDS TcUnit.FB_TestSuite
    VAR_INPUT
    END_VAR
    VAR_OUTPUT
    END_VAR
    VAR
        PG : ST_VG;
        fb_PIP_GAMMA: FB_PIP_GAMMA;
    END_VAR
    M_INIT();
    M_Interlock();
    M_AutoStart();

    END_FUNCTION_BLOCK

    METHOD M_AutoStart
    VAR_INPUT
    END_VAR
    TEST('PIP_Auto_Restart');
    This^.PG.rPRESS := 1E-6;
    This^.PG.xPRESS_OK := TRUE;
    This^.fb_PIP_GAMMA(i_stGauge:=PG, stPump=>, q_IG=>);
    AssertTrue(This^.fb_PIP_GAMMA.stPump.q_xHVEna_DO, 'PIP HVEna_DO set to false');
    TEST_FINISHED_NAMED('PIP_Auto_Restart');
    END_METHOD

    METHOD M_Check_State
    VAR_INPUT
    END_VAR

    END_METHOD

    METHOD M_INIT
    VAR_INPUT
    END_VAR
    TEST('PIP_Startup');
    This^.PG.rPRESS := 1E-1;
    This^.PG.xPRESS_OK := TRUE;
    This^.fb_PIP_GAMMA(i_stGauge:=PG, stPump=>, q_IG=>);
    AssertFalse(This^.fb_PIP_GAMMA.stPump.xHVEna_SW, 'PIP xHVEna_SW set to True');
    AssertFalse(This^.fb_PIP_GAMMA.stPump.q_xHVEna_DO, 'PIP HVEna_DO set to True');
    TEST_FINISHED_NAMED('PIP_Startup');
    END_METHOD

    METHOD M_Interlock
    VAR_INPUT
    END_VAR
    TEST('PIP_Interlock_Active');
    This^.PG.rPRESS := 1E-1;
    This^.PG.xPRESS_OK := True;
    This^.fb_PIP_GAMMA.M_Run(TRUE);
    This^.fb_PIP_GAMMA(i_stGauge:=PG, stPump=>, q_IG=>);
    AssertFalse(This^.fb_PIP_GAMMA.stPump.xHVEna_SW, 'PIP xHVEna_SW set to True');
    AssertFalse(This^.fb_PIP_GAMMA.stPump.q_xHVEna_DO, 'PIP HVEna_DO set to True');
    TEST_FINISHED_NAMED('PIP_Interlock_Active');

    TEST('PIP_Interlock_OK');
    This^.PG.rPRESS := 1E-9;
    This^.PG.xPRESS_OK := True;
    This^.fb_PIP_GAMMA.M_Run(TRUE);
    This^.fb_PIP_GAMMA(i_stGauge:=PG, stPump=>, q_IG=>);
    AssertTrue(This^.fb_PIP_GAMMA.stPump.xHVEna_SW, 'PIP xHVEna_SW set to False');
    AssertTrue(This^.fb_PIP_GAMMA.stPump.q_xHVEna_DO, 'PIP HVEna_DO set to False');
    TEST_FINISHED_NAMED('PIP_Interlock_OK');

    TEST('PIP_Interlock_Lost');
    This^.PG.rPRESS := 1E-9;
    This^.PG.xPRESS_OK := False;
    This^.fb_PIP_GAMMA(i_stGauge:=PG, stPump=>, q_IG=>);
    AssertFalse(This^.fb_PIP_GAMMA.stPump.xHVEna_SW, 'PIP xHVEna_SW set to True');
    AssertFalse(This^.fb_PIP_GAMMA.stPump.q_xHVEna_DO, 'PIP HVEna_DO set to True');
    TEST_FINISHED_NAMED('PIP_Interlock_Lost');
    END_METHOD


Related:
    * `ST_VG`_


FB_PressureState
^^^^^^^^^^^^^^^^

::

    (*Deprecated*)
    FUNCTION_BLOCK FB_PressureState
    VAR_INPUT
        i_rV	:	REAL;
        i_rVMin	:	REAL := 0.01; // Anything less than this voltage is considered disconnected
        i_rVMax :	REAL := 10.5; // Anything more than this is considered invalid
        i_IGTurnOnTime	:	TIME := T#10S;

        i_MinPressure	:	REAL;
        i_MaxPressure	:	REAL;
    END_VAR
    VAR_OUTPUT
        q_eState 	:	E_PressureState;
    END_VAR
    VAR_IN_OUT
        iq_stVG	:	ST_VG;
    END_VAR
    VAR
        tonGaugeTurnOnTmr : TON;
    END_VAR
    (* Pressure State Evaluation
    A. Wallace, 2016-8-31

    This FB serves to evaluate the state of the pressure based on the raw voltage, pressure, and gauge state.

    *)
    // Is the gauge plugged in, and within a reasonable range?
    IF i_rV < i_rVMin THEN
        q_eState := GaugeDisconnected;
    ELSIF i_rV > i_rVMax THEN
        q_eState := PressInvalid;
    ELSE
        // Is the gauge reading back a pressure that makes sense?
        CASE iq_stVG.eTYPE OF
            IG903:
                tonGaugeTurnOnTmr(IN:=iq_stVG.q_xHV_DIS, PT:=i_IGTurnOnTime, Q=>iq_stVG.xTurnOnTime);
                IF iq_stVG.q_xHV_DIS THEN
                    IF tonGaugeTurnOnTmr.Q THEN
                        IF iq_stVG.rPRESS >= i_MinPressure AND iq_stVG.rPRESS <= i_MaxPressure THEN
                            q_eState := Valid;
                        ELSE
                            q_eState := OoR;
                        END_IF
                    ELSE
                            q_eState := Starting;
                    END_IF
                ELSE
                    q_eState := Off;
                END_IF
            IG909:
                IF iq_stVG.q_xHV_DIS THEN
                    IF iq_stVG.rPRESS >= i_MinPressure AND iq_stVG.rPRESS <= i_MaxPressure THEN
                        q_eState := Valid;
                    ELSE
                        q_eState := OoR;
                    END_IF
                ELSE
                    q_eState := Off;
                END_IF
            PG907, PG925, PG722B:
                IF iq_stVG.rPRESS >= i_MinPressure AND iq_stVG.rPRESS <= i_MaxPressure THEN
                    q_eState := Valid;
                ELSIF iq_stVG.rPRESS < i_MinPressure THEN
                    q_eState := ValidLo;
                ELSE
                    q_eState := ValidHi;
                END_IF
            ELSE
                q_eState := PressInvalid;
        END_CASE
    END_IF


    iq_stVG.eState := q_eState;

    // Legacy Press OK boolean eval
    iq_stVG.xPRESS_OK := q_eState >= gc_GaugeValidState;

    END_FUNCTION_BLOCK


Related:
    * `E_PressureState`_
    * `ST_VG`_


FB_PTM_Agilent
^^^^^^^^^^^^^^

::

    (* This function block does basic controls FOR the Agilent TV Turbo pump. Turns off pump
    in the event of errors/ warnings. Provides interlocking interface.*)
    FUNCTION_BLOCK FB_PTM_Agilent EXTENDS FB_Pump
    VAR_IN_OUT

    END_VAR
    VAR_INPUT
        i_xExtILKOk : BOOL; // Connect to external interlock logic(e.g TURBO_ILK Function), TRUE if not used.
        i_stGauge	:	ST_VG; //Pirani backing gauge for pump interlock
        i_rMaxBackingPressure : REAL;
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' :=' pv:'}
        iq_stPtm	:	ST_AgilentPTM;

    END_VAR
    VAR
        {attribute 'instance-path'}
        {attribute 'noinit'}
        sPath: STRING;
        //xRunOk	:	BOOL;
        nMaxR1Fault: INT :=5;
        nR1Fault : INT;
        tFaultWindowDuration : TIME := T#300S;
        tR1FaultDuration : TIME := T#120S;
        tTimeOutDuration: TIME:= T#10M;
        tFaultWindowElapsed: TON;
        tR1Fault : TON;
        tStartTimeOut : TON;
        tR1TimeOut: TON;
        step : INT :=0;
        nErrorCode: INT :=0;
        xBackingPressureOK: BOOL;
        iMaxSpeed : INT:=963;

        rPowerScale: REAL:=10;//W
        rCurrentScale: REAL:=1;//A

        (*I/Os*)
        i_xSTART 	AT%I*:	BOOL;
        i_xR1	AT%I*	:  BOOL;
        i_xR2	AT%I*	:  BOOL;
        i_xLSpd	AT%I*:  BOOL;
        i_iTempMon AT%I*: INT;
        i_iPowerMon AT%I*: INT;
        i_iCurrentMon AT%I*: INT;
        i_iRawSpeed AT %I* : INT;
        i_xFault AT%I*	:	BOOL;
        q_RunDO AT%Q*	:	BOOL;
        q_xLSpd	AT%Q*	:  BOOL;


        // For logging
      //  Msg : FB_FormatString;
       // fbJson : FB_JsonSaxWriter;
       tOverrideActivated : R_TRIG;

        iTermBits: UINT := 32767 ; // The terminal's maximum value in bits
    END_VAR
    (* Basic Agilent Turbo Controls *)
    (* M. Ghaly, 2018-9-26 *)

    (*connect External interlock to structure variable*)
    //iq_stPtm.xExtRunOk := i_xExtILKOk;

    (* state machine *)
    CASE (step) OF
    (*Pump Stopped State*)
        0: // Pump Stopped State
            iq_stPtm.xRunSW:=FALSE;
            //Reset Output signals;
            iq_stPtm.q_RunDO:=FALSE;
            iq_stPtm.q_xSS := FALSE;
            iq_stPtm.q_xLSpd:= FALSE;
            //Reset timer
            tFaultWindowElapsed.IN := FALSE;
            nR1Fault := 0;
            iq_stPtm.eState := pumpSTOPPED;
            step :=10;

    (*Idle State waiting to start*)
        10: // Idle State, waiting for the xRunSwitch
            IF iq_stPtm.xExtRunOk  AND iq_stPTM.xRunSW THEN
                iq_stPtm.q_RunDO := iq_stPTM.xRunSW; //
                step:=20;
            END_IF
    (*Pump Starting State*)
        20: // Pump is starting
            nErrorCode:=0;
            iq_stPtm.q_RunDO := iq_stPTM.xRunSW; // done in previous state
            IF (*(NOT iq_stPtm.i_xR1) AND*)iq_stPtm.i_xSTART  THEN
            iq_stPtm.eState := pumpSTARTING;
            step:= 40;
            ELSIF tStartTimeOut.Q THEN
                step:=90; // or fault state
                nErrorCode:=950;
            END_IF
            // should check R1 ?? check Fault condition?


        40: // Pump is starting
            iq_stPtm.eState := pumpSTARTING;
            IF   NOT iq_stPtm.i_xR1 AND NOT iq_stPtm.i_xSTART  THEN
                step := 0 ;
            ELSIF NOT iq_stPtm.i_xR1 AND iq_stPtm.i_xSTART  THEN
                step :=40;
            ELSIF iq_stPtm.i_xR1 AND NOT iq_stPtm.i_xSTART THEN
                step:= 50;
            END_IF
            IF tR1TimeOut.Q THEN
                step:= 90;
                iq_stPtm.xPumpFaultLock := TRUE;
                nErrorCode:= 930; // R1 Signal at Start time out.
               // fbLogger(sMsg:='Timeout: Pump could not achieve running speed.', eSevr:=TcEventSeverity.Warning);
            END_IF

        50: // Pump is Running (Normal Operation) ( R1 is True and STARTing is FALSE)
            iq_stPtm.eState := pumpRUNNING;
            IF NOT iq_stPtm.i_xR1 THEN
                nR1Fault:= nR1Fault+1 ;
                tFaultWindowElapsed.IN := TRUE; ///
                //tR1Fault.IN := TRUE;
                step :=60;
            END_IF

            //Log new state
            IF ePrevState <> iq_stPtm.eState THEN
                //fbLogger(sMsg:='Pump at speed.', eSevr:=TcEventSeverity.Verbose);
                ePrevState := iq_stPtm.eState;
            END_IF

        60: // Pump is Running (Not Nomral Operation) (R1 is False, pump not @ speed )
            IF ((nR1Fault = nMaxR1Fault) AND NOT tFaultWindowElapsed.Q) OR (tR1Fault.Q) THEN // number of fault occured during the same time window
                step:= 90;
                tR1Fault.IN := FALSE;
                tFaultWindowElapsed.IN := FALSE;
                iq_stPtm.xPumpFaultLock := TRUE;
                nErrorCode:= 920; // R1 Signal Lost multiple times.
                //fbLogger(sMsg:='Running signal Lost multiple times.', eSevr:=TcEventSeverity.Warning);
            ELSIF tFaultWindowElapsed.Q  THEN
                tFaultWindowElapsed.IN := FALSE;
                nR1Fault := 0;
            ELSIF iq_stPtm.i_xR1 THEN
                tR1Fault.IN := FALSE;
                step:=50;
            END_IF

        90: // Pump Fault STATE
            iq_stPtm.xRunSW:=FALSE;
            iq_stPtm.q_RunDO:=FALSE;
            iq_stPtm.q_xSS := FALSE;
            iq_stPtm.q_xLSpd:= FALSE;
            iq_stPtm.eState := pumpFAULT;
            step := 95;

        95:
            IF (NOT iq_stPtm.xPumpFaultLock) OR iq_stPtm.xRunSW THEN
                step:=0;
            END_IF
    END_CASE

    (* Interrupts *)
    (* FAULT signal*)
    IF (iq_stPtm.i_xFault) AND (step < 90 ) THEN
        iq_stPtm.eState := pumpFAULT; // no need taken care of in the state
        iq_stPtm.xPumpFaultLock := TRUE;
        nErrorCode := 900; // Pump Controller FAULT
        step:=90;
    END_IF


    (*Pump Lock Reset bit*)
    IF (iq_stPtm.xResetSW ) THEN
        iq_stPtm.xResetSW := FALSE;
        iq_stPtm.xPumpFaultLock := FALSE;
    END_IF

    (*Check backing gauge pressure*)
    //xBackingPressureOK := i_stGauge.xPRESS_OK AND ( i_stGauge.rPRESS < iq_stPtm.rBackingPressureSP);

    (* Interlock Sum *)
    iq_stPtm.xExtRunOk := i_xExtILKOk AND NOT iq_stPtm.i_xFault AND NOT iq_stPtm.xPumpFaultLock AND NOT(tILK.Q);

    IF NOT iq_stPtm.xExtRunOk AND (NOT (step >= 90)) THEN
        step:=0;
    END_IF

    (*Stop By the Operator and not due to fault *)
    IF (NOT iq_stPtm.xRunSW) AND (NOT (step >= 90)) AND (NOT (step = 10)) THEN
        step := 0;
    END_IF

    // Log faults Moved to ACT_Logger
    (*tErrorPresent(CLK:=iq_stPtm.xPumpFaultLock);
    IF tErrorPresent.Q THEN
        fbJson.StartObject();
        fbJson.AddKey('vacuum_typecode');
        fbJson.AddUdint(nErrorCode);
        fbJson.EndObject();
        fbLogger.sJson := fbJson.GetDocument();
        fbLogger(sMsg:='Turbo control fault', eSevr:=TcEventSeverity.Warning);
        fbJson.ResetDocument();
    END_IF
    *)

    (* Timers *)
    tFaultWindowElapsed(PT:=tFaultWindowDuration);
    tR1Fault(IN:= (step = 60), PT:=tR1FaultDuration);
    tStartTimeOut(IN := (step=20), PT:=tTimeOutDuration);
    tR1TimeOut(IN := (step=40), PT:=tTimeOutDuration);
    (* IO Mapping*)
    IO();
    (*Assign Error Message*)
    iq_stPtm.sError := ErrorMessage(nErrorCode, iq_stPtm.eState);
    // Log States and triggers
    ACT_Logger();
    (*Validate Backing Pressure set point doesn't exceed the Maximum backingPressure*)
    iq_stPtm.rBackingPressureSP := BackingPressureSetPoint(iq_stPtm.rBackingPressureSP,i_rMaxBackingPressure);
    ACT_Interlock();
    (*Load or save the persistent variables*)
    ACT_Persistent();

    END_FUNCTION_BLOCK

    ACTION ACT_Interlock:
    This^.tILK(IN:= (i_stGauge.rPRESS>=iq_stPtm.rBackingPressureSP), PT:=T#5S, Q=> );
    END_ACTION

    ACTION ACT_Logger:
    //STATE Logger
    // ILK logger
    IF NOT i_xExtIlkOK AND ePrevState = pumpRUNNING THEN
             fbLogger(sMsg:='Lost external interlock while pump was running.', eSevr:=TcEventSeverity.Critical);
    END_IF


    IF ePrevState <> iq_stPTM.eState THEN
          CASE iq_stPTM.eState OF
            pumpFAULT:
                fbLogger(sMsg:='Pump Fault.', eSevr:=TcEventSeverity.Critical);
              pumpSTOPPED:
                fbLogger(sMsg:='Pump stopped.', eSevr:=TcEventSeverity.Critical);
            pumpSTARTING:
                fbLogger(sMsg:='Pump starting.', eSevr:=TcEventSeverity.Info);
            pumpRUNNING:
                fbLogger(sMsg:='Pump running.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := iq_stPTM.eState;
      END_IF

    // Log Action
    tAction(CLK:=  iq_stPTM.q_RunDO);
    IF tAction.Q THEN fbLogger(sMsg:='Pump commanded to start', eSevr:=TcEventSeverity.Info); END_IF


    // Log FAULT
    tFault(CLK:= iq_stPTM.i_xFault OR iq_stPtm.xPumpFaultLock);
    IF tFault.Q THEN fbLogger(sMsg:=iq_stPtm.sError, eSevr:=TcEventSeverity.Critical); END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData	:= FALSE;
        IF (rBackingPressureSP <> 0) THEN
            iq_stPTM.rBackingPressureSP := rBackingPressureSP;
        END_IF;
        IF (rInletPressureSP <> 0) THEN
            iq_stPTM.rInletPressureSP := rInletPressureSP;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (iq_stPTM.rBackingPressureSP = rBackingPressureSP) THEN
        rBackingPressureSP:= iq_stPTM.rBackingPressureSP;
    END_IF;

    IF NOT (iq_stPTM.rInletPressureSP = rInletPressureSP) THEN
        rInletPressureSP := iq_stPTM.rInletPressureSP;
    END_IF;
    END_ACTION

    ACTION IO:
    (*inputs*)
    iq_stPtm.i_xSTART:=	i_xSTART;
    iq_stPtm.i_xR1:=	i_xR1;
    iq_stPtm.i_xR2:=	i_xR2;
    iq_stPtm.i_xLSpd:=	i_xLSpd;
    iq_stPtm.i_xFault:=	i_xFault;
    (* Real-value calculation *)
    If (iTermBits=0) THEN iTermBits := 32767;END_IF
    iq_stPtm.i_rCurrentMon := (10*INT_TO_REAL(i_iCurrentMon)/iTermBits)*rCurrentScale;
    iq_stPtm.i_rTempMon := 10*INT_TO_REAL(i_iTempMon)/iTermBits;
    iq_stPtm.i_rPowerMon := (10*INT_TO_REAL(i_iPowerMon)/iTermBits)*rPowerScale;
    iq_stPtm.i_diCurSpd := 10*LREAL_TO_DINT(INT_TO_REAL(i_iRawSpeed)/iTermBits);


    (*outputs*)
    q_RunDO := iq_stPtm.q_RunDO;
    q_xLSpd := iq_stPtm.q_xLSpd;
    END_ACTION

    METHOD BackingPressureSetPoint : REAL
    VAR_INPUT
        i_SetPoint : REAL;
        rMaxBackingPressure: REAL;
    END_VAR
    BackingPressureSetPoint := Min(i_SetPoint , rMaxBackingPressure);
    END_METHOD

    METHOD PUBLIC ErrorMessage : STRING
    VAR_INPUT
        nErrorCode : INT;
        eState: E_PumpState;
    END_VAR
    IF (eState = pumpFAULT ) THEN
        CASE nErrorCode OF
            950:
                ErrorMessage := 'Pump Starting Fault';
            930:
                ErrorMessage := 'Pump could not achieve running speed';

            920:
                ErrorMessage := 'Running at speed signal lost multiple times';

            900:
                ErrorMessage := 'Pump Controller Fault';
        END_CASE

    END_IF
    END_METHOD

    METHOD PUBLIC M_Run : BOOL
    VAR_INPUT
        run:bool; // set to true to run, false to stop;
    END_VAR
    this^.iq_stPtm.xRunSW := run;
    END_METHOD

    METHOD M_SetBits : BOOL
    VAR_INPUT
        TermBits : UINT; // The terminal's maximum value in bits
    END_VAR
    This^.iTermBits := TermBits;
    END_METHOD

    METHOD M_SetCurrentScale : BOOL
    VAR_INPUT
        Scale:REAL;//In Amps
    END_VAR
    This^.rCurrentScale := Scale;
    END_METHOD

    METHOD M_SetMaxSpeed : BOOL
    VAR_INPUT
        iMaxSpeed: INT; //963Hz for 3.1,300HT and 1010Hz for 401 and 1350 for 81
    END_VAR
    this^.iMaxSpeed := iMaxSpeed;
    END_METHOD

    METHOD M_SetPowerScale : BOOL
    VAR_INPUT
        Scale:REAL;//In Watt
    END_VAR
    This^.rPowerScale := Scale;
    END_METHOD

    METHOD PUBLIC M_TurboIsOn : BOOL
    VAR_INPUT
    END_VAR
    M_TurboIsOn := (This^.iq_stPtm.eState =  E_PumpState.pumpSTARTING ) OR (This^.iq_stPtm.eState =  E_PumpState.pumpRUNNING );
    END_METHOD


Related:
    * `E_PumpState`_
    * `FB_Pump`_
    * `ST_AgilentPTM`_
    * `ST_VG`_


FB_PTM_Ebara_010M
^^^^^^^^^^^^^^^^^

::

    (* This function block does basic controls FOR the Ebara Turbo pump connected to the ETC010M Controller.
     Turns off pump in the event of errors/ warnings. Provides interlocking interface.*)
     {attribute 'no_check'}
    FUNCTION_BLOCK FB_PTM_Ebara_010M EXTENDS FB_Pump
    VAR_IN_OUT

    END_VAR
    VAR_INPUT
        i_xExtILKOk : BOOL; // Turbo ILK bit , set to True if not used
        //i_iRawSpeed: INT; //Should come from PLC Soft IO.
        i_rMaxBackingPressure : REAL := 3;
        i_iMinSpeed : DINT := 100; //Hz check pump manual for setting P43
        i_iMaxSpeed : DINT := 560; //Hz check pump manual for setting P43
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        iq_stPTM : ST_EbaraPTM;
    END_VAR
    VAR
        i_iADCBits : UINT := 15;
        RTRIG_INLK: R_TRIG;
        TOF_RESET: TON :=(PT:=T#1S);
        TOF_SetSpeed: TON :=(PT:=T#1S);

        (*IO*)
        (*inputs*)
        i_xDecel AT %I* : BOOL; //Link to brake input
        i_xAccel AT %I* : BOOL;
        i_xRotate AT %I* : BOOL;
        i_xNCFault AT %I* : BOOL;//
        i_xAtSpd AT %I* : BOOL;
        i_iRawSpeed AT %I* : INT; // Link to Analog input
        i_iTempMon AT %I* : INT; // Link to Analog input -- input Voltage according to the pump temprature 0->5V 0->100C
        i_iCurrentMon AT %I* : INT; //Link to Analog -- input Voltage to the output current of motor 0->5V 0->10A

        (*output*)
        q_xStart AT %Q* : BOOL; // link to output
        q_xStop AT %Q* : BOOL; //Link to output
        q_xReset AT %Q* : BOOL;
        q_xProtection AT %Q* : BOOL;
        q_xSetSpeed AT %Q* : BOOL;
        q_iSpeedSet AT %Q* :INT;	//Link to analog Output

    END_VAR
    (* Ebara ETC control FB
    Scott Stubbs & Alex W.
    Modified Nov 2018 by M. Ghaly
    *)
    (* The pump runs when the RunDO is set to true. The RunDO sets the outputs Start and Stop to true when it
    is true, and false otherwise. Per the manual, when START bit is closed the pump will accelerate, and when the STOP
    bit is Opened, the pump will decelerate with the brake and stop *)

    (* Simple protection reset *)
    iq_stPtm.xExtRunOk:= i_xExtILKOk AND NOT iq_stPTM.i_xFault;
    iq_stPTM.q_xProtection:= TRUE;//iq_stPTM.xExtRunOk;
    (*soft IO mapping*)
    ACT_IO();

    (* Basic pump supervisory section *)
        (* If override mode, ignore everything else *)
    IF iq_stPTM.i_xOverride THEN
        IF iq_stPTM.xRunSW THEN
            iq_stPTM.q_RunDO:=TRUE;
        ELSE
            iq_stPTM.q_RunDO:=FALSE;
        END_IF
        //Handle faults
    ELSIF iq_stPTM.i_xFault OR ( NOT iq_stPTM.xExtRunOk) THEN
        iq_stPTM.q_RunDO:=FALSE;
        iq_stPTM.xRunSW:=FALSE;
        //And one for when we need to start the pump normally. Only allows pump to be started if ILK ok.
    ELSIF iq_stPTM.xRunSW AND iq_stPTM.xExtRunOk THEN
        iq_stPTM.q_RunDO:=TRUE;
    END_IF
    //One section for when pump is told to stop
    IF NOT iq_stPTM.xRunSW THEN
            iq_stPTM.q_RunDO:=FALSE;
            //IF (NOT iq_stPTM.i_xFault)(* AND (NOT iq_stPTM.i_xALARM) *)THEN iq_stPTM.eState := pumpSTOPPED; END_IF;
    END_IF

    //Set the Start and Stop outputs to Run do . check manual alternate START/STOP
    iq_stPTM.q_xStart := iq_stPTM.q_RunDO;
    iq_stPTM.q_xStop := iq_stPTM.q_RunDO;



     (* to reset the Input speed OK bit *)
     TOF_SetSpeed (IN:= iq_stPTM.iq_xSpeedSet, Q => );
     IF  (TOF_SetSpeed.Q) THEN iq_stPTM.iq_xSpeedSet:= FALSE;
     END_IF
     (* to reset the Reset Bit *)
     IF (iq_stPTM.xResetSW ) THEN  iq_stPTM.q_xReset := TRUE;
     END_IF
     TOF_RESET (IN:= iq_stPTM.q_xReset, Q => );
     IF TOF_RESET.Q THEN
        iq_stPTM.q_xReset:= FALSE;
        iq_stPTM.xResetSW := FALSE;
     END_IF
     (*When the Protection signal is lost, Error bit doesn't show, but the controller still needs to be reset*)
    RTRIG_INLK(CLK:= iq_stPTM.q_xProtection );
     IF (RTRIG_INLK.Q) AND (iq_stPTM.i_xNCFault) THEN
         iq_stPTM.q_xReset := TRUE;
     END_IF



    (*Validate Backing Pressure set point doesn't exceed the Maximum backingPressure*)
    iq_stPtm.rBackingPressureSP := BackingPressureSetPoint(iq_stPtm.rBackingPressureSP,i_rMaxBackingPressure);


     (*Pump STATE*)
    IF iq_stPtm.i_xFault THEN
        iq_stPtm.eState := pumpFAULT;
    ELSIF iq_stPTM.i_xDecel AND NOT iq_stPtm.q_RunDO THEN
        iq_stPtm.eState := pumpSTOPPING;
    ELSIF NOT iq_stPtm.q_RunDO AND NOT iq_stPTM.i_xFault THEN
        iq_stPtm.eState := pumpSTOPPED;
    ELSIF NOT iq_stPtm.i_xAtSpd  AND iq_stPtm.q_RunDO AND iq_stPTM.i_xAccel THEN
        iq_stPtm.eState := pumpSTARTING;
    ELSIF iq_stPtm.i_xAtSpd AND iq_stPtm.q_RunDO THEN
        iq_stPtm.eState := pumpRUNNING;
    ELSE
        iq_stPtm.eState := pumpFAULT;
    END_IF

    (*soft IO mapping*)
    ACT_IO();
    // Log States and triggers
    ACT_Logger();
    (*Load or save the persistent variables*)
    ACT_Persistent();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    (*soft io mapping*)
    (*inputs*)
        iq_stPTM.i_xDecel := i_xDecel ;
        iq_stPTM.i_xAccel :=	i_xAccel ;
        iq_stPTM.i_xRotate :=	i_xRotate;
        iq_stPTM.i_xFault := NOT iq_stPTM.i_xNCFault; 	//Normally closed fault handling
        iq_stPTM.i_xNCFault :=	i_xNCFault ;
        iq_stPTM.i_xALARM:= NOT i_xNCFault;
        iq_stPTM.i_xAtSpd := i_xAtSpd;
        iq_stPTM.i_rTempMon := (100*(INT_TO_REAL(i_iTempMon)/16383));// Manual page 28(DC 0 to 5V -> 0 to 100 DegC)
        iq_stPTM.i_rCurrentMon := (10*(INT_TO_REAL(i_iCurrentMon)/16383));// Manual page 28 (DC 0 to 5V -> 0 to 10 A)
        iq_stPTM.i_diCurSpd := LREAL_TO_DINT(560*LREAL_TO_DINT(i_iRawSpeed)/16383);//(560*(INT_TO_REAL(i_iRawSpeed)/16383));// Manual page 28 (DC 0 to 5V -> 100 to 560Hz Rated Rotational Speed )
    (*outputs*)
        q_xStart:= iq_stPTM.q_xStart;
        q_xStop := iq_stPTM.q_xStop;
        q_xReset := iq_stPTM.q_xReset;
        q_xProtection := iq_stPTM.q_xProtection;
        q_xSetSpeed := iq_stPTM.iq_xSpeedSet;


    (*Validate Set Speed within range *)
    IF iq_stPTM.q_iSpeedSet  >= i_iMinSpeed AND iq_stPTM.q_iSpeedSet  <=i_iMaxSpeed THEN
        q_iSpeedSet  := LIMIT(0, DINT_TO_INT((iq_stPTM.q_iSpeedSet - i_iMinSpeed) / i_iMaxSpeed *16383/5),16383); //Max 5V
    END_IF
    END_ACTION

    ACTION ACT_Logger:
    IF NOT i_xExtIlkOK AND (ePrevState = pumpRUNNING OR ePrevState = pumpSTARTING) THEN
             fbLogger(sMsg:='Pump turned off due to loss of interlock.', eSevr:=TcEventSeverity.Critical);
    END_IF
    // Log Action
    tAction(CLK:=  iq_stPTM.q_RunDO);
    IF tAction.Q THEN fbLogger(sMsg:='Pump commanded to start', eSevr:=TcEventSeverity.Info); END_IF



    //STATE Logger
    IF ePrevState <> iq_stPTM.eState THEN
          CASE iq_stPTM.eState OF
            pumpFAULT:
                fbLogger(sMsg:='Pump Fault.', eSevr:=TcEventSeverity.Critical);
              pumpSTOPPED:
                fbLogger(sMsg:='Pump stopped.', eSevr:=TcEventSeverity.Critical);
            pumpSTARTING:
                fbLogger(sMsg:='Pump starting.', eSevr:=TcEventSeverity.Info);
            pumpRUNNING:
                fbLogger(sMsg:='Pump running.', eSevr:=TcEventSeverity.Info);
            pumpSTOPPING:
                fbLogger(sMsg:='Pump decelerating.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := iq_stPTM.eState;
      END_IF


    // Log FAULT
    tFault(CLK:= iq_stPTM.i_xNCFault);
    IF tFault.Q THEN fbLogger(sMsg:='Pump Lost Alarm OK bit', eSevr:=TcEventSeverity.Critical); END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData	:= FALSE;
        IF (rBackingPressureSP <> 0) THEN
            iq_stPTM.rBackingPressureSP := rBackingPressureSP;
        END_IF;
        IF (rInletPressureSP <> 0) THEN
            iq_stPTM.rInletPressureSP := rInletPressureSP;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (iq_stPTM.rBackingPressureSP = rBackingPressureSP) THEN
        rBackingPressureSP:= iq_stPTM.rBackingPressureSP;
    END_IF;

    IF NOT (iq_stPTM.rInletPressureSP = rInletPressureSP) THEN
        rInletPressureSP := iq_stPTM.rInletPressureSP;
    END_IF;
    END_ACTION

    METHOD PUBLIC BackingPressureSetPoint : REAL
    VAR_INPUT
        i_SetPoint : REAL;
        rMaxBackingPressure: REAL;
    END_VAR
    BackingPressureSetPoint := Min(i_SetPoint , rMaxBackingPressure);
    END_METHOD

    METHOD PUBLIC M_Run : BOOL
    VAR_INPUT
        run:bool; // set to true to run, false to stop;
    END_VAR
    this^.iq_stPtm.xRunSW := run;
    END_METHOD


Related:
    * `FB_Pump`_
    * `ST_EbaraPTM`_


FB_PTM_Ebara_011M
^^^^^^^^^^^^^^^^^

::

    (* This function block does basic controls FOR the Ebara Turbo pump connected to the ETC011M Controller.
     Turns off pump in the event of errors/ warnings. Provides interlocking interface.*)
    {attribute 'no_check'}
    FUNCTION_BLOCK FB_PTM_Ebara_011M EXTENDS FB_Pump
    VAR_IN_OUT
    END_VAR
    VAR_INPUT
        i_rMaxBackingPressure : REAL := 3;
        i_iMinSpeed : DINT := 100; //check pump manual for setting
        i_iMaxSpeed : DINT := 560; // check pump manual for setting
        i_xExtILKOk : BOOL; // Connect to external interlock logic, TRUE if not used.
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        iq_stPTM : ST_EbaraPTM;
    END_VAR
    VAR
        TOF_SetSpeed: TON := (PT:=T#1S);
        TOF_RESET: TON :=(PT:=T#1S);
        i_iADCBits : UINT := 12;
        (*IO*)
        (*inputs*)
        i_xDecel AT %I* : BOOL; //Link to brake input
        i_xAccel AT %I* : BOOL;
        i_xRotate AT %I* : BOOL;
        i_xFaultNC AT %I* : BOOL;// remove?
        i_xAtSpd AT %I* : BOOL;
        i_iRawSpeed AT %I* : INT; // Link to Analog input

        (*output*)
        q_xStart AT %Q* : BOOL; // link to output
        q_xStop AT %Q* : BOOL; //Link to output
        q_xReset AT %Q* : BOOL;
        q_xProtection AT %Q* : BOOL;
        q_xSetSpeed AT %Q* : BOOL;
        q_iSpeedSet AT %Q* :INT;	//Link to analog Output


    END_VAR
    (* Ebara ETC control FB
    Scott Stubbs & Alex W.
    Modified Nov 2018 by M. Ghaly
    *)

    (* Switch processing *)
    //TOF_START.IN := iq_stPTM.i_xStart;
    //TOF_START();
    //TOF_STOP.IN  := iq_stPTM.i_xStop;
    //TOF_STOP();
    //TOF_RESET.IN := iq_stPTM.i_xReset;
    //TOF_RESET();

    (* Simple protection reset *)
    iq_stPtm.xExtRunOk:= i_xExtILKOk;
    iq_stPTM.q_xProtection := TRUE;//iq_stPTM.xExtRunOk;

    (*soft IO mapping*)
    ACT_IO();

    (* Basic pump supervisory section *)
        (* If override mode, ignore everything else *)
    IF iq_stPTM.i_xOverride THEN
        IF iq_stPTM.xRunSW THEN
            iq_stPTM.q_RunDO:=TRUE;
        ELSE
            iq_stPTM.q_RunDO:=FALSE;
        END_IF
        //Handle faults - the way the Ebara cable is done, xFault is normally closed
    ELSIF iq_stPTM.i_xFault OR (iq_stPTM.q_RunDO AND NOT iq_stPTM.xExtRunOk) THEN
        iq_stPTM.q_RunDO:=FALSE;
        //iq_stPTM.q_xProtection:=FALSE;
        iq_stPTM.xRunSW:=FALSE;
        //And one for when we need to start the pump normally. Only allows pump to be started if ILK ok.
    ELSIF iq_stPTM.xRunSW AND iq_stPTM.xExtRunOk THEN
        iq_stPTM.q_RunDO:=TRUE;
    END_IF
    //One section for when pump is told to stop
    IF NOT iq_stPTM.xRunSW THEN
            iq_stPTM.q_RunDO:=FALSE;
            IF (NOT iq_stPTM.i_xFault) AND (NOT iq_stPTM.i_xALARM) THEN iq_stPTM.eState := pumpSTOPPED; END_IF;
    END_IF

    //Set the Start and Stop outputs to Run do . check manual.
    iq_stPTM.q_xStart := iq_stPTM.q_xStop := iq_stPTM.q_RunDO;

    (* to reset the Input speed OK bit *)
     TOF_SetSpeed (IN:= iq_stPTM.iq_xSpeedSet, Q => );
     IF TOF_SetSpeed.Q THEN iq_stPTM.iq_xSpeedSet:= FALSE;
     END_IF
     (* to reset the Reset Bit *)
     IF (iq_stPTM.xResetSW ) THEN  iq_stPTM.q_xReset := TRUE;
     END_IF
     TOF_RESET (IN:= iq_stPTM.q_xReset, Q => );
     IF TOF_RESET.Q THEN
        iq_stPTM.q_xReset:= FALSE;
        iq_stPTM.xResetSW := FALSE;
     END_IF


     (*Pump STATE*)
    IF iq_stPtm.i_xFault THEN
        iq_stPtm.eState := pumpFAULT;
    ELSIF iq_stPTM.i_xDecel AND NOT iq_stPtm.q_RunDO THEN
        iq_stPtm.eState := pumpSTOPPING;
    ELSIF NOT iq_stPtm.q_RunDO AND NOT iq_stPTM.i_xFault THEN
        iq_stPtm.eState := pumpSTOPPED;
    ELSIF NOT iq_stPtm.i_xAtSpd  AND iq_stPtm.q_RunDO THEN
        iq_stPtm.eState := pumpSTARTING;
    ELSIF iq_stPtm.i_xAtSpd AND iq_stPtm.q_RunDO THEN
        iq_stPtm.eState := pumpRUNNING;
    ELSE
        iq_stPtm.eState := pumpFAULT;
    END_IF

    (*Validate Backing Pressure set point doesn't exceed the Maximum backingPressure*)
    iq_stPtm.rBackingPressureSP := BackingPressureSetPoint(iq_stPtm.rBackingPressureSP,i_rMaxBackingPressure);


    (*soft IO mapping*)
    ACT_IO();
    // Log States and triggers
    ACT_Logger();
    (*Load or save the persistent variables*)
    ACT_Persistent();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    (*soft io mapping*)
    (*inputs*)
        iq_stPTM.i_xDecel := i_xDecel ;
        iq_stPTM.i_xAccel :=	i_xAccel ;
        iq_stPTM.i_xRotate :=	i_xRotate;
        iq_stPTM.i_xNCFault :=	i_xFaultNC ;
        iq_stPTM.i_xAtSpd := i_xAtSpd;
        //iq_stPTM.i_iRawSpeed :=	i_iRawSpeed;
    //V (AI/32767*10) * (33600 {Max RPM} - 100) / 5
    (*outputs*)
        q_xStart:= iq_stPTM.q_xStart;
        q_xStop := iq_stPTM.q_xStop;
        q_xReset := iq_stPTM.q_xReset;
        q_xProtection := iq_stPTM.q_xProtection;
        q_xSetSpeed := iq_stPTM.iq_xSpeedSet;
    (*Validate Set Speed within range *)
    IF iq_stPTM.q_iSpeedSet  >= i_iMinSpeed AND iq_stPTM.q_iSpeedSet  <=i_iMaxSpeed THEN
        q_iSpeedSet  := LIMIT(0, DINT_TO_INT((iq_stPTM.q_iSpeedSet - i_iMinSpeed) / i_iMaxSpeed *16383/5),16383); //Max output 5V
        //:= DINT_TO_INT((iq_stPTM.q_iSpeedSet-100) / 33600 *32767/2); //Max 5V
    END_IF

    (* Pump speed calculation *)
    iq_stPTM.i_diCurSpd := LREAL_TO_DINT(560*LREAL_TO_DINT(i_iRawSpeed)/16383);//(560*(INT_TO_REAL(i_iRawSpeed)/16383));// Manual page 28 (DC 0 to 5V -> 100 to 560Hz Rated Rotational Speed )
    (*IF i_iRawSpeed / (EXPT(2,i_iADCBits)-1) * 10 >= 0.2 THEN //Speed reading appears zero at ~0.16V
    iq_stPTM.i_diCurSpd := LREAL_TO_DINT(560*LREAL_TO_DINT(i_iRawSpeed)/16383);
    //iq_stPTM.i_diCurSpd := LREAL_TO_DINT(i_iRawSpeed/(EXPT(2,i_iADCBits)-1)*67000);
    //V (AI/(2^{# ADC bits} -1 ) * 10[ADC 10V scaling]) * (33600 [Max RPM] - 100) / 5
    ELSE
        iq_stPTM.i_diCurSpd := 0;
    END_IF*)

    //Normally closed fault handling
    iq_stPTM.i_xFault := NOT iq_stPTM.i_xNCFault; //??
    END_ACTION

    ACTION ACT_Logger:
    //STATE Logger
    IF NOT i_xExtIlkOK AND ePrevState = pumpRUNNING THEN
             fbLogger(sMsg:='Lost external interlock while pump was running.', eSevr:=TcEventSeverity.Critical);
    END_IF


    IF ePrevState <> iq_stPTM.eState THEN
          CASE iq_stPTM.eState OF
            pumpFAULT:
                fbLogger(sMsg:='Pump Fault.', eSevr:=TcEventSeverity.Critical);
              pumpSTOPPED:
                fbLogger(sMsg:='Pump stopped.', eSevr:=TcEventSeverity.Critical);
            pumpSTARTING:
                fbLogger(sMsg:='Pump starting.', eSevr:=TcEventSeverity.Info);
            pumpRUNNING:
                fbLogger(sMsg:='Pump running.', eSevr:=TcEventSeverity.Info);
            pumpSTOPPING:
                fbLogger(sMsg:='Pump decelerating.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := iq_stPTM.eState;
      END_IF

    // ILK logger



    // Log Action
    tAction(CLK:=  iq_stPTM.q_RunDO);
    IF tAction.Q THEN fbLogger(sMsg:='Pump commanded to start', eSevr:=TcEventSeverity.Info); END_IF


    // Log FAULT
    tFault(CLK:= iq_stPTM.i_xNCFault);
    IF tFault.Q THEN fbLogger(sMsg:='Pump Lost Alarm OK bit', eSevr:=TcEventSeverity.Critical); END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData	:= FALSE;
        IF (rBackingPressureSP <> 0) THEN
            iq_stPTM.rBackingPressureSP := rBackingPressureSP;
        END_IF;
        IF (rInletPressureSP <> 0) THEN
            iq_stPTM.rInletPressureSP := rInletPressureSP;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (iq_stPTM.rBackingPressureSP = rBackingPressureSP) THEN
        rBackingPressureSP:= iq_stPTM.rBackingPressureSP;
    END_IF;

    IF NOT (iq_stPTM.rInletPressureSP = rInletPressureSP) THEN
        rInletPressureSP := iq_stPTM.rInletPressureSP;
    END_IF;
    END_ACTION

    METHOD PUBLIC BackingPressureSetPoint : REAL
    VAR_INPUT
        i_SetPoint : REAL;
        rMaxBackingPressure: REAL;
    END_VAR
    BackingPressureSetPoint := Min(i_SetPoint , rMaxBackingPressure);
    END_METHOD

    METHOD PUBLIC M_Run : BOOL
    VAR_INPUT
        run:bool; // set to true to run, false to stop;
    END_VAR
    this^.iq_stPtm.xRunSW := run;
    END_METHOD


Related:
    * `FB_Pump`_
    * `ST_EbaraPTM`_


FB_PTM_MagDriveDigital
^^^^^^^^^^^^^^^^^^^^^^

::

    (* This function block does basic controls FOR the Leybold connected to the MagDriveDigital Controller.
     Turns off pump in the event of errors/ warnings. Provides interlocking interface.*)
    FUNCTION_BLOCK FB_PTM_MagDriveDigital EXTENDS FB_Pump
    VAR_IN_OUT

    END_VAR
    VAR_INPUT

        i_xExtILKOk : BOOL; // Connect to external interlock logic, TRUE if not used.
    END_VAR
    VAR_OUTPUT
    {attribute 'pytmc' := '
        pv:
        '}
        iq_stPtm	:	ST_LeyboldPTM;
    END_VAR
    VAR
        xRunOk	:	BOOL;
        tofRemoteDelay	:	TOF;


        (*IO*)
        i_xAtSpd AT%I*: BOOL; // Normaml operation when true
        i_xFault AT%I*: BOOL; // Error NC
        i_xAccel AT%I*: BOOL;
         i_xDecel AT%I*: BOOL;
         i_xWarn AT%I*: BOOL;

        q_RunDO AT%Q*: BOOL; // Start/Stop
        q_xRemote AT%Q*: BOOL;
    END_VAR
    (* Basic MagDrive Digital Turbo Controls *)
    (* A. Wallace, 2015-7-15 *)

    tofRemoteDelay(IN:=iq_stPtm.q_RunDO, PT:=T#5S);

    iq_stPtm.q_xRemote := tofRemoteDelay.Q;

    (* Interlock Sum *)
    iq_stPtm.xExtRunOk:= i_xExtILKOk;
    xRunOk := iq_stPtm.xExtRunOk AND NOT iq_stPtm.i_xFault;

    (* Basic pump supervisory section *)
    IF xRunOk THEN
        iq_stPtm.q_RunDO := iq_stPTM.xRunSW;
    ELSE
        iq_stPtm.xRunSW:=FALSE;
        iq_stPtm.q_RunDO:=FALSE;
    END_IF

    (*Pump STATE*)
    IF iq_stPtm.i_xFault THEN
        iq_stPtm.eState := pumpFAULT;
    ELSIF iq_stPTM.i_xDecel AND NOT iq_stPtm.q_RunDO THEN
        iq_stPtm.eState := pumpSTOPPING;
    ELSIF NOT iq_stPtm.q_RunDO AND NOT iq_stPTM.i_xFault THEN
        iq_stPtm.eState := pumpSTOPPED;
    ELSIF NOT iq_stPtm.i_xAtSpd  AND iq_stPtm.q_RunDO AND iq_stPTM.i_xAccel THEN
        iq_stPtm.eState := pumpSTARTING;
    ELSIF iq_stPtm.i_xAtSpd AND iq_stPtm.q_RunDO THEN
        iq_stPtm.eState := pumpRUNNING;
    ELSE
        iq_stPtm.eState := pumpFAULT;
    END_IF


    (*I/O soft mapping*)
    ACT_IO();
    // Log States and triggers
    ACT_Logger();
    (*Load or save the persistent variables*)
    ACT_Persistent();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    (*Inputs*)
    iq_stPtm.i_xAtSpd := i_xAtSpd;
    iq_stPtm.i_xFault := NOT i_xFault;
    iq_stPtm.i_xAccel := i_xAccel;
    iq_stPtm.i_xDecel := i_xDecel;
    iq_stPtm.i_xWarn := i_xWarn;

    (*Outputs*)
    q_RunDO := iq_stPtm.q_RunDO;
    q_xRemote := iq_stPtm.q_xRemote; // remote out
    END_ACTION

    ACTION ACT_Logger:
    //STATE Logger
    IF NOT i_xExtIlkOK AND ePrevState = pumpRUNNING THEN
             fbLogger(sMsg:='Lost external interlock while pump was running.', eSevr:=TcEventSeverity.Critical);
    END_IF


    IF ePrevState <> iq_stPTM.eState THEN
          CASE iq_stPTM.eState OF
            pumpFAULT:
                fbLogger(sMsg:='Pump Fault.', eSevr:=TcEventSeverity.Critical);
              pumpSTOPPED:
                fbLogger(sMsg:='Pump stopped.', eSevr:=TcEventSeverity.Critical);
            pumpSTARTING:
                fbLogger(sMsg:='Pump starting.', eSevr:=TcEventSeverity.Info);
            pumpRUNNING:
                fbLogger(sMsg:='Pump running.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := iq_stPTM.eState;
      END_IF

    // ILK logger



    // Log Action
    tAction(CLK:=  iq_stPTM.q_RunDO);
    IF tAction.Q THEN fbLogger(sMsg:='Pump commanded to start', eSevr:=TcEventSeverity.Info); END_IF


    // Log FAULT
    tFault(CLK:= NOT iq_stPTM.i_xFault);
    IF tFault.Q THEN fbLogger(sMsg:='Pump Lost Alarm OK bit', eSevr:=TcEventSeverity.Critical); END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData	:= FALSE;
        IF (rBackingPressureSP <> 0) THEN
            iq_stPTM.rBackingPressureSP := rBackingPressureSP;
        END_IF;
        IF (rInletPressureSP <> 0) THEN
            iq_stPTM.rInletPressureSP := rInletPressureSP;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (iq_stPTM.rBackingPressureSP = rBackingPressureSP) THEN
        rBackingPressureSP:= iq_stPTM.rBackingPressureSP;
    END_IF;

    IF NOT (iq_stPTM.rInletPressureSP = rInletPressureSP) THEN
        rInletPressureSP := iq_stPTM.rInletPressureSP;
    END_IF;
    END_ACTION

    METHOD PUBLIC M_Run : BOOL
    VAR_INPUT
        run:bool; // set to true to run, false to stop;
    END_VAR
    this^.iq_stPtm.xRunSW := run;
    END_METHOD


Related:
    * `FB_Pump`_
    * `ST_LeyboldPTM`_


FB_PTM_Pfeiffer
^^^^^^^^^^^^^^^

::

    (* This function block does basic controls FOR the Pfeiffer Turbo pump connected to the TM700 and TC400 Controllers.
     Turns off pump in the event of errors/ warnings. Provides interlocking interface.*)
    FUNCTION_BLOCK FB_PTM_Pfeiffer EXTENDS FB_Pump
    VAR_INPUT
        i_xExtIlkOK : BOOL; // Connect to external interlock logic, TRUE if not used.
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        iq_stPTM : ST_PfeifferPTM;
    END_VAR
    VAR
        TOF_RESET: TON :=(PT:=T#1S);
        (*IO*)
        i_xAtSpd AT%I*: BOOL; // Normaml operation when true
        i_xFaultNC AT%I*: BOOL; // Error
        i_xWarn AT%I*: BOOL;
         i_xRemote AT%I*: BOOL;

        q_RunDO AT%Q*: BOOL; // Start/Stop for TC110 link this output to the Pumping station bit
        q_PumpingStation AT%Q*: BOOL; // Start/Stop interlock
        q_xRemote AT%Q*: BOOL;
        q_xReset AT%Q*: BOOL;
    END_VAR
    (* Basic pump supervisory section *)

    q_xRemote := TRUE;
    (* Interlock Sum *)
    iq_stPtm.xExtRunOk:= i_xExtILKOk;
    //For compatability with TC110
    (*IF iq_stPTM.xExtRunOk THEN
        q_PumpingStation:= TRUE;
    ELSE
        q_PumpingStation:= FALSE;
    END_IF*)

    IF iq_stPTM.xExtRunOk AND NOT (iq_stPTM.i_xFault) (*OR iq_stPTM.i_xTempFault)*) THEN
        iq_stPTM.q_RunDO:=iq_stPTM.xRunSW;
        q_PumpingStation:=iq_stPTM.xRunSW;
    ELSE
        iq_stPTM.xRunSW:=FALSE;
        iq_stPTM.q_RunDO:=FALSE;
        q_PumpingStation:=FALSE;
    END_IF


    (*Pump STATE*)
    IF iq_stPtm.i_xFault THEN
        iq_stPtm.eState := pumpFAULT;
    ELSIF NOT iq_stPtm.q_RunDO AND NOT iq_stPTM.i_xFault THEN
        iq_stPtm.eState := pumpSTOPPED;
    ELSIF NOT iq_stPtm.i_xAtSpd  AND iq_stPtm.q_RunDO THEN
        iq_stPtm.eState := pumpSTARTING;
    ELSIF iq_stPtm.i_xAtSpd AND iq_stPtm.q_RunDO THEN
        iq_stPtm.eState := pumpRUNNING;
    ELSE
        iq_stPtm.eState := pumpFAULT;
    END_IF

    (*Error Reset*)
    (* to reset the Reset Bit *)
     IF (iq_stPTM.xResetSW ) THEN
        iq_stPTM.q_xReset := TRUE;
        q_PumpingStation := TRUE;
     END_IF

     IF (iq_stPTM.xResetSW) AND (iq_stPTM.i_xFault)  THEN
        q_PumpingStation := TRUE;
     END_IF
     TOF_RESET (IN:= iq_stPTM.q_xReset, Q => );
     IF TOF_RESET.Q THEN
        iq_stPTM.q_xReset:= FALSE;
        iq_stPTM.xResetSW := FALSE;
     END_IF

    (*Soft IO Mapping*)
    ACT_IO();
    // Log States and triggers
    ACT_Logger();
    (*Load or save the persistent variables*)
    ACT_Persistent();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    (*outputs*)
    q_RunDO := iq_stPTM.q_RunDO;
    q_xReset := iq_stPTM.q_xReset;
    //q_xRemote := iq_stPTM.
    //q_PumpingStation AT%Q*: BOOL; // Start/Stop

    (*inputs*)
    iq_stPTM.i_xAtSpd:= i_xAtSpd;
    iq_stPTM.i_xFault:= NOT i_xFaultNC;
    iq_stPTM.i_xWarn:=  	i_xWarn ;
    END_ACTION

    ACTION ACT_Logger:
    //STATE Logger
    IF NOT i_xExtIlkOK AND ePrevState = pumpRUNNING THEN
             fbLogger(sMsg:='Lost external interlock while pump was running.', eSevr:=TcEventSeverity.Critical);
    END_IF


    IF ePrevState <> iq_stPTM.eState THEN
          CASE iq_stPTM.eState OF
            pumpFAULT:
                fbLogger(sMsg:='Pump Fault.', eSevr:=TcEventSeverity.Critical);
              pumpSTOPPED:
                fbLogger(sMsg:='Pump stopped.', eSevr:=TcEventSeverity.Critical);
            pumpSTARTING:
                fbLogger(sMsg:='Pump starting.', eSevr:=TcEventSeverity.Info);
            pumpRUNNING:
                fbLogger(sMsg:='Pump running.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := iq_stPTM.eState;
      END_IF

    // ILK logger



    // Log Action
    tAction(CLK:=  iq_stPTM.q_RunDO);
    IF tAction.Q THEN fbLogger(sMsg:='Pump commanded to start', eSevr:=TcEventSeverity.Info); END_IF


    // Log FAULT
    tFault(CLK:= NOT iq_stPTM.i_xFault);
    IF tFault.Q THEN fbLogger(sMsg:='Pump Lost Alarm OK bit', eSevr:=TcEventSeverity.Critical); END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData	:= FALSE;
        IF (rBackingPressureSP <> 0) THEN
            iq_stPTM.rBackingPressureSP := rBackingPressureSP;
        END_IF;
        IF (rInletPressureSP <> 0) THEN
            iq_stPTM.rInletPressureSP := rInletPressureSP;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (iq_stPTM.rBackingPressureSP = rBackingPressureSP) THEN
        rBackingPressureSP:= iq_stPTM.rBackingPressureSP;
    END_IF;

    IF NOT (iq_stPTM.rInletPressureSP = rInletPressureSP) THEN
        rInletPressureSP := iq_stPTM.rInletPressureSP;
    END_IF;
    END_ACTION

    METHOD PUBLIC M_Run : BOOL
    VAR_INPUT
        run:bool; // set to true to run, false to stop;
    END_VAR
    this^.iq_stPtm.xRunSW := run;
    END_METHOD

    METHOD PUBLIC M_Serial_IO : BOOL
    VAR_INPUT
        st_Pfeiffer_RBK: ST_PfeifferStatus;
    END_VAR
    VAR_IN_OUT
        st_Pfeiffer_CTRL: ST_PfeifferControl;
    END_VAR
    (* This function block is used to map the IO points from the pfeiffer structures
    to the generic turbo structures *)
    (*
    if (bInit) Then
        bInit := False;
        st_Pfeiffer_CTRL.diSetRotationSpeed_309 := st_Pfeiffer_RBK.diActiveRotationSpeed_309;
    END_IF*)

    (* Controls *) (* Controls is via DIO*)
    //st_Pfeiffer_CTRL.xPumpingStation_010 := iq_stPTM.q_RunDO;
    //st_Pfeiffer_CTRL.xMotorPump_023 := 1; //Setting always true because parameter 10 alone can enable/disable the pump
    //st_Pfeiffer_CTRL.uiPowerPct_708 := iq_stPTM.q_uiPowerPct;
    //st_Pfeiffer_CTRL.xErrorAck_009 := iq_stPTM.xResetSW;



    (* Readbacks *)
    iq_stPTM.i_xAccel := st_Pfeiffer_RBK.xPumpAccelerating_307;
    //iq_stPTM.i_xAtSpd := st_Pfeiffer_RBK.xRotationSpeedAttn_306; The Atspd is already linked via Digital I/Os
    iq_stPTM.i_diCurSpd := st_Pfeiffer_RBK.diActiveRotationSpeed_309;
    iq_stPTM.i_diPwr := st_Pfeiffer_RBK.diDrivePower_316;
    iq_stPTM.i_diElecTemp := st_Pfeiffer_RBK.diTempElec_326;
    iq_stPTM.i_diBtmTemp := st_Pfeiffer_RBK.diTempPmpBot_330;
    iq_stPTM.i_diBrngTemp := st_Pfeiffer_RBK.diTempBearng_342;
    iq_stPTM.i_diMtrTemp := st_Pfeiffer_RBK.diTempMotor_346;
    iq_stPTM.i_uiPowerPctRbk := st_Pfeiffer_RBK.uiPowerPct_708;
    iq_stPTM.i_rCurrentMon :=  LREAL_TO_REAL(st_Pfeiffer_RBK.lrDriveCurrent_310);
    iq_stPTM.xCommTimeout	:=	st_Pfeiffer_RBK.xTimeout;
    iq_stPTM.i_iErrorCode := st_Pfeiffer_RBK.iErrorCode_303;
    iq_stPTM.i_iWarningCode := st_Pfeiffer_RBK.iWarningCode_303;

    (* Check that error acknowledgment is processed *)
    IF st_Pfeiffer_RBK.xErrorAcknowledged THEN
        st_Pfeiffer_RBK.xErrorAcknowledged := FALSE;
        st_Pfeiffer_CTRL.xErrorAck_009 := FALSE;
        iq_stPTM.xResetSW := FALSE;
    END_IF

    IF st_Pfeiffer_RBK.sErrorCode_303 = '' THEN
        ;
    ELSIF st_Pfeiffer_RBK.sErrorCode_303 <> '000000' THEN
    iq_stPTM.i_xFault := TRUE;
    ELSE
    iq_stPTM.i_xFault := FALSE;
    END_IF

    st_Pfeiffer_CTRL.xSetSpdMode_026:= iq_stPTM.q_bSetSpd;
    iq_stPTM.i_dSetSpd := LIMIT (0, iq_stPTM.i_dSetSpd, 1500); // 1500 nominal frequency
    IF ( iq_stPTM.i_dSetSpd <>0) THEN
        st_Pfeiffer_CTRL.iSetRotationSpeed_707 := DINT_TO_INT(iq_stPTM.i_dSetSpd * 100/1500);
        st_Pfeiffer_CTRL.iSetRotationSpeed_707 := LIMIT(20, st_Pfeiffer_CTRL.iSetRotationSpeed_707 ,100); // Manual Page 18
    END_IF
    END_METHOD

    METHOD PUBLIC M_SetBackingSP
    VAR_INPUT
        i_fBackingPressureSP : REAL;
    END_VAR
    iq_stPTM.rBackingPressureSP := i_fBackingPressureSP;
    END_METHOD

    METHOD PUBLIC M_SetForelineSP
    VAR_INPUT
        i_fForelinePressureSP : REAL;
    END_VAR
    iq_stPTM.rForelineSP := i_fForelinePressureSP;
    END_METHOD


Related:
    * `FB_Pump`_
    * `ST_PfeifferControl`_
    * `ST_PfeifferPTM`_
    * `ST_PfeifferStatus`_


FB_PTM_Test
^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_PTM_Test EXTENDS TcUnit.FB_TestSuite
    VAR_INPUT
    END_VAR
    VAR_OUTPUT
    END_VAR
    VAR
        fb_TwisTorr: FB_PTM_TwisTorr;
        fb_PTM_Ebara_010M:FB_PTM_Ebara_010M;

        cycle:INT :=0;
        (*IO*)
        q_iSpeedSet AT %I* :INT;
        i_diCurSpd AT %Q* :INT;

        i_iRawSpeed AT %Q* : INT; // Link to Analog input
        i_iTempMon AT %Q* : INT; // Link to Analog input -- input Voltage according to the pump temprature 0->5V 0->100C
        i_iCurrentMon AT %Q* : INT; //Link to Analog -- input Voltage to the output current of motor 0->5V 0->10A

    END_VAR
    M_INIT();
    M_Interlock();
    M_PTM_EBARA();
    cycle:=cycle+1;

    END_FUNCTION_BLOCK

    METHOD M_INIT : BOOL
    VAR_INPUT
    END_VAR
    TEST('PTM_Twistorr_Startup');
    fb_TwisTorr(i_xExtILKOk:= TRUE , iq_stPtm=> );
    IF( cycle = 3) THEN
        AssertFalse(fb_TwisTorr.iq_stPtm.xRunSW ,'PTM Twistorr xRunSW is set to true');
        AssertFalse(fb_TwisTorr.iq_stPtm.q_RunDO ,'PTM Twistorr q_RunDO is set to true');
        TEST_FINISHED_NAMED('PTM_Twistorr_Startup');
    END_IF


    TEST('PTM_Ebara011M_Startup');
    fb_PTM_Ebara_010M(i_xExtILKOk:= TRUE , iq_stPtm=> );
    IF( cycle = 3) THEN
        AssertFalse(fb_PTM_Ebara_010M.iq_stPtm.xRunSW ,'PTM Ebara011M xRunSW is set to true');
        AssertFalse(fb_PTM_Ebara_010M.iq_stPtm.q_RunDO ,'PTM Ebara011M q_RunDO is set to true');
        AssertFalse(fb_PTM_Ebara_010M.iq_stPtm.q_xProtection ,'PTM Ebara011M q_xProtection is set to True');
        TEST_FINISHED_NAMED('PTM_Ebara011M_Startup');
    END_IF
    END_METHOD

    METHOD M_Interlock
    VAR_INPUT
    END_VAR
    TEST('PTM_Twistorr_Interlock_Active');
    fb_TwisTorr.M_Run(TRUE);
    fb_TwisTorr(i_xExtILKOk:= FALSE , iq_stPtm=> );
    IF( cycle = 3) THEN
        AssertFalse(fb_TwisTorr.iq_stPtm.xRunSW ,'PTM Twistorr xRunSW is set to true');
        AssertFalse(fb_TwisTorr.iq_stPtm.q_RunDO ,'PTM Twistorr q_RunDO is set to true');
        TEST_FINISHED_NAMED('PTM_Twistorr_Interlock_Active');
    END_IF

    TEST('PTM_Twistorr_Interlock_OK');
    fb_TwisTorr.M_Run(TRUE);
    fb_TwisTorr(i_xExtILKOk:= TRUE , iq_stPtm=> );
    IF( cycle = 3) THEN
        AssertTrue(fb_TwisTorr.iq_stPtm.xRunSW ,'PTM Twistorr xRunSW is set to False');
        AssertTrue(fb_TwisTorr.iq_stPtm.q_RunDO ,'PTM Twistorr q_RunDO is set to False');
        TEST_FINISHED_NAMED('PTM_Twistorr_Interlock_OK');
    END_IF

    TEST('PTM_Twistorr_Interlock_Lost');
    fb_TwisTorr(i_xExtILKOk:= FALSE , iq_stPtm=> );
    IF( cycle = 3) THEN
        AssertFalse(fb_TwisTorr.iq_stPtm.xRunSW ,'PTM Twistorr xRunSW is set to true');
        AssertFalse(fb_TwisTorr.iq_stPtm.q_RunDO ,'PTM Twistorr q_RunDO is set to true');
        TEST_FINISHED_NAMED('PTM_Twistorr_Interlock_Lost');
    END_IF
    END_METHOD

    METHOD M_PTM_EBARA
    VAR
        Expected:REAL;
        Actual:REAL;
        diExpected:DINT;
        diActual: DINT;
    END_VAR
    TEST('PTM_EBARA_AI');
    This^.i_iRawSpeed := v_to_int(5);
    This^.i_iTempMon := v_to_int(2.5);
    THIS^.i_iCurrentMon := v_to_int(2.5);
    //THIS^.q_iSpeedSet := 560;

    fb_PTM_Ebara_010M(
        i_xExtILKOk:= TRUE ,
        i_rMaxBackingPressure:= 1,
        iq_stPTM=> );


    IF( cycle = 10) THEN
        Expected := 5;
        Actual := (fb_PTM_Ebara_010M.iq_stPTM.i_rCurrentMon);
        AssertEquals_REAL(Expected, Actual,0.1, 'PTM EBARA010 i_iCurrentMon Fail');
        Expected := 50;
        Actual := (fb_PTM_Ebara_010M.iq_stPTM.i_rTempMon);
        AssertEquals_REAL(Expected, Actual,0.1, 'PTM EBARA010 i_iTempMon Fail');
        diExpected := 0;
        diActual := fb_PTM_Ebara_010M.iq_stPTM.q_iSpeedSet;
        AssertEquals(diExpected, diActual, 'PTM EBARA010 q_iSpeedSet Fail');
        diExpected := 560;
        diActual :=  fb_PTM_Ebara_010M.iq_stPTM.i_diCurSpd;
        AssertEquals(diExpected, diActual, 'PTM EBARA010 i_diCurSpd Fail');
        TEST_FINISHED_NAMED('PTM_EBARA_AI');


    End_IF;
    END_METHOD


Related:
    * `FB_PTM_Ebara_010M`_
    * `FB_PTM_TwisTorr`_


FB_PTM_TurboDrive
^^^^^^^^^^^^^^^^^

::

    (* This Function block provides basic turbo control for Leybold Turbo Drive 300, Turbo Drive 400 *)
    (* TD20 Classic Via Remote X1 Connector 9-way PLC interface*)
    (* When serial interface is implemented, call Method M_Serial_IO after fb instantiation, in order to add the serial status *)
    FUNCTION_BLOCK FB_PTM_TurboDrive EXTENDS FB_Pump
    VAR_INPUT
        i_xExtILKOk : BOOL; // Connect to external interlock logic, TRUE if not used.
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        iq_stPtm	:	ST_LeyboldPTM;
    END_VAR
    VAR

        xRunOk	:	BOOL;
        tofRemoteDelay	:	TOF;


        (*IO*)
        i_xAtSpd AT%I*: BOOL; // Normaml operation when true
        i_xFaultNC AT%I*: BOOL; // Error Active when no Error is present
        q_RunDO AT%Q*: BOOL; // Start/Stop
    END_VAR
    (* Basic Turbo Control *)
    (* This Function block provides basic turbo control for Leybold Turbo Drive 300, Turbo Drive 400 *)
    (* TD20 Classic Via Remote X1 Connector 9-way PLC interface*)
    (* M. Ghaly Jan. 2019 *)

    (* Interlock Sum *)
    iq_stPtm.xExtRunOk:= i_xExtILKOk;
    xRunOk := iq_stPtm.xExtRunOk AND iq_stPtm.i_xNCError;

    (* Basic pump supervisory section *)
    IF xRunOk THEN
        q_RunDO := iq_stPTM.xRunSW;
    ELSE
        iq_stPtm.xRunSW:=FALSE;
        q_RunDO:=FALSE;
    END_IF

    (*Pump States*)
    IF (iq_stPtm.i_xFault) THEN
            iq_stPtm.eState := pumpFAULT;
            iq_stPtm.xRunSW:=FALSE;
            q_RunDO:=FALSE;
    ELSIF (iq_stPtm.q_RunDO) AND (iq_stPtm.i_xAtSpd) THEN
            iq_stPtm.eState := pumpRUNNING;
    ELSIF (iq_stPtm.q_RunDO) AND NOT (iq_stPtm.i_xAtSpd) THEN
            iq_stPtm.eState := pumpSTARTING;
    ELSIF NOT (iq_stPtm.q_RunDO) THEN
            iq_stPtm.eState := pumpSTOPPED;
    ELSE
        iq_stPtm.eState := pumpFAULT;
    END_IF;


    (*I/O soft mapping*)
    ACT_IO();
    // Log States and triggers
    This^.ACT_Logger();
    (*Load or save the persistent variables*)
    ACT_Persistent();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    (*Inputs*)
    iq_stPtm.i_xAtSpd := i_xAtSpd;
    iq_stPtm.i_xNCError := i_xFaultNC;
    iq_stPtm.i_xFault := NOT i_xFaultNC;



    (*Outputs*)
    iq_stPtm.q_RunDO := q_RunDO;
    END_ACTION

    ACTION ACT_Logger:
    //STATE Logger
    // ILK logger
    IF NOT i_xExtIlkOK AND ePrevState = pumpRUNNING THEN
             fbLogger(sMsg:='Lost external interlock while pump was running.', eSevr:=TcEventSeverity.Critical);
    END_IF


    IF ePrevState <> iq_stPTM.eState THEN
          CASE iq_stPTM.eState OF
            pumpFAULT:
                fbLogger(sMsg:='Pump Fault.', eSevr:=TcEventSeverity.Critical);
              pumpSTOPPED:
                fbLogger(sMsg:='Pump stopped.', eSevr:=TcEventSeverity.Critical);
            pumpSTARTING:
                fbLogger(sMsg:='Pump starting.', eSevr:=TcEventSeverity.Info);
            pumpRUNNING:
                fbLogger(sMsg:='Pump running.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := iq_stPTM.eState;
      END_IF

    // Log Action
    tAction(CLK:=  iq_stPTM.q_RunDO);
    IF tAction.Q THEN fbLogger(sMsg:='Pump commanded to start', eSevr:=TcEventSeverity.Info); END_IF


    // Log FAULT
    tFault(CLK:= NOT iq_stPTM.i_xFault);
    IF tFault.Q THEN fbLogger(sMsg:='Pump Lost Alarm OK bit', eSevr:=TcEventSeverity.Critical); END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData	:= FALSE;
        IF (rBackingPressureSP <> 0) THEN
            iq_stPTM.rBackingPressureSP := rBackingPressureSP;
        END_IF;
        IF (rInletPressureSP <> 0) THEN
            iq_stPTM.rInletPressureSP := rInletPressureSP;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (iq_stPTM.rBackingPressureSP = rBackingPressureSP) THEN
        rBackingPressureSP:= iq_stPTM.rBackingPressureSP;
    END_IF;

    IF NOT (iq_stPTM.rInletPressureSP = rInletPressureSP) THEN
        rInletPressureSP := iq_stPTM.rInletPressureSP;
    END_IF;
    END_ACTION

    METHOD PUBLIC M_Run : BOOL
    VAR_INPUT
        run:bool; // set to true to run, false to stop;
    END_VAR
    this^.iq_stPtm.xRunSW := run;
    END_METHOD

    METHOD PUBLIC M_Serial_IO : BOOL
    VAR_INPUT
        i_st_TD20_RBK			: ST_TD20Status;
    END_VAR
    (* This function block is used to map the IO points from the Oerlikon structures
    to the generic turbo structures *)

    (* Readbacks *)
    iq_stPTM.i_xAccel := i_st_TD20_RBK.wStatusWord.4;
    iq_stPTM.i_xDecel := i_st_TD20_RBK.wStatusWord.5;
    //iq_stPTM.i_xAtSpd := i_st_TD20_RBK.wStatusWord.10;
    iq_stPTM.i_xRemote := i_st_TD20_RBK.wStatusWord.15; (* Remote control enabled *)
    iq_stPTM.i_diCurSpd := WORD_TO_DINT(i_st_TD20_RBK.wFrequency_P3);
    iq_stPTM.i_rCurrentMon := WORD_TO_INT(i_st_TD20_RBK.wMotorCurrent_P5)*0.1; (*Current in units 0.1 A, TD20 manual page 23*)
    iq_stPTM.i_diPwr := LREAL_TO_DINT(WORD_TO_DINT(i_st_TD20_RBK.wMotorCurrent_P5 * i_st_TD20_RBK.wVoltage_P4)*0.01); (*Current in units 0.1 A and voltage in units 0.1V, TD20 manual page 23*)
    iq_stPTM.i_diElecTemp := WORD_TO_DINT(i_st_TD20_RBK.wConverterTemp_P11);
    iq_stPTM.i_rTempMon := WORD_TO_INT(i_st_TD20_RBK.wPumpTemp_P127);

    (* Faults and warnings *)
    //iq_stPTM.i_xFault := i_st_TD20_RBK.wStatusWord.3;
    iq_stPTM.i_xTempFault := i_st_TD20_RBK.wStatusWord.7; (* specified as a temperature warning but it could be a fault *)
    iq_stPTM.i_xWarn := i_st_TD20_RBK.wStatusWord.14; (* warning summary bit *)
    END_METHOD

    METHOD PUBLIC M_SetBackingSP
    VAR_INPUT
        i_fBackingPressureSP : REAL;
    END_VAR
    iq_stPtm.rBackingPressureSP := i_fBackingPressureSP;
    END_METHOD

    METHOD PUBLIC M_SetForelineSP
    VAR_INPUT
        i_fForelinePressureSP : REAL;
    END_VAR
    iq_stPtm.rForelineSP := i_fForelinePressureSP;
    END_METHOD


Related:
    * `FB_Pump`_
    * `ST_LeyboldPTM`_
    * `ST_TD20Status`_


FB_PTM_TwisTorr
^^^^^^^^^^^^^^^

::

    (* This function block does basic controls FOR the Agilent TwisTorr 304 FS with on board Controller.
     Turns off pump in the event of errors/ warnings. Provides interlocking interface.*)
    FUNCTION_BLOCK FB_PTM_TwisTorr EXTENDS FB_Pump
    VAR_INPUT
        i_xExtILKOk : BOOL; // Connect to external interlock logic, TRUE if not used.
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := ' pv: '}
        iq_stPtm	:	ST_PTM;
    END_VAR
    VAR
        xRunOk	:	BOOL;
        (*IO*)
        i_xAtSpd AT%I*: BOOL; // Normaml operation when true
        i_xFault AT%I*: BOOL; // Error // this open collector output signal is ON when a system fault condition is detected
        q_RunDO AT%Q*: BOOL; // Start/Stop
    END_VAR
    (* Interlock Sum *)
    iq_stPtm.xExtRunOk:= i_xExtILKOk;
    xRunOk := iq_stPtm.xExtRunOk AND NOT iq_stPtm.i_xFault;

    (* Basic pump supervisory section *)
    IF xRunOk THEN
        iq_stPtm.q_RunDO := iq_stPTM.xRunSW;
    ELSE
        iq_stPtm.xRunSW:=FALSE;
        iq_stPtm.q_RunDO:=FALSE;
    END_IF

    (*Pump STATE*)
    IF iq_stPtm.i_xFault THEN
        iq_stPtm.eState := pumpFAULT;
    ELSIF NOT iq_stPtm.q_RunDO AND NOT iq_stPTM.i_xFault THEN
        iq_stPtm.eState := pumpSTOPPED;
    ELSIF NOT iq_stPtm.i_xAtSpd  AND iq_stPtm.q_RunDO THEN
        iq_stPtm.eState := pumpSTARTING;
    ELSIF iq_stPtm.i_xAtSpd AND iq_stPtm.q_RunDO THEN
        iq_stPtm.eState := pumpRUNNING;
    ELSE
        iq_stPtm.eState := pumpFAULT;
    END_IF

    (*I/O soft mapping*)
    ACT_IO();
    (*Log States and triggers*)
    ACT_Logger();
    (*Load or save the persistent variables*)
    ACT_Persistent();

    END_FUNCTION_BLOCK

    ACTION ACT_IO:
    (*Inputs*)
    iq_stPtm.i_xAtSpd := i_xAtSpd;
    iq_stPtm.i_xFault := i_xFault;


    (*Outputs*)
    q_RunDO := iq_stPtm.q_RunDO;
    END_ACTION

    ACTION ACT_Logger:
    //STATE Logger
    // ILK logger
    IF NOT i_xExtIlkOK AND ePrevState = pumpRUNNING THEN
             fbLogger(sMsg:='Lost external interlock while pump was running.', eSevr:=TcEventSeverity.Critical);
    END_IF


    IF ePrevState <> iq_stPTM.eState THEN
          CASE iq_stPTM.eState OF
            pumpFAULT:
                fbLogger(sMsg:='Pump Fault.', eSevr:=TcEventSeverity.Critical);
              pumpSTOPPED:
                fbLogger(sMsg:='Pump stopped.', eSevr:=TcEventSeverity.Critical);
            pumpSTARTING:
                fbLogger(sMsg:='Pump starting.', eSevr:=TcEventSeverity.Info);
            pumpRUNNING:
                fbLogger(sMsg:='Pump running.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := iq_stPTM.eState;
      END_IF

    // Log Action
    tAction(CLK:=  iq_stPTM.q_RunDO);
    IF tAction.Q THEN fbLogger(sMsg:='Pump commanded to start', eSevr:=TcEventSeverity.Info); END_IF


    // Log FAULT
    tFault(CLK:= NOT iq_stPTM.i_xFault);
    IF tFault.Q THEN fbLogger(sMsg:='Pump Lost Alarm OK bit', eSevr:=TcEventSeverity.Critical); END_IF
    END_ACTION

    ACTION ACT_Persistent:
    (*On first PLC pass, load the persistent value into the structrue variable*)
    IF (SUPER^.bRestorePersistentData) THEN
        SUPER^.bRestorePersistentData	:= FALSE;
        IF (rBackingPressureSP <> 0) THEN
            iq_stPTM.rBackingPressureSP := rBackingPressureSP;
        END_IF;
        IF (rInletPressureSP <> 0) THEN
            iq_stPTM.rInletPressureSP := rInletPressureSP;
        END_IF;
    END_IF
    (*Check if a new value has been written in the structure variable copy it to the persistent variable*)
    IF NOT (iq_stPTM.rBackingPressureSP = rBackingPressureSP) THEN
        rBackingPressureSP:= iq_stPTM.rBackingPressureSP;
    END_IF;

    IF NOT (iq_stPTM.rInletPressureSP = rInletPressureSP) THEN
        rInletPressureSP := iq_stPTM.rInletPressureSP;
    END_IF;
    END_ACTION

    METHOD PUBLIC M_Run : BOOL
    VAR_INPUT
        run:bool; // set to true to run, false to stop;
    END_VAR
    this^.iq_stPtm.xRunSW := run;
    END_METHOD


Related:
    * `FB_Pump`_
    * `ST_PTM`_


FB_Pump
^^^^^^^

::

    FUNCTION_BLOCK FB_Pump
    VAR
        // For logging
        fbLogger : FB_LogMessage := (eSubsystem:=E_SubSystem.VACUUM);
        ePrevState : E_PumpState;
        tErrorPresent : R_TRIG;
        tAction : R_TRIG; // Primary action of this device (OPN_DO, PUMP_RUN, etc.)
        tFault : F_TRIG;
        tILK: TON;
        // For Persistent Data
        bRestorePersistentData	:	BOOL:=TRUE;
    END_VAR
    VAR PERSISTENT
        rBackingPressureSP	:	REAL;
        rInletPressureSP	:	REAL;
    END_VAR


    END_FUNCTION_BLOCK

    ACTION ACT_Logger:

    END_ACTION


Related:
    * `E_PumpState`_


FB_ScrollPump
^^^^^^^^^^^^^

::

    (* This Function block provides basic  control for Scroll Pumps *)
    (* Turn on scroll pump if the Turbo Vent Valve is closed. *)
    (* Cannot turn off scroll pump if turb is running. delay scroll off 150s.*)

    FUNCTION_BLOCK FB_ScrollPump
    VAR_IN_OUT

    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := '
        pv:
        '}
        iq_stPFO	:	ST_RoughPump;
    END_VAR
    VAR_INPUT
        TurboIsON : BOOL;
        xExtIlk : BOOL;
    END_VAR
    VAR
        Tmr_TOF : TOF;
        tTimerDuration : Time:= T#150S;
        //Previous_RunSW : BOOL;
        // Digital Output to be linked
        q_xRunDo AT%Q*	:   BOOL;
    END_VAR
    //Turn on scroll pump if the Turbo Vent Valve is closed. So you are not just
    // pumping air and accomplishing nothing

    // cannot turn off scroll pump if turb is running. delay scroll off 150s.
    iq_stPFO.xIlkOK := xExtIlk;// and NOT Tmr_TOF.Q;

    Tmr_TOF(IN:=TurboIsON, PT := tTimerDuration);

    IF iq_stPFO.xIlkOK THEN
        iq_stPFO.q_xRunDo := (Tmr_TOF.Q OR iq_stPFO.pv_xRunSW);
    ELSE
        iq_stPFO.q_xRunDo := FALSE;
    END_IF

    iq_stPFO.pv_xRunSW := iq_stPFO.q_xRunDo;

    (*State evaluation*)
    IF NOT iq_stPFO.q_xRunDo THEN
        iq_stPFO.eState := pumpSTOPPED;
    ELSE
        iq_stPFO.eState := pumpRUNNING;
    END_IF

    (*soft io Mapping*)
    IO();

    END_FUNCTION_BLOCK

    ACTION IO:
    q_xRunDo:= iq_stPFO.q_xRunDo;
    END_ACTION

    METHOD PUBLIC M_Run : BOOL
    VAR_INPUT
        run:bool; // set to true to run, false to stop;
    END_VAR
    this^.iq_stPFO.pv_xRunSW := run;
    END_METHOD


Related:
    * `ST_RoughPump`_


FB_TBOOL_ADS
^^^^^^^^^^^^

::

    (* This function block is created for interface a boolean singal between different PLCs*)
    (* The variable values are read via ADS using the symbol name*)
    FUNCTION_BLOCK FB_TBOOL_ADS Extends FB_ADS
    VAR_INPUT
        sNetId : String; //NetID of the Destination PLC controller
        nPort : uint; // port number
        sVarName : string;// the variable name of the declared pip/pin function block.
        iWatchdog:UDINT;//The watchdog variable name written to by the remote plc
    END_VAR
    VAR_OUTPUT
        {attribute 'pytmc' := 'pv: value'}
        bBool : BOOL;
        {attribute 'pytmc' := 'pv: error'}
        bError: BOOL;
    END_VAR
    VAR
        fb_CheckWatchdog: FB_CheckWatchdog;
        fb_Read: FB_ReadAdsSymByName;
        ftReset: F_TRIG;
        xFirstPass: BOOL:= true;

    END_VAR
    ftReset(CLK:= fb_Read.bBusy OR xFirstPass);
    xFirstPass := false;
    (*calling ADS read function*)

    fb_Read(
        bRead:=ftReset.Q ,
        sNetId:= sNetId,
        nPort:= nPort,
        sVarName:= sVarName,
        nDestAddr:= ADR(bBool),
        nLen:= SIZEOF(bBool),
        tTimeout:= ,
        eComMode:=eAdsComModeFastCom ,
        bBusy=> ,
        bError=> ,
        nErrorId=> );


    (*Error*)
    fb_CheckWatchdog(
        bEnable:= TRUE,
        tWatchdogTime:= T#900ms,
        nCnt:= iWatchdog ,
        bWatchdog=> ,
        nLastCnt=> );

    bError:= fb_Read.bError OR fb_CheckWatchdog.bWatchdog;
    tErrorPresent(CLK:=bError);

    IF (fb_Read.bError OR fb_CheckWatchdog.bWatchdog) THEN
        bBool := FALSE; // If there is an error in connection the signal turns to FALSE
    END_IF;

    (*Logger*)
    ACT_Logger();

    END_FUNCTION_BLOCK

    ACTION ACT_Logger:
    IF tErrorPresent.Q THEN
     IF(fb_Read.bError) THEN fbLogger(sMsg:='ADS Read Error', eSevr:=TcEventSeverity.Critical); END_IF;
     IF(fb_CheckWatchdog.bWatchdog) THEN fbLogger(sMsg:='ADS Watchdog Error', eSevr:=TcEventSeverity.Critical); END_IF;
    END_IF
    END_ACTION


Related:
    * `FB_ADS`_


FB_TD20SerialDriver
^^^^^^^^^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_TD20SerialDriver
    VAR_INPUT
        /// rising edge execute
        i_xExecute: BOOL;
        /// Maximum wait time for reply
        i_tTimeOut: TIME := TIME#1s0ms;
        i_wControlWord: WORD;
    END_VAR
    VAR_OUTPUT
        q_xDone: BOOL;
        q_xError: BOOL;
        q_xTimeout: BOOL;
        q_sResult: STRING(255);
        q_stStatus: ST_TD20Status;
        /// Last Byte Sequence Sent to Serial Device - for debugging
        q_abLastSentArray: ARRAY[0..23] OF BYTE;
        /// Last Byte Sequence Received from Serial Device - for debugging
        q_abLastReceivedArray: ARRAY[0..23] OF BYTE;
    END_VAR
    VAR_IN_OUT
        iq_stSerialRXBuffer: ComBuffer;
        iq_stSerialTXBuffer: ComBuffer;
    END_VAR
    VAR
        rtExecute: R_TRIG;
        rtTransDone: R_TRIG;
        iStep: INT;
        fbTD20Transaction: FB_TD20Transaction;
        fbFormatString: FB_FormatString;
        iCatch: INT;
        sTransactionErrMesg : STRING := 'In step %d fbTD20Transaction failed with message: %s';
        sDriverErrMesg		: STRING := 'In step %d FB_TD20SerialDriver failed with unexpected PKE reply: %X';
        i		: INT := 1;
    END_VAR
    (* This function block performs serial transactions with a Oerlikon TD20 Pump controller *)

    (* rising edge trigger *)
    rtExecute(CLK:= i_xExecute);
    IF rtExecute.Q  THEN
        q_xDone	:= FALSE;
        q_xError := FALSE;
        q_xTimeout := FALSE;
        q_sResult:= '';
        iStep := 10;
    END_IF

    CASE iStep OF
        0: (* idle *)
            ;

        10: (* assure rising edge *)
            fbTD20Transaction.i_xExecute := FALSE;
            iStep := iStep + 10;

        20:(* get P20 *)
            fbTD20Transaction.i_wPKE := 16#1000 OR 20;
            fbTD20Transaction.i_bIND := 0;
            fbTD20Transaction.i_dwPWE := 0;
            fbTD20Transaction.i_xExecute := TRUE;

            IF fbTD20Transaction.q_xError THEN
                iCatch := iCatch +1;
                a_TransactionErrorMesg();
                iStep := 9000;
            ELSIF fbTD20Transaction.q_xDone THEN
                fbTD20Transaction.i_xExecute := FALSE;
                IF fbTD20Transaction.q_wPKE = (16#1000 OR 20) THEN
                    q_stStatus.wCriticalFreq_P20 := DWORD_TO_WORD(fbTD20Transaction.q_dwPWE);
                    iStep := iStep + 10;
                ELSE
                    a_DriverErrorMesg();
                    iStep := 9100;
                END_IF
            END_IF

        30:(* get P21 *)
            fbTD20Transaction.i_wPKE := 16#1000 OR 21;
            fbTD20Transaction.i_bIND := 0;
            fbTD20Transaction.i_dwPWE := 0;
            fbTD20Transaction.i_xExecute := TRUE;
            IF fbTD20Transaction.q_xError THEN
                iCatch := iCatch +1;
                a_TransactionErrorMesg();
                iStep := 9000;
            ELSIF fbTD20Transaction.q_xDone THEN
                fbTD20Transaction.i_xExecute := FALSE;
                IF fbTD20Transaction.q_wPKE = (16#1000 OR 21) THEN
                    q_stStatus.wMaxCurrentFactor_P21 := DWORD_TO_WORD(fbTD20Transaction.q_dwPWE);
                    iStep := iStep + 10;
                ELSE
                    a_DriverErrorMesg();
                    iStep := 9100;
                END_IF
            END_IF

        40:(* get P24 *)
            fbTD20Transaction.i_wPKE := 16#1000 OR 24;
            fbTD20Transaction.i_bIND := 0;
            fbTD20Transaction.i_dwPWE := 0;
            fbTD20Transaction.i_xExecute := TRUE;
            IF fbTD20Transaction.q_xError THEN
                iCatch := iCatch +1;
                a_TransactionErrorMesg();
                iStep := 9000;
            ELSIF fbTD20Transaction.q_xDone THEN
                fbTD20Transaction.i_xExecute := FALSE;
                IF fbTD20Transaction.q_wPKE = (16#1000 OR 24) THEN
                    q_stStatus.wSetpointFreq_P24 := DWORD_TO_WORD(fbTD20Transaction.q_dwPWE);
                    iStep := iStep + 10;
                ELSE
                    a_DriverErrorMesg();
                    iStep := 9100;
                END_IF
            END_IF

        50:(* get P32 *)
            fbTD20Transaction.i_wPKE := 16#1000 OR 32;
            fbTD20Transaction.i_bIND := 0;
            fbTD20Transaction.i_dwPWE := 0;
            fbTD20Transaction.i_xExecute := TRUE;
            IF fbTD20Transaction.q_xError THEN
                iCatch := iCatch +1;
                a_TransactionErrorMesg();
                iStep := 9000;
            ELSIF fbTD20Transaction.q_xDone THEN
                fbTD20Transaction.i_xExecute := FALSE;
                IF fbTD20Transaction.q_wPKE = (16#1000 OR 32) THEN
                    q_stStatus.wMaxRunUpTime_P32 := DWORD_TO_WORD(fbTD20Transaction.q_dwPWE);
                    iStep := iStep + 10;
                ELSE
                    a_DriverErrorMesg();
                    iStep := 9100;
                END_IF
            END_IF

        60:(* get P171 index 0 *)
            fbTD20Transaction.i_wPKE := 16#6000 OR 171;
            fbTD20Transaction.i_bIND := 0;
            fbTD20Transaction.i_dwPWE := 0;
            fbTD20Transaction.i_xExecute := TRUE;
            IF fbTD20Transaction.q_xError THEN
                iCatch := iCatch +1;
                a_TransactionErrorMesg();
                iStep := 9000;
            ELSIF fbTD20Transaction.q_xDone THEN
                fbTD20Transaction.i_xExecute := FALSE;
                IF fbTD20Transaction.q_wPKE = (16#4000 OR 171) THEN
                    q_stStatus.wErrorCode_P171 := DWORD_TO_WORD(fbTD20Transaction.q_dwPWE);
                    iStep := 8000;
                ELSE
                    a_DriverErrorMesg();
                    iStep := 9100;
                END_IF
            END_IF

        8000: (* done *)
            q_xDone := TRUE;
            IF  i_xExecute = FALSE THEN
                q_xDone:= FALSE;
                iStep := 0;
            END_IF

        9000: (* Transaction Error *)
            q_xError := TRUE;

        9100: (* Driver Error *)
            q_xError := TRUE;

    END_CASE

    fbTD20Transaction(
        i_wControlWord:= i_wControlWord,
        i_tTimeOut:= i_tTimeOut,
        iq_stSerialRXBuffer:= iq_stSerialRXBuffer,
        iq_stSerialTXBuffer:= iq_stSerialTXBuffer,
        q_wStatusWord=> q_stStatus.wStatusWord,
        q_wFrequency_P3=>  q_stStatus.wFrequency_P3,
        q_wVoltage_P4=> q_stStatus.wVoltage_P4,
        q_wMotorCurrent_P5=> q_stStatus.wMotorCurrent_P5,
        q_wConverterTemp_P11=> q_stStatus.wConverterTemp_P11,
        q_wPumpTemp_P127=> q_stStatus.wPumpTemp_P127);

    IF fbTD20Transaction.q_xError THEN
        a_ClearStatus();
    END_IF

    q_abLastSentArray := fbTD20Transaction.q_abLastSentArray;
    q_abLastReceivedArray := fbTD20Transaction.q_abLastReceivedArray;

    END_FUNCTION_BLOCK

    ACTION a_ClearStatus:
    q_stStatus.wStatusWord := 0;
    q_stStatus.wFrequency_P3 := 0;
    q_stStatus.wVoltage_P4 := 0;
    q_stStatus.wMotorCurrent_P5 := 0;
    q_stStatus.wConverterTemp_P11 := 0;
    q_stStatus.wCriticalFreq_P20 := 0;
    q_stStatus.wMaxCurrentFactor_P21 := 0;
    q_stStatus.wSetpointFreq_P24 := 0;
    q_stStatus.wMaxRunUpTime_P32 := 0;
    q_stStatus.wPumpTemp_P127 := 0;
    q_stStatus.wErrorCode_P171 := 0;
    END_ACTION

    ACTION a_DriverErrorMesg:
    fbFormatString( sformat:=sDriverErrMesg,
        arg1:=F_INT(iStep),
        arg2:=F_WORD(fbTD20Transaction.q_wPKE),
        sOut => q_sResult);

    a_ClearStatus();
    END_ACTION

    ACTION a_TransactionErrorMesg:
    fbFormatString( sformat:=sTransactionErrMesg,
        arg1:=F_INT(iStep),
        arg2:=F_STRING(fbTD20Transaction.q_sResult),
        sOut => q_sResult);

    a_ClearStatus();
    q_xTimeout := fbTD20Transaction.q_xTimeout;
    END_ACTION


Related:
    * `FB_TD20Transaction`_
    * `ST_TD20Status`_


FB_TD20Transaction
^^^^^^^^^^^^^^^^^^

::

    FUNCTION_BLOCK FB_TD20Transaction
    VAR_INPUT
        /// rising edge execute
        i_xExecute: BOOL;
        /// RS-485 Addrress of Pump, 0 if RS-232
        i_bAddress: BYTE;
        /// PKE Parameter number and type of access
        i_wPKE: WORD;
        /// IND Parameter index
        i_bIND: BYTE;
        /// PWE Parameter value
        i_dwPWE: DWORD;
        /// Control Word
        i_wControlWord: WORD;
        /// Maximum wait time for reply
        i_tTimeOut: TIME := TIME#1s0ms;
    END_VAR
    VAR_OUTPUT
        q_xDone: BOOL;
        q_xError: BOOL;
        q_xTimeout: BOOL;
        q_sResult: STRING(MAX_STRING_LENGTH);
        /// Sent data
        q_abSendData: ARRAY[0..23] OF BYTE;
        /// Received Data data
        q_abResponseData: ARRAY[0..23] OF BYTE;
        /// Received PKE
        q_wPKE: WORD;
        /// Received PWE
        q_dwPWE: DWORD;
        /// Received Status Word
        q_wStatusWord: WORD;
        /// Current stator frequency
        q_wFrequency_P3: WORD;
        /// Current intermediate circuit voltage
        q_wVoltage_P4: WORD;
        /// Current motor current
        q_wMotorCurrent_P5: WORD;
        /// Current frequency converter temperature
        q_wConverterTemp_P11: WORD;
        /// Current pump temperature
        q_wPumpTemp_P127: WORD;
        /// Last Byte Sequence Sent to Serial Device - for debugging
        q_abLastSentArray: ARRAY[0..23] OF BYTE;
        /// Last Byte Sequence Received from Serial Device - for debugging
        q_abLastReceivedArray: ARRAY[0..23] OF BYTE;
    END_VAR
    VAR_IN_OUT
        iq_stSerialRXBuffer: ComBuffer;
        iq_stSerialTXBuffer: ComBuffer;
    END_VAR
    VAR
        rtExecute: R_TRIG;
        iStep: INT;
        fbClearComBuffer: ClearComBuffer;
        tonTimeout: TON;
        wTemp: WORD;
        dwTemp: DWORD;
        i: INT;
        fbSendData: SendData;
        fbReceiveData: ReceiveData;
        bRXChecksum: BYTE;
        bRXAddress: BYTE;
        nPrefix : BYTE := 16#02;
    END_VAR
    (* This function block performs serial transactions with an Oerlikon TD20 *)

    (* rising edge trigger *)
    rtExecute(CLK:= i_xExecute);
    IF rtExecute.Q THEN
        q_xDone	:= FALSE;
        q_xError := FALSE;
        q_xTimeout := FALSE;
        q_sResult:= '';
        MEMSET(destAddr:=ADR(q_abSendData), fillByte:=0, n:=SIZEOF(q_abSendData));
        MEMSET(destAddr:=ADR(q_abResponseData), fillByte:=0, n:=SIZEOF(q_abResponseData));
        iStep := 10;
    END_IF

    CASE iStep OF
        0:
            ; (* idle *)

        10: (* clear com buffers *)
            fbClearComBuffer(Buffer:= iq_stSerialRXBuffer);
            fbClearComBuffer(Buffer:= iq_stSerialTXBuffer);

            (* build the send data *)
            (* byte 0 STX *)
            q_abSendData[0] := 2; (* STX *)

            (* byte 1 LGE - Length *)
            q_abSendData[1] := 22;

            (* byte 2 ADR - Address for RS-485, use 0 for RS-232 *)
            q_abSendData[2] := i_bAddress;

            (* bytes 3-4 PKE - Parameter Number and Type of Access *)
            wTemp :=  HOST_TO_BE16(i_wPKE);
            MEMCPY(destAddr:= ADR(q_abSendData[3]), srcAddr:=ADR(wTemp), n:=2);

            (* byte 5 is reserved *)
            (* byte 6 IND - Parameter index *)
            q_abSendData[6] := i_bIND;

            (* bytes 7-10 - Parameter Value *)
            dwTemp := HOST_TO_BE32(i_dwPWE);
            MEMCPY(destAddr:= ADR(q_abSendData[7]), srcAddr:=ADR(dwTemp), n:=4);

            (* bytes 11-12 - control word *)
            wTemp :=  HOST_TO_BE16(i_wControlWord);
            MEMCPY(destAddr:= ADR(q_abSendData[11]), srcAddr:=ADR(wTemp), n:=2);

            (* rest of the bytes for any read or write are 0 *)
            (* generate checksum *)
            q_abSendData[23] := F_CalcTD20Checksum(i_abData:=q_abSendData);

            (* send the data *)
            fbSendData(
                pSendData:= ADR(q_abSendData),
                Length:= 24,
                TXbuffer:= iq_stSerialTXBuffer);


            q_abLastSentArray := q_abSendData;
            iStep := iStep + 10;

        20: (* Finish sending the data *)
            IF fbSendData.Busy THEN
                fbSendData( TXbuffer:= iq_stSerialTXBuffer );
            ELSIF fbSendData.Error <> 0 THEN
                q_sResult := CONCAT('In step 20 fbSendData resulted in error: ', INT_TO_STRING(fbSendData.Error));
                iStep := 9000;
            ELSIF NOT fbSendData.Busy THEN
                iStep := iStep + 10;
            END_IF
            (* Reset receive *)
            fbReceiveData(
                pReceiveData:= ADR(q_abResponseData),
                Reset:= TRUE,
                RXbuffer:= iq_stSerialRXBuffer);
            tonTimeout(IN:= FALSE);

        30: (* Get reply *)
            fbReceiveData(
                pReceiveData:= ADR(q_abResponseData),
                SizeReceiveData:= 24,
                Timeout:= i_tTimeOut,
                Reset:= FALSE,
                RXbuffer:= iq_stSerialRXBuffer,
                pPrefix := ADR(nPrefix), LenPrefix:=1 );
